date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-01-17,2011,4,16,17,350.39,0.48,5,Dry,29,5,4,2,33,73,0.21,277.4,0.79,277.4,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2012-01-18,2011,4,16,18,353.95,0.48,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2012-01-19,2011,4,16,19,358.05,0.47,5,Dry,29,5,4,2,33,73,0.2,285.1,0.8,285.1,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2012-01-20,2011,4,16,20,364.34,0.47,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2012-01-21,2011,4,17,21,366.8,0.47,5,Dry,29,5,4,2,33,73,0.2,293.8,0.8,293.8,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0377,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32.1,64.1,1540
2012-01-22,2011,4,17,22,369.26,0.46,5,Dry,29,5,4,2,33,73,0.2,296.3,0.8,296.3,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2012-01-23,2011,4,17,23,372.82,0.46,5,Dry,29,5,4,2,33,73,0.2,299.8,0.8,299.8,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2012-01-24,2011,4,17,24,375.82,0.46,5,Dry,29,5,4,2,33,73,0.19,302.8,0.81,302.8,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66.1,1590
2012-01-25,2011,4,17,25,381.02,0.45,5,Dry,29,5,4,2,33,73,0.19,308,0.81,308,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0444,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2012-01-26,2011,4,17,26,388.95,0.44,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2012-01-27,2011,4,17,27,398.52,0.44,5,Dry,29,5,4,2,33,73,0.18,325.5,0.82,325.5,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2012-01-28,2011,4,18,28,409.18,0.43,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2012-01-29,2011,4,18,29,420.39,0.42,5,Dry,29,5,4,2,33,73,0.17,347.4,0.83,347.4,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.063,0.00257,0.235,0.00957,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2012-01-30,2011,4,18,30,429.42,0.41,5,Dry,29,5,4,2,33,73,0.17,356.4,0.83,356.4,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2012-01-31,2011,4,18,31,437.89,0.4,5,Dry,29,5,4,2,33,73,0.17,364.9,0.83,364.9,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
2012-02-01,2011,5,18,32,450.2,0.39,5,Dry,31,6,4,3,41,85,0.19,365.2,0.81,365.2,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.7,1910
2012-02-02,2011,5,18,33,462.5,0.38,5,Dry,31,6,4,3,41,85,0.18,377.5,0.82,377.5,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0772,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2012-02-03,2011,5,18,34,472.07,0.38,5,Dry,31,6,4,3,41,85,0.18,387.1,0.82,387.1,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0817,0.00337,0.268,0.0111,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2012-02-04,2011,5,19,35,482.74,0.37,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2012-02-05,2011,5,19,36,495.59,0.36,5,Dry,31,6,4,3,41,85,0.17,410.6,0.83,410.6,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2012-02-06,2011,5,19,37,508.44,0.36,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0989,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
2012-02-07,2011,5,19,38,519.65,0.35,5,Dry,31,6,4,3,41,85,0.16,434.6,0.84,434.6,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2012-02-08,2011,5,19,39,530.86,0.34,5,Dry,31,6,4,3,41,85,0.16,445.9,0.84,445.9,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2012-02-09,2011,5,19,40,541.53,0.34,5,Dry,31,6,4,3,41,85,0.16,456.5,0.84,456.5,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.114,0.00478,0.326,0.0136,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2012-02-10,2011,5,19,41,547.27,0.33,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2012-02-11,2011,5,20,42,551.92,0.33,5,Dry,31,6,4,3,41,85,0.15,466.9,0.85,466.9,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2012-02-12,2011,5,20,43,556.02,0.33,5,Dry,31,6,4,3,41,85,0.15,471,0.85,471,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00508,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2012-02-13,2011,5,20,44,560.12,0.32,5,Dry,31,6,4,3,41,85,0.15,475.1,0.85,475.1,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2012-02-14,2011,5,20,45,564.77,0.32,5,Dry,31,6,4,3,41,85,0.15,479.8,0.85,479.8,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-02-15,2011,5,20,46,566.68,0.32,5,Dry,31,6,4,3,41,85,0.15,481.7,0.85,481.7,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2012-02-16,2011,5,20,47,568.6,0.32,5,Dry,31,6,4,3,41,85,0.15,483.6,0.85,483.6,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2012-02-17,2011,5,20,48,572.15,0.32,5,Dry,31,6,4,3,41,85,0.15,487.1,0.85,487.1,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2012-02-18,2011,5,21,49,575.16,0.31,5,Dry,31,6,4,3,41,85,0.15,490.2,0.85,490.2,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2012-02-19,2011,5,21,50,578.17,0.31,5,Dry,31,6,4,3,41,85,0.15,493.2,0.85,493.2,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2012-02-20,2011,5,21,51,579.54,0.31,5,Dry,31,6,4,3,41,85,0.15,494.5,0.85,494.5,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.132,0.00557,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,103,2480
2012-02-21,2011,5,21,52,578.17,0.31,5,Dry,31,6,4,3,41,85,0.15,493.2,0.85,493.2,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2012-02-22,2011,5,21,53,574.61,0.31,5,Dry,31,6,4,3,41,85,0.15,489.6,0.85,489.6,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2012-02-23,2011,5,21,54,573.79,0.31,5,Dry,31,6,4,3,41,85,0.15,488.8,0.85,488.8,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2012-02-24,2011,5,21,55,574.07,0.31,5,Dry,31,6,4,3,41,85,0.15,489.1,0.85,489.1,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2012-02-25,2011,5,22,56,572.7,0.32,5,Dry,31,6,4,3,41,85,0.15,487.7,0.85,487.7,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.015,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2012-02-26,2011,5,22,57,571.33,0.32,5,Dry,31,6,4,3,41,85,0.15,486.3,0.85,486.3,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2012-02-27,2011,5,22,58,574.34,0.31,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2012-02-28,2011,5,22,59,578.99,0.31,5,Dry,31,6,4,3,41,85,0.15,494,0.85,494,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2012-02-29,2011,5,22,60,583.64,0.31,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.368,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2012-03-01,2011,6,22,61,588.83,0.31,5,Dry,36,8,6,4,53,107,0.18,481.8,0.82,481.8,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.2,23.8,0.229,0.126,0.00532,0.355,0.015,2,0.268,0.623,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2012-03-02,2011,6,22,62,595.12,0.3,5,Dry,36,8,6,4,53,107,0.18,488.1,0.82,488.1,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.362,0.0152,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2012-03-03,2011,6,23,63,604.69,0.3,5,Dry,36,8,6,4,53,107,0.18,497.7,0.82,497.7,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2012-03-04,2011,6,23,64,613.72,0.29,5,Dry,36,8,6,4,53,107,0.17,506.7,0.83,506.7,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.139,0.0059,0.382,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.1,105,2530
2012-03-05,2011,6,23,65,623.29,0.29,5,Dry,36,8,6,4,53,107,0.17,516.3,0.83,516.3,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00618,0.394,0.0167,3,0.175,0.569,0.0241,23,0.948,0.97,0.919,36.9,35.8,107,2570
2012-03-06,2011,6,23,66,637.23,0.28,5,Dry,36,8,6,4,53,107,0.17,530.2,0.83,530.2,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00659,0.411,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
2012-03-07,2011,6,23,67,651.72,0.27,5,Dry,36,8,6,4,53,107,0.16,544.7,0.84,544.7,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.264,0.165,0.00702,0.429,0.0183,3,0.188,0.617,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2012-03-08,2011,6,23,68,666.22,0.27,5,Dry,36,8,6,4,53,107,0.16,559.2,0.84,559.2,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.641,0.0274,22.8,0.951,0.975,0.928,39.6,38.7,116,2780
2012-03-09,2011,6,23,69,682.89,0.26,5,Dry,36,8,6,4,53,107,0.16,575.9,0.84,575.9,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2012-03-10,2011,6,24,70,699.57,0.26,5,Dry,36,8,6,4,53,107,0.15,592.6,0.85,592.6,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00845,0.489,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2012-03-11,2011,6,24,71,712.97,0.25,5,Dry,36,8,6,4,53,107,0.15,606,0.85,606,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00885,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.7,125,3010
2012-03-12,2011,6,24,72,724.73,0.25,5,Dry,36,8,6,4,53,107,0.15,617.7,0.85,617.7,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00921,0.52,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2012-03-13,2011,6,24,73,735.94,0.24,5,Dry,36,8,6,4,53,107,0.14,628.9,0.85,628.9,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00955,0.533,0.023,3,0.226,0.759,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2012-03-14,2011,6,24,74,749.89,0.24,5,Dry,36,8,6,4,53,107,0.14,642.9,0.86,642.9,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00998,0.551,0.0238,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2012-03-15,2011,6,24,75,764.93,0.23,5,Dry,36,8,6,4,53,107,0.14,657.9,0.86,657.9,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2012-03-16,2011,6,24,76,775.17,0.23,5,Dry,36,8,6,4,53,107,0.14,668.2,0.86,668.2,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2012-03-17,2011,6,25,77,787.05,0.22,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2012-03-18,2011,6,25,78,794.59,0.22,5,Dry,36,8,6,4,53,107,0.14,687.6,0.86,687.6,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2012-03-19,2011,6,25,79,799.37,0.21,5,Dry,36,8,6,4,53,107,0.13,692.4,0.87,692.4,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.264,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2012-03-20,2011,6,25,80,804.3,0.21,5,Dry,36,8,6,4,53,107,0.13,697.3,0.87,697.3,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47.1,141,3390
2012-03-21,2011,6,25,81,809.39,0.21,5,Dry,36,8,6,4,53,107,0.13,702.4,0.87,702.4,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2012-03-22,2011,6,25,82,818.16,0.21,5,Dry,36,8,6,4,53,107,0.13,711.2,0.87,711.2,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2012-03-23,2011,6,25,83,823.59,0.21,5,Dry,36,8,6,4,53,107,0.13,716.6,0.87,716.6,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2012-03-24,2011,6,26,84,829.14,0.2,5,Dry,36,8,6,4,53,107,0.13,722.1,0.87,722.1,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2012-03-25,2011,6,26,85,834.79,0.2,5,Dry,36,8,6,4,53,107,0.13,727.8,0.87,727.8,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2012-03-26,2011,6,26,86,836.7,0.2,5,Dry,36,8,6,4,53,107,0.13,729.7,0.87,729.7,0,0,0,0,-4,4,36,8,6,0,57,780,990,967.2,22.8,0.37,0.288,0.0127,0.658,0.0289,3,0.271,0.929,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2012-03-27,2011,6,26,87,842.49,0.2,5,Dry,36,8,6,4,53,107,0.13,735.5,0.87,735.5,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0129,0.666,0.0293,3,0.273,0.94,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2012-03-28,2011,6,26,88,852.36,0.2,5,Dry,36,8,6,4,53,107,0.13,745.4,0.87,745.4,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.0301,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2012-03-29,2011,6,26,89,858.4,0.19,5,Dry,36,8,6,4,53,107,0.13,751.4,0.88,751.4,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.389,0.303,0.0134,0.691,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2012-03-30,2011,6,26,90,864.53,0.19,5,Dry,36,8,6,4,53,107,0.12,757.5,0.88,757.5,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2012-03-31,2011,6,27,91,874.93,0.19,5,Dry,36,8,6,4,53,107,0.12,767.9,0.88,767.9,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2012-04-01,2011,7,27,92,881.28,0.19,5,Dry,40,10,8,5,62,125,0.14,756.3,0.86,756.3,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2012-04-02,2011,7,27,93,883.41,0.19,5,Dry,40,10,8,5,62,125,0.14,758.4,0.86,758.4,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2012-04-03,2011,7,27,94,889.86,0.18,5,Dry,40,10,8,5,62,125,0.14,764.9,0.86,764.9,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2012-04-04,2011,7,27,95,896.38,0.18,5,Dry,40,10,8,5,62,125,0.14,771.4,0.86,771.4,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2012-04-05,2011,7,27,96,902.98,0.18,5,Dry,40,10,8,5,62,125,0.14,778,0.86,778,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.42,0.316,0.014,0.736,0.0327,3,0.287,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2012-04-06,2011,7,27,97,909.64,0.18,5,Dry,40,10,8,5,62,125,0.14,784.6,0.86,784.6,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0332,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2012-04-07,2011,7,28,98,916.37,0.18,5,Dry,40,10,8,5,62,125,0.14,791.4,0.86,791.4,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.755,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2012-04-08,2011,7,28,99,923.16,0.18,5,Dry,40,10,8,5,62,125,0.14,798.2,0.86,798.2,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2012-04-09,2011,7,28,100,930.02,0.17,5,Dry,40,10,8,5,62,125,0.13,805,0.87,805,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
2012-04-10,2011,7,28,101,936.94,0.17,5,Dry,40,10,8,5,62,125,0.13,811.9,0.87,811.9,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.451,0.332,0.0149,0.783,0.035,4,0.217,1,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2012-04-11,2011,7,28,102,948.62,0.17,5,Dry,40,10,8,5,62,125,0.13,823.6,0.87,823.6,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2012-04-12,2011,7,28,103,960.45,0.17,5,Dry,40,10,8,5,62,125,0.13,835.5,0.87,835.5,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.473,0.343,0.0154,0.816,0.0367,4,0.224,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2012-04-13,2011,7,28,104,972.44,0.16,5,Dry,40,10,8,5,62,125,0.13,847.4,0.87,847.4,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2012-04-14,2011,7,29,105,984.59,0.16,5,Dry,40,10,8,5,62,125,0.13,859.6,0.87,859.6,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.85,0.0384,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2012-04-15,2011,7,29,106,996.88,0.16,5,Dry,40,10,8,5,62,125,0.13,871.9,0.88,871.9,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2012-04-16,2011,7,29,107,1009.3,0.15,5,Dry,40,10,8,5,62,125,0.12,884.3,0.88,884.3,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.518,0.367,0.0166,0.885,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2012-04-17,2011,7,29,108,1016.8,0.15,5,Dry,40,10,8,5,62,125,0.12,891.8,0.88,891.8,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2012-04-18,2011,7,29,109,1019.4,0.15,5,Dry,40,10,8,5,62,125,0.12,894.4,0.88,894.4,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.527,0.372,0.0169,0.899,0.0408,4,0.244,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2012-04-19,2011,7,29,110,1016.8,0.15,5,Dry,40,10,8,5,62,125,0.12,891.8,0.88,891.8,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2012-04-20,2011,7,29,111,1014.3,0.15,5,Dry,40,10,8,5,62,125,0.12,889.3,0.88,889.3,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0168,0.892,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2012-04-21,2011,7,30,112,1006.8,0.15,5,Dry,40,10,8,5,62,125,0.12,881.8,0.88,881.8,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
2012-04-22,2011,7,30,113,994.41,0.16,5,Dry,40,10,8,5,62,125,0.13,869.4,0.87,869.4,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.504,0.36,0.0163,0.864,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2012-04-23,2011,7,30,114,982.15,0.16,5,Dry,40,10,8,5,62,125,0.13,857.1,0.87,857.1,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.847,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2012-04-24,2011,7,30,115,965.23,0.16,5,Dry,40,10,8,5,62,125,0.13,840.2,0.87,840.2,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2012-04-25,2011,7,30,116,948.62,0.17,5,Dry,40,10,8,5,62,125,0.13,823.6,0.87,823.6,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2012-04-26,2011,7,30,117,932.32,0.17,5,Dry,40,10,8,5,62,125,0.13,807.3,0.87,807.3,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0347,4,0.215,0.992,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2012-04-27,2011,7,30,118,916.37,0.18,5,Dry,40,10,8,5,62,125,0.14,791.4,0.86,791.4,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.755,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2012-04-28,2011,7,31,119,900.77,0.18,5,Dry,40,10,8,5,62,125,0.14,775.8,0.86,775.8,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.418,0.314,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2012-04-29,2011,7,31,120,881.28,0.19,5,Dry,40,10,8,5,62,125,0.14,756.3,0.86,756.3,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2012-04-30,2011,7,31,121,862.48,0.19,5,Dry,40,10,8,5,62,125,0.14,737.5,0.85,737.5,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.294,0.013,0.677,0.0299,3,0.274,0.951,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2012-05-01,2011,8,31,122,844.45,0.2,5,Dry,42,9,8,6,82,147,0.17,697.5,0.83,697.5,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2012-05-02,2011,8,31,123,831.01,0.2,5,Dry,42,9,8,6,82,147,0.18,684,0.82,684,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2012-05-03,2011,8,31,124,818.16,0.21,5,Dry,42,9,8,6,82,147,0.18,671.2,0.82,671.2,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.591,0.0259,3,0.245,0.835,0.0366,22,0.957,0.98,0.938,46.2,45.2,136,3260
2012-05-04,2011,8,31,125,805.98,0.21,5,Dry,42,9,8,6,82,147,0.18,659,0.82,659,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2012-05-05,2011,8,32,126,791.51,0.22,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2012-05-06,2011,8,32,127,781.45,0.22,5,Dry,42,9,8,6,82,147,0.19,634.5,0.81,634.5,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00979,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2012-05-07,2011,8,32,128,770.12,0.23,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2012-05-08,2011,8,32,129,756.72,0.23,5,Dry,42,9,8,6,82,147,0.19,609.7,0.81,609.7,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.208,0.00903,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2012-05-09,2011,8,32,130,740.59,0.24,5,Dry,42,9,8,6,82,147,0.2,593.6,0.8,593.6,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.198,0.00854,0.495,0.0214,3,0.21,0.705,0.0304,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2012-05-10,2011,8,32,131,724.46,0.25,5,Dry,42,9,8,6,82,147,0.2,577.5,0.8,577.5,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.187,0.00805,0.475,0.0205,3,0.202,0.677,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2012-05-11,2011,8,32,132,709.97,0.25,5,Dry,42,9,8,6,82,147,0.21,563,0.79,563,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00761,0.457,0.0196,3,0.196,0.653,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2012-05-12,2011,8,33,133,694.93,0.26,5,Dry,42,9,8,6,82,147,0.21,547.9,0.79,547.9,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00716,0.438,0.0188,3,0.189,0.628,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2012-05-13,2011,8,33,134,679.89,0.26,5,Dry,42,9,8,6,82,147,0.22,532.9,0.78,532.9,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00671,0.42,0.018,3,0.182,0.602,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2630
2012-05-14,2011,8,33,135,666.49,0.27,5,Dry,42,9,8,6,82,147,0.22,519.5,0.78,519.5,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00632,0.403,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2012-05-15,2011,8,33,136,652.54,0.27,5,Dry,42,9,8,6,82,147,0.23,505.5,0.78,505.5,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.247,0.139,0.0059,0.386,0.0164,3,0.17,0.556,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2510
2012-05-16,2011,8,33,137,640.24,0.28,5,Dry,42,9,8,6,82,147,0.23,493.2,0.77,493.2,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.0056,0.372,0.0158,3,0.164,0.537,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
2012-05-17,2011,8,33,138,627.39,0.28,5,Dry,42,9,8,6,82,147,0.23,480.4,0.77,480.4,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-05-18,2011,8,33,139,614.54,0.29,5,Dry,42,9,8,6,82,147,0.24,467.5,0.76,467.5,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00506,0.345,0.0146,2,0.258,0.604,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2012-05-19,2011,8,34,140,603.32,0.3,5,Dry,42,9,8,6,82,147,0.24,456.3,0.76,456.3,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00483,0.334,0.0141,2,0.251,0.584,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2012-05-20,2011,8,34,141,591.57,0.3,5,Dry,42,9,8,6,82,147,0.25,444.6,0.75,444.6,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2280
2012-05-21,2011,8,34,142,579.81,0.31,5,Dry,42,9,8,6,82,147,0.25,432.8,0.75,432.8,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00434,0.312,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.5,2220
2012-05-22,2011,8,34,143,569.69,0.32,5,Dry,42,9,8,6,82,147,0.26,422.7,0.74,422.7,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0985,0.00413,0.304,0.0128,2,0.228,0.532,0.0223,23.3,0.956,0.98,0.937,46.2,45.3,90.5,2170
2012-05-23,2011,8,34,144,559.03,0.32,5,Dry,42,9,8,6,82,147,0.26,412,0.74,412,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0935,0.00391,0.295,0.0124,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.4,2120
2012-05-24,2011,8,34,145,548.36,0.33,5,Dry,42,9,8,6,82,147,0.27,401.4,0.73,401.4,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0884,0.0037,0.286,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.2,86.3,2070
2012-05-25,2011,8,34,146,539.34,0.34,5,Dry,42,9,8,6,82,147,0.27,392.3,0.73,392.3,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0842,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2012-05-26,2011,8,35,147,529.77,0.34,5,Dry,42,9,8,6,82,147,0.28,382.8,0.72,382.8,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.191,0.0797,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.5,1980
2012-05-27,2011,8,35,148,520.2,0.35,5,Dry,42,9,8,6,82,147,0.28,373.2,0.72,373.2,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0752,0.00312,0.263,0.0109,2,0.194,0.458,0.019,23.6,0.952,0.978,0.931,41.1,40.2,80.4,1930
2012-05-28,2011,8,35,149,511.18,0.35,5,Dry,42,9,8,6,82,147,0.29,364.2,0.71,364.2,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0709,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.4,1880
2012-05-29,2011,8,35,150,503.25,0.36,5,Dry,42,9,8,6,82,147,0.29,356.3,0.71,356.3,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
2012-05-30,2011,8,35,151,494.77,0.36,5,Dry,42,9,8,6,82,147,0.3,347.8,0.7,347.8,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0631,0.00261,0.242,0.01,2,0.177,0.419,0.0174,23.8,0.948,0.973,0.922,38.4,37.4,74.7,1790
2012-05-31,2011,8,35,152,486.29,0.37,5,Dry,42,9,8,6,82,147,0.3,339.3,0.7,339.3,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0591,0.00244,0.235,0.00972,2,0.172,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.8,1750
2012-06-01,2011,9,35,153,478.36,0.37,5,Dry,39,9,7,5,59,119,0.25,359.4,0.75,359.4,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0686,0.00283,0.25,0.0103,2,0.185,0.435,0.018,23.8,0.95,0.976,0.927,39.8,38.9,77.8,1870
2012-06-02,2011,9,36,154,471.53,0.38,5,Dry,39,9,7,5,59,119,0.25,352.5,0.75,352.5,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0654,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2012-06-03,2011,9,36,155,464.14,0.38,5,Dry,39,9,7,5,59,119,0.26,345.1,0.74,345.1,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0619,0.00255,0.239,0.00982,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
2012-06-04,2011,9,36,156,456.76,0.39,5,Dry,39,9,7,5,59,119,0.26,337.8,0.74,337.8,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.17,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2012-06-05,2011,9,36,157,449.93,0.39,5,Dry,39,9,7,5,59,119,0.26,330.9,0.74,330.9,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0552,0.00226,0.227,0.00931,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2012-06-06,2011,9,36,158,443.09,0.4,5,Dry,39,9,7,5,59,119,0.27,324.1,0.73,324.1,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.052,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36.1,35,70,1680
2012-06-07,2011,9,36,159,437.35,0.4,5,Dry,39,9,7,5,59,119,0.27,318.4,0.73,318.4,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0493,0.00202,0.217,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.7,1650
2012-06-08,2011,9,36,160,431.06,0.41,5,Dry,39,9,7,5,59,119,0.28,312.1,0.72,312.1,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.4,1620
2012-06-09,2011,9,37,161,424.77,0.41,5,Dry,39,9,7,5,59,119,0.28,305.8,0.72,305.8,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0433,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
2012-06-10,2011,9,37,162,418.48,0.42,5,Dry,39,9,7,5,59,119,0.28,299.5,0.72,299.5,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0404,0.00165,0.201,0.0082,2,0.145,0.346,0.0141,24.2,0.94,0.97,0.912,33.4,32.4,64.8,1550
2012-06-11,2011,9,37,163,412.74,0.42,5,Dry,39,9,7,5,59,119,0.29,293.7,0.71,293.7,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0376,0.00153,0.196,0.008,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.8,63.5,1520
2012-06-12,2011,9,37,164,407,0.43,5,Dry,39,9,7,5,59,119,0.29,288,0.71,288,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0349,0.00142,0.192,0.0078,2,0.137,0.328,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
2012-06-13,2011,9,37,165,402.35,0.43,5,Dry,39,9,7,5,59,119,0.3,283.4,0.7,283.4,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0327,0.00133,0.188,0.00763,2,0.134,0.321,0.0131,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2012-06-14,2011,9,37,166,397.15,0.44,5,Dry,39,9,7,5,59,119,0.3,278.1,0.7,278.1,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0303,0.00123,0.183,0.00745,2,0.13,0.314,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
2012-06-15,2011,9,37,167,391.96,0.44,5,Dry,39,9,7,5,59,119,0.3,273,0.7,273,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00727,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59.1,1420
2012-06-16,2011,9,38,168,386.76,0.45,5,Dry,39,9,7,5,59,119,0.31,267.8,0.69,267.8,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0254,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
2012-06-17,2011,9,38,169,381.57,0.45,5,Dry,39,9,7,5,59,119,0.31,262.6,0.69,262.6,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0229,0.000929,0.171,0.00691,2,0.12,0.29,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2012-06-18,2011,9,38,170,376.37,0.46,5,Dry,39,9,7,5,59,119,0.32,257.4,0.68,257.4,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0205,0.000828,0.166,0.00673,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.7,1340
2012-06-19,2011,9,38,171,371.72,0.46,5,Dry,39,9,7,5,59,119,0.32,252.7,0.68,252.7,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000739,0.162,0.00656,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2012-06-20,2011,9,38,172,367.07,0.47,5,Dry,39,9,7,5,59,119,0.32,248.1,0.68,248.1,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
2012-06-21,2011,9,38,173,362.43,0.47,5,Dry,39,9,7,5,59,119,0.33,243.4,0.67,243.4,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.7,1260
2012-06-22,2011,9,38,174,358.87,0.47,5,Dry,39,9,7,5,59,119,0.33,239.9,0.67,239.9,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.000651,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1250
2012-06-23,2011,9,39,175,354.77,0.48,5,Dry,39,9,7,5,59,119,0.34,235.8,0.67,235.8,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2012-06-24,2011,9,39,176,350.67,0.48,5,Dry,39,9,7,5,59,119,0.34,231.7,0.66,231.7,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0989,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
2012-06-25,2011,9,39,177,346.57,0.49,5,Dry,39,9,7,5,59,119,0.34,227.6,0.66,227.6,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2012-06-26,2011,9,39,178,342.47,0.49,5,Dry,39,9,7,5,59,119,0.35,223.5,0.65,223.5,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2012-06-27,2011,9,39,179,338.36,0.5,5,Dry,39,9,7,5,59,119,0.35,219.4,0.65,219.4,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-06-28,2011,9,39,180,334.26,0.5,5,Dry,39,9,7,5,59,119,0.36,215.3,0.64,215.3,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000563,0.145,0.00582,1,0.233,0.378,0.0152,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-06-29,2011,9,39,181,330.71,0.5,5,Dry,39,9,7,5,59,119,0.36,211.7,0.64,211.7,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0137,0.000551,0.143,0.00575,1,0.228,0.372,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2012-06-30,2011,9,40,182,327.15,0.51,5,Dry,39,9,7,5,59,119,0.36,208.2,0.64,208.2,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
2012-07-01,2011,10,40,183,323.6,0.51,5,Dry,37,8,6,4,53,108,0.33,215.6,0.67,215.6,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2012-07-02,2011,10,40,184,320.04,0.52,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
2012-07-03,2011,10,40,185,316.49,0.52,5,Dry,37,8,6,4,53,108,0.34,208.5,0.66,208.5,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2012-07-04,2011,10,40,186,312.93,0.53,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2012-07-05,2011,10,40,187,310.47,0.53,5,Dry,37,8,6,4,53,108,0.35,202.5,0.65,202.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2012-07-06,2011,10,40,188,307.47,0.53,5,Dry,37,8,6,4,53,108,0.35,199.5,0.65,199.5,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.2,45.2,45.2,1090
2012-07-07,2011,10,41,189,304.46,0.54,5,Dry,37,8,6,4,53,108,0.35,196.5,0.65,196.5,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2012-07-08,2011,10,41,190,301.45,0.54,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.9,43.9,1050
2012-07-09,2011,10,41,191,298.44,0.55,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.2,43.2,1040
2012-07-10,2011,10,41,192,295.43,0.55,5,Dry,37,8,6,4,53,108,0.37,187.4,0.63,187.4,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2012-07-11,2011,10,41,193,292.43,0.55,5,Dry,37,8,6,4,53,108,0.37,184.4,0.63,184.4,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00517,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2012-07-12,2011,10,41,194,289.42,0.56,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2012-07-13,2011,10,41,195,286.41,0.56,5,Dry,37,8,6,4,53,108,0.38,178.4,0.62,178.4,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2012-07-14,2011,10,42,196,283.4,0.57,5,Dry,37,8,6,4,53,108,0.38,175.4,0.62,175.4,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2012-07-15,2011,10,42,197,280.39,0.57,5,Dry,37,8,6,4,53,108,0.39,172.4,0.61,172.4,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2012-07-16,2011,10,42,198,277.93,0.57,5,Dry,37,8,6,4,53,108,0.39,169.9,0.61,169.9,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2012-07-17,2011,10,42,199,275.47,0.58,5,Dry,37,8,6,4,53,108,0.39,167.5,0.61,167.5,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00998,0.000396,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2012-07-18,2011,10,42,200,273.01,0.58,5,Dry,37,8,6,4,53,108,0.4,165,0.6,165,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2012-07-19,2011,10,42,201,270.55,0.59,5,Dry,37,8,6,4,53,108,0.4,162.6,0.6,162.6,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2012-07-20,2011,10,42,202,268.09,0.59,5,Dry,37,8,6,4,53,108,0.4,160.1,0.6,160.1,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2012-07-21,2011,10,43,203,265.63,0.59,5,Dry,37,8,6,4,53,108,0.41,157.6,0.59,157.6,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00915,0.000362,0.118,0.00469,1,0.155,0.274,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,846
2012-07-22,2011,10,43,204,263.17,0.6,5,Dry,37,8,6,4,53,108,0.41,155.2,0.59,155.2,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2012-07-23,2011,10,43,205,260.71,0.6,5,Dry,37,8,6,4,53,108,0.41,152.7,0.59,152.7,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2012-07-24,2011,10,43,206,258.25,0.61,5,Dry,37,8,6,4,53,108,0.42,150.3,0.58,150.3,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2012-07-25,2011,10,43,207,255.79,0.61,5,Dry,37,8,6,4,53,108,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2012-07-26,2011,10,43,208,254.42,0.61,5,Dry,37,8,6,4,53,108,0.42,146.4,0.58,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2012-07-27,2011,10,43,209,251.41,0.62,5,Dry,37,8,6,4,53,108,0.43,143.4,0.57,143.4,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,768
2012-07-28,2011,10,44,210,250.04,0.62,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
2012-07-29,2011,10,44,211,248.13,0.63,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2012-07-30,2011,10,44,212,246.22,0.63,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
2012-07-31,2011,10,44,213,244.3,0.64,5,Dry,37,8,6,4,53,108,0.44,136.3,0.56,136.3,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2012-08-01,2011,11,44,214,241.29,0.64,5,Dry,34,7,5,3,44,93,0.39,148.3,0.61,148.3,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00835,0.00033,0.112,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2012-08-02,2011,11,44,215,238.83,0.65,5,Dry,34,7,5,3,44,93,0.39,145.8,0.61,145.8,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2012-08-03,2011,11,44,216,235.82,0.65,5,Dry,34,7,5,3,44,93,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,767
2012-08-04,2011,11,45,217,232.82,0.66,5,Dry,34,7,5,3,44,93,0.4,139.8,0.6,139.8,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.000301,0.109,0.00428,1,0.131,0.24,0.00945,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2012-08-05,2011,11,45,218,229.81,0.67,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-08-06,2011,11,45,219,226.8,0.68,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2012-08-07,2011,11,45,220,224.34,0.68,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.4,29.4,704
2012-08-08,2011,11,45,221,221.88,0.69,5,Dry,34,7,5,3,44,93,0.42,128.9,0.58,128.9,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2012-08-09,2011,11,45,222,219.42,0.69,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.0065,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2012-08-10,2011,11,45,223,216.96,0.7,5,Dry,34,7,5,3,44,93,0.43,124,0.57,124,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00629,0.000247,0.102,0.00399,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2012-08-11,2011,11,46,224,214.5,0.71,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0946,0.00608,0.000238,0.101,0.00395,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-08-12,2011,11,46,225,212.04,0.72,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00587,0.00023,0.0996,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2012-08-13,2011,11,46,226,210.67,0.72,5,Dry,34,7,5,3,44,93,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00575,0.000225,0.099,0.00388,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2012-08-14,2011,11,46,227,208.75,0.73,5,Dry,34,7,5,3,44,93,0.45,115.8,0.55,115.8,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0988,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2012-08-15,2011,11,46,228,206.84,0.74,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00543,0.000212,0.0974,0.00381,1,0.0962,0.194,0.00757,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2012-08-16,2011,11,46,229,204.93,0.75,5,Dry,34,7,5,3,44,93,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00526,0.000206,0.0965,0.00378,1,0.0936,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2012-08-17,2011,11,46,230,203.01,0.75,5,Dry,34,7,5,3,44,93,0.46,110,0.54,110,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.0051,0.000199,0.0957,0.00374,1,0.091,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2012-08-18,2011,11,47,231,201.1,0.76,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
2012-08-19,2011,11,47,232,199.18,0.76,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00478,0.000187,0.094,0.00367,1,0.0858,0.18,0.00703,25.4,0,0,0,0,0,0,0
2012-08-20,2011,11,47,233,197.27,0.77,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00461,0.00018,0.0932,0.00364,1,0.0833,0.176,0.00689,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,195.36,0.78,5,Dry,34,7,5,3,44,93,0.48,102.4,0.52,102.4,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,193.44,0.78,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0781,0.17,0.00663,25.4,0,0,0,0,0,0,0
