date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-08-23,2011,11,47,236,191.53,0.79,5,Dry,34,7,5,3,44,93,0.49,98.53,0.51,98.53,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0865,0.00413,0.000161,0.0907,0.00354,1,0.0755,0.166,0.0065,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,190.16,0.79,5,Dry,34,7,5,3,44,93,0.49,97.16,0.51,97.16,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,188.79,0.8,5,Dry,34,7,5,3,44,93,0.49,95.79,0.51,95.79,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.00389,0.000152,0.0895,0.0035,1,0.0718,0.161,0.00631,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,187.43,0.8,5,Dry,34,7,5,3,44,93,0.5,94.43,0.5,94.43,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00347,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,186.06,0.8,5,Dry,34,7,5,3,44,93,0.5,93.06,0.5,93.06,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0681,0.156,0.00612,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,184.69,0.81,5,Dry,34,7,5,3,44,93,0.5,91.69,0.5,91.69,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00354,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,183.32,0.81,5,Dry,34,7,5,3,44,93,0.51,90.32,0.49,90.32,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00343,0.000134,0.0871,0.00341,1,0.0644,0.152,0.00593,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,181.96,0.81,5,Dry,34,7,5,3,44,93,0.51,88.96,0.49,88.96,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00331,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,180.59,0.82,5,Dry,34,7,5,3,44,93,0.52,87.59,0.48,87.59,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00574,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,178.13,0.83,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2012-09-02,2011,12,49,246,175.67,0.83,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0825,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2012-09-03,2011,12,49,247,172.66,0.85,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2012-09-04,2011,12,49,248,169.65,0.86,5,Dry,30,6,4,2,30,72,0.42,97.65,0.58,97.65,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2012-09-05,2011,12,49,249,167.19,0.86,5,Dry,30,6,4,2,30,72,0.43,95.19,0.57,95.19,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2012-09-06,2011,12,49,250,164.73,0.87,5,Dry,30,6,4,2,30,72,0.44,92.73,0.56,92.73,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2012-09-07,2011,12,49,251,162.27,0.88,5,Dry,30,6,4,2,30,72,0.44,90.27,0.56,90.27,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
2012-09-08,2011,12,50,252,159.81,0.89,5,Dry,30,6,4,2,30,72,0.45,87.81,0.55,87.81,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0839,0.00329,1,0.061,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2012-09-09,2011,12,50,253,158.44,0.89,5,Dry,30,6,4,2,30,72,0.45,86.44,0.55,86.44,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0833,0.00326,1,0.0592,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2012-09-10,2011,12,50,254,156.53,0.89,5,Dry,30,6,4,2,30,72,0.46,84.53,0.54,84.53,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0566,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2012-09-11,2011,12,50,255,154.61,0.9,5,Dry,30,6,4,2,30,72,0.47,82.61,0.53,82.61,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000109,0.0816,0.0032,1,0.054,0.136,0.00532,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2012-09-12,2011,12,50,256,152.7,0.9,5,Dry,30,6,4,2,30,72,0.47,80.7,0.53,80.7,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0514,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-09-13,2011,12,50,257,150.79,0.91,5,Dry,30,6,4,2,30,72,0.48,78.79,0.52,78.79,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.000096,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-09-14,2011,12,50,258,148.87,0.91,5,Dry,30,6,4,2,30,72,0.48,76.87,0.52,76.87,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000896,0.0791,0.0031,1,0.0463,0.125,0.00492,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
2012-09-15,2011,12,51,259,146.96,0.91,5,Dry,30,6,4,2,30,72,0.49,74.96,0.51,74.96,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.0000832,0.0782,0.00307,1,0.0437,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2012-09-16,2011,12,51,260,145.04,0.92,5,Dry,30,6,4,2,30,72,0.5,73.04,0.5,73.04,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.0000768,0.0774,0.00303,1,0.0411,0.118,0.00465,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2012-09-17,2011,12,51,261,143.68,0.92,5,Dry,30,6,4,2,30,72,0.5,71.68,0.5,71.68,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000723,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2012-09-18,2011,12,51,262,142.31,0.92,5,Dry,30,6,4,2,30,72,0.51,70.31,0.49,70.31,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000677,0.0762,0.00299,1,0.0374,0.114,0.00446,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2012-09-19,2011,12,51,263,140.94,0.92,5,Dry,30,6,4,2,30,72,0.51,68.94,0.49,68.94,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000631,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2012-09-20,2011,12,51,264,139.57,0.92,5,Dry,30,6,4,2,30,72,0.52,67.57,0.48,67.57,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.00149,0.0000586,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2012-09-21,2011,12,51,265,138.21,0.93,5,Dry,30,6,4,2,30,72,0.52,66.21,0.48,66.21,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.000054,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2012-09-22,2011,12,52,266,136.84,0.93,5,Dry,30,6,4,2,30,72,0.53,64.84,0.47,64.84,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000495,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
2012-09-23,2011,12,52,267,135.47,0.93,5,Dry,30,6,4,2,30,72,0.53,63.47,0.47,63.47,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000449,0.0732,0.00287,1,0.0282,0.101,0.00398,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2012-09-24,2011,12,52,268,134.11,0.93,5,Dry,30,6,4,2,30,72,0.54,62.11,0.46,62.11,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00103,0.0000404,0.0726,0.00285,1,0.0263,0.0989,0.00388,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,133.83,0.93,5,Dry,30,6,4,2,30,72,0.54,61.83,0.46,61.83,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00101,0.0000394,0.0725,0.00284,1,0.026,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,133.01,0.93,5,Dry,30,6,4,2,30,72,0.54,61.01,0.46,61.01,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000936,0.0000367,0.0721,0.00283,1,0.0249,0.097,0.0038,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,131.1,0.94,5,Dry,30,6,4,2,30,72,0.55,59.1,0.45,59.1,0,0,0,0,-2,2,30,6,4,0,32,99.1,990,964.5,25.5,0.0708,0.000774,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,129.73,0.94,5,Dry,30,6,4,2,30,72,0.56,57.73,0.45,57.73,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000657,0.0000258,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,129.46,0.94,5,Dry,30,6,4,2,30,72,0.56,57.46,0.44,57.46,0,0,0,0,-2,2,30,6,4,0,32,97.5,990,964.5,25.5,0.0708,0.000634,0.0000249,0.0715,0.0028,1,0.0201,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,129.18,0.94,5,Dry,30,6,4,2,30,72,0.56,57.18,0.44,57.18,0,0,0,0,-2,2,30,6,4,0,32,97.2,990,964.5,25.5,0.0708,0.00061,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,128.36,0.94,5,Dry,24,4,2,2,20,52,0.41,76.36,0.59,76.36,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2012-10-02,2012,1,1,276,127.54,0.95,5,Dry,24,4,2,2,20,52,0.41,75.54,0.59,75.54,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.075,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2012-10-03,2012,1,1,277,126.72,0.95,5,Dry,24,4,2,2,20,52,0.41,74.72,0.59,74.72,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2012-10-04,2012,1,1,278,125.9,0.95,5,Dry,24,4,2,2,20,52,0.41,73.9,0.59,73.9,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000797,0.0742,0.00291,1,0.0423,0.116,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2012-10-05,2012,1,1,279,125.08,0.95,5,Dry,24,4,2,2,20,52,0.42,73.08,0.58,73.08,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0412,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2012-10-06,2012,1,1,280,124.26,0.95,5,Dry,24,4,2,2,20,52,0.42,72.26,0.58,72.26,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.0401,0.114,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2012-10-07,2012,1,1,281,123.44,0.95,5,Dry,24,4,2,2,20,52,0.42,71.44,0.58,71.44,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000715,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,378
2012-10-08,2012,1,2,282,122.62,0.96,5,Dry,24,4,2,2,20,52,0.42,70.62,0.58,70.62,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000687,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2012-10-09,2012,1,2,283,122.89,0.96,5,Dry,24,4,2,2,20,52,0.42,70.89,0.58,70.89,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00178,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2012-10-10,2012,1,2,284,124.26,0.95,5,Dry,24,4,2,2,20,52,0.42,72.26,0.58,72.26,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.0401,0.114,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2012-10-11,2012,1,2,285,126.72,0.95,5,Dry,24,4,2,2,20,52,0.41,74.72,0.59,74.72,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2012-10-12,2012,1,2,286,128.09,0.94,5,Dry,24,4,2,2,20,52,0.41,76.09,0.59,76.09,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.000087,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-13,2012,1,2,287,130.55,0.94,5,Dry,24,4,2,2,20,52,0.4,78.55,0.6,78.55,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000952,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2012-10-14,2012,1,2,288,131.92,0.94,5,Dry,24,4,2,2,20,52,0.39,79.92,0.61,79.92,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-10-15,2012,1,3,289,130.55,0.94,5,Dry,24,4,2,2,20,52,0.4,78.55,0.6,78.55,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000952,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2012-10-16,2012,1,3,290,129.18,0.94,5,Dry,24,4,2,2,20,52,0.4,77.18,0.6,77.18,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2012-10-17,2012,1,3,291,128.91,0.94,5,Dry,24,4,2,2,20,52,0.4,76.91,0.6,76.91,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000897,0.0756,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2012-10-18,2012,1,3,292,128.09,0.94,5,Dry,24,4,2,2,20,52,0.41,76.09,0.59,76.09,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.000087,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-19,2012,1,3,293,126.18,0.95,5,Dry,24,4,2,2,20,52,0.41,74.18,0.59,74.18,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000806,0.0744,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2012-10-20,2012,1,3,294,125.9,0.95,5,Dry,24,4,2,2,20,52,0.41,73.9,0.59,73.9,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000797,0.0742,0.00291,1,0.0423,0.116,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2012-10-21,2012,1,3,295,126.18,0.95,5,Dry,24,4,2,2,20,52,0.41,74.18,0.59,74.18,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000806,0.0744,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2012-10-22,2012,1,4,296,128.09,0.94,5,Dry,24,4,2,2,20,52,0.41,76.09,0.59,76.09,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.000087,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-23,2012,1,4,297,131.1,0.94,5,Dry,24,4,2,2,20,52,0.4,79.1,0.6,79.1,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-10-24,2012,1,4,298,132.47,0.94,5,Dry,24,4,2,2,20,52,0.39,80.47,0.61,80.47,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-25,2012,1,4,299,132.74,0.94,5,Dry,24,4,2,2,20,52,0.39,80.74,0.61,80.74,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-10-26,2012,1,4,300,131.92,0.94,5,Dry,24,4,2,2,20,52,0.39,79.92,0.61,79.92,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-10-27,2012,1,4,301,130.55,0.94,5,Dry,24,4,2,2,20,52,0.4,78.55,0.6,78.55,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000952,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2012-10-28,2012,1,4,302,128.64,0.94,5,Dry,24,4,2,2,20,52,0.4,76.64,0.6,76.64,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000888,0.0754,0.00296,1,0.046,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2012-10-29,2012,1,5,303,126.72,0.95,5,Dry,24,4,2,2,20,52,0.41,74.72,0.59,74.72,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2012-10-30,2012,1,5,304,124.81,0.95,5,Dry,24,4,2,2,20,52,0.42,72.81,0.58,72.81,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.000076,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2012-10-31,2012,1,5,305,124.54,0.95,5,Dry,24,4,2,2,20,52,0.42,72.54,0.58,72.54,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000751,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
2012-11-01,2012,2,5,306,128.09,0.94,5,Dry,23,4,2,2,19,50,0.39,78.09,0.61,78.09,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2012-11-02,2012,2,5,307,131.64,0.94,5,Dry,23,4,2,2,19,50,0.38,81.64,0.62,81.64,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2012-11-03,2012,2,5,308,130.82,0.94,5,Dry,23,4,2,2,19,50,0.38,80.82,0.62,80.82,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
2012-11-04,2012,2,5,309,130.55,0.94,5,Dry,23,4,2,2,19,50,0.38,80.55,0.62,80.55,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
2012-11-05,2012,2,6,310,130.28,0.94,5,Dry,23,4,2,2,19,50,0.38,80.28,0.62,80.28,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2012-11-06,2012,2,6,311,130,0.94,5,Dry,23,4,2,2,19,50,0.39,80,0.61,80,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-11-07,2012,2,6,312,129.73,0.94,5,Dry,23,4,2,2,19,50,0.39,79.73,0.61,79.73,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2012-11-08,2012,2,6,313,129.46,0.94,5,Dry,23,4,2,2,19,50,0.39,79.46,0.61,79.46,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-11-09,2012,2,6,314,132.47,0.94,5,Dry,23,4,2,2,19,50,0.38,82.47,0.62,82.47,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00516,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2012-11-10,2012,2,6,315,137.11,0.93,5,Dry,23,4,2,2,19,50,0.36,87.11,0.64,87.11,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-11-11,2012,2,6,316,138.48,0.93,5,Dry,23,4,2,2,19,50,0.36,88.48,0.64,88.48,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2012-11-12,2012,2,7,317,137.11,0.93,5,Dry,23,4,2,2,19,50,0.36,87.11,0.64,87.11,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-11-13,2012,2,7,318,135.75,0.93,5,Dry,23,4,2,2,19,50,0.37,85.75,0.63,85.75,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0583,0.137,0.00539,25.4,0.926,0.962,0.892,19.8,19,19,456
2012-11-14,2012,2,7,319,136.57,0.93,5,Dry,23,4,2,2,19,50,0.37,86.57,0.63,86.57,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0594,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2012-11-15,2012,2,7,320,138.48,0.93,5,Dry,23,4,2,2,19,50,0.36,88.48,0.64,88.48,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2012-11-16,2012,2,7,321,137.66,0.93,5,Dry,23,4,2,2,19,50,0.36,87.66,0.64,87.66,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2012-11-17,2012,2,7,322,139.57,0.92,5,Dry,23,4,2,2,19,50,0.36,89.57,0.64,89.57,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2012-11-18,2012,2,7,323,141.49,0.92,5,Dry,23,4,2,2,19,50,0.35,91.49,0.65,91.49,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-11-19,2012,2,8,324,142.31,0.92,5,Dry,23,4,2,2,19,50,0.35,92.31,0.65,92.31,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.0036,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2012-11-20,2012,2,8,325,141.49,0.92,5,Dry,23,4,2,2,19,50,0.35,91.49,0.65,91.49,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-11-21,2012,2,8,326,141.22,0.92,5,Dry,23,4,2,2,19,50,0.35,91.22,0.65,91.22,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-11-22,2012,2,8,327,140.94,0.92,5,Dry,23,4,2,2,19,50,0.35,90.94,0.65,90.94,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2012-11-23,2012,2,8,328,141.76,0.92,5,Dry,23,4,2,2,19,50,0.35,91.76,0.65,91.76,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2012-11-24,2012,2,8,329,145.86,0.91,5,Dry,23,4,2,2,19,50,0.34,95.86,0.66,95.86,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-11-25,2012,2,8,330,149.42,0.91,5,Dry,23,4,2,2,19,50,0.34,99.42,0.67,99.42,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0767,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-11-26,2012,2,9,331,153.52,0.9,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.0034,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2012-11-27,2012,2,9,332,156.53,0.89,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2012-11-28,2012,2,9,333,159.54,0.89,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2012-11-29,2012,2,9,334,163.64,0.87,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0959,0.187,0.00733,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2012-11-30,2012,2,9,335,167.74,0.86,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00365,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2012-12-01,2012,3,9,336,171.84,0.85,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00362,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2012-12-02,2012,3,9,337,172.11,0.85,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2012-12-03,2012,3,10,338,172.39,0.85,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2012-12-04,2012,3,10,339,175.94,0.83,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.195,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
2012-12-05,2012,3,10,340,179.5,0.82,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,645
2012-12-06,2012,3,10,341,179.77,0.82,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2012-12-07,2012,3,10,342,180.04,0.82,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2012-12-08,2012,3,10,343,181.41,0.82,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2012-12-09,2012,3,10,344,183.32,0.81,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2012-12-10,2012,3,11,345,185.24,0.81,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-12-11,2012,3,11,346,187.15,0.8,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2012-12-12,2012,3,11,347,187.97,0.8,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2012-12-13,2012,3,11,348,186.06,0.8,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2012-12-14,2012,3,11,349,187.97,0.8,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2012-12-15,2012,3,11,350,192.07,0.79,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2012-12-16,2012,3,11,351,192.35,0.78,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2012-12-17,2012,3,12,352,194.26,0.78,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2012-12-18,2012,3,12,353,194.54,0.78,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2012-12-19,2012,3,12,354,195.36,0.78,5,Dry,26,4,3,2,24,59,0.3,136.4,0.7,136.4,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2012-12-20,2012,3,12,355,199.46,0.76,5,Dry,26,4,3,2,24,59,0.3,140.5,0.7,140.5,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0968,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.7,31.7,31.7,760
2012-12-21,2012,3,12,356,203.56,0.75,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2012-12-22,2012,3,12,357,207.66,0.73,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2012-12-23,2012,3,12,358,210.67,0.72,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2012-12-24,2012,3,13,359,209.85,0.73,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2012-12-25,2012,3,13,360,211.76,0.72,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2012-12-26,2012,3,13,361,216.96,0.7,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2012-12-27,2012,3,13,362,223.25,0.68,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2012-12-28,2012,3,13,363,228.99,0.67,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2012-12-29,2012,3,13,364,234.73,0.66,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2012-12-30,2012,3,13,365,242.11,0.64,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2012-12-31,2012,3,14,366,248.95,0.63,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2013-01-01,2012,4,14,1,253.6,0.62,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2013-01-02,2012,4,14,2,256.06,0.61,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2013-01-03,2012,4,14,3,261.8,0.6,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2013-01-04,2012,4,14,4,271.37,0.58,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2013-01-05,2012,4,14,5,282.04,0.57,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2013-01-06,2012,4,14,6,289.97,0.56,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-01-07,2012,4,15,7,297.89,0.55,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2013-01-08,2012,4,15,8,309.11,0.53,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2013-01-09,2012,4,15,9,320.32,0.52,5,Dry,29,5,4,2,33,73,0.23,247.3,0.77,247.3,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.9,27,54,1300
2013-01-10,2012,4,15,10,330.43,0.51,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2013-01-11,2012,4,15,11,342.19,0.49,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2013-01-12,2012,4,15,12,354.5,0.48,5,Dry,29,5,4,2,33,73,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0319,0.00128,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1470
2013-01-13,2012,4,15,13,366.25,0.47,5,Dry,29,5,4,2,33,73,0.2,293.3,0.8,293.3,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2013-01-14,2012,4,16,14,377.47,0.46,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2013-01-15,2012,4,16,15,391.41,0.44,5,Dry,29,5,4,2,33,73,0.19,318.4,0.81,318.4,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00855,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.4,1660
2013-01-16,2012,4,16,16,406.45,0.43,5,Dry,29,5,4,2,33,73,0.18,333.4,0.82,333.4,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.00229,0.223,0.00908,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2013-01-17,2012,4,16,17,419.85,0.42,5,Dry,29,5,4,2,33,73,0.17,346.9,0.83,346.9,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1820
2013-01-18,2012,4,16,18,433.25,0.41,5,Dry,29,5,4,2,33,73,0.17,360.3,0.83,360.3,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2013-01-19,2012,4,16,19,451.57,0.39,5,Dry,29,5,4,2,33,73,0.16,378.6,0.84,378.6,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0777,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.8,1990
2013-01-20,2012,4,16,20,472.07,0.38,5,Dry,29,5,4,2,33,73,0.15,399.1,0.84,399.1,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0874,0.0036,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.6,87.1,2090
2013-01-21,2012,4,17,21,492.58,0.37,5,Dry,29,5,4,2,33,73,0.15,419.6,0.85,419.6,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.097,0.00401,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.6,91.3,2190
2013-01-22,2012,4,17,22,513.09,0.35,5,Dry,29,5,4,2,33,73,0.14,440.1,0.86,440.1,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.938,48.6,47.7,95.4,2290
2013-01-23,2012,4,17,23,533.05,0.34,5,Dry,29,5,4,2,33,73,0.14,460.1,0.86,460.1,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2013-01-24,2012,4,17,24,553.01,0.33,5,Dry,29,5,4,2,33,73,0.13,480,0.87,480,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.346,0.0145,2,0.267,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2013-01-25,2012,4,17,25,571.88,0.32,5,Dry,29,5,4,2,33,73,0.13,498.9,0.87,498.9,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.134,0.00564,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.9,105,2510
2013-01-26,2012,4,17,26,594.57,0.3,5,Dry,29,5,4,2,33,73,0.12,521.6,0.88,521.6,0,0,0,0,-2,2,29,5,4,0,35,560,990,966.3,23.7,0.245,0.149,0.0063,0.394,0.0166,3,0.177,0.571,0.0241,23.2,0.948,0.971,0.92,37.4,36.3,109,2620
2013-01-27,2012,4,17,27,616.72,0.29,5,Dry,29,5,4,2,33,73,0.12,543.7,0.88,543.7,0,0,0,0,-2,2,29,5,4,0,35,582,990,966.4,23.6,0.257,0.164,0.00695,0.421,0.0178,3,0.187,0.608,0.0257,23,0.95,0.974,0.925,38.9,37.9,114,2730
2013-01-28,2012,4,18,28,637.23,0.28,5,Dry,29,5,4,2,33,73,0.12,564.2,0.89,564.2,0,0,0,0,-2,2,29,5,4,0,35,602,990,966.4,23.6,0.269,0.178,0.00755,0.447,0.019,3,0.196,0.643,0.0273,22.9,0.952,0.976,0.929,40.2,39.3,118,2830
2013-01-29,2012,4,18,29,658.83,0.27,5,Dry,29,5,4,2,33,73,0.11,585.8,0.89,585.8,0,0,0,0,-2,2,29,5,4,0,35,624,990,966.5,23.5,0.281,0.192,0.0082,0.473,0.0202,3,0.206,0.679,0.029,22.8,0.953,0.979,0.934,41.6,40.8,122,2930
2013-01-30,2012,4,18,30,679.34,0.26,5,Dry,29,5,4,2,33,73,0.11,606.3,0.89,606.3,0,0,0,0,-2,2,29,5,4,0,35,644,990,966.6,23.4,0.293,0.206,0.00881,0.499,0.0213,3,0.215,0.714,0.0305,22.7,0.955,0.98,0.936,42.9,42,126,3030
2013-01-31,2012,4,18,31,697.66,0.26,5,Dry,29,5,4,2,33,73,0.1,624.7,0.9,624.7,0,0,0,0,-2,2,29,5,4,0,35,663,990,966.7,23.3,0.303,0.218,0.00936,0.521,0.0224,3,0.224,0.745,0.032,22.6,0.955,0.98,0.936,44,43.1,129,3110
2013-02-01,2012,5,18,32,715.98,0.25,4,Mod_Dry,36,6,5,4,54,105,0.15,611,0.85,611,0,0,0,0,-4,4,36,6,5,0,58,658,990,966.8,23.2,0.3,0.209,0.009,0.51,0.0219,3,0.217,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2013-02-02,2012,5,18,33,736.49,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,631.5,0.86,631.5,0,0,0,0,-4,4,36,6,5,0,58,678,990,966.8,23.2,0.312,0.223,0.00962,0.535,0.0231,3,0.227,0.762,0.0329,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2013-02-03,2012,5,18,34,759.18,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,654.2,0.86,654.2,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2013-02-04,2012,5,19,35,774.04,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,669,0.86,669,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.244,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
2013-02-05,2012,5,19,36,785.61,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,680.6,0.87,680.6,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0111,0.596,0.0259,3,0.249,0.844,0.0368,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2013-02-06,2012,5,19,37,799.37,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,694.4,0.87,694.4,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2013-02-07,2012,5,19,38,811.11,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,706.1,0.87,706.1,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.355,0.273,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
2013-02-08,2012,5,19,39,819.96,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,715,0.87,715,0,0,0,0,-4,4,36,6,5,0,58,762,990,967.2,22.8,0.36,0.279,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2013-02-09,2012,5,19,40,829.14,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,724.1,0.87,724.1,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.365,0.285,0.0125,0.649,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2013-02-10,2012,5,19,41,834.79,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,729.8,0.87,729.8,0,0,0,0,-4,4,36,6,5,0,58,777,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2013-02-11,2012,5,20,42,836.7,0.2,3,Normal,43,7,5,4,78,137,0.16,699.7,0.84,699.7,0,0,0,0,-4,4,43,7,5,0,82,755,990,967.2,22.8,0.355,0.268,0.0118,0.624,0.0274,3,0.257,0.881,0.0387,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2013-02-12,2012,5,20,43,838.62,0.2,3,Normal,43,7,5,4,78,137,0.16,701.6,0.84,701.6,0,0,0,0,-4,4,43,7,5,0,82,757,990,967.3,22.7,0.357,0.27,0.0119,0.626,0.0275,3,0.258,0.884,0.0389,21.9,0.957,0.98,0.938,48,47,141,3390
2013-02-13,2012,5,20,44,840.55,0.2,3,Normal,43,7,5,4,78,137,0.16,703.5,0.84,703.5,0,0,0,0,-4,4,43,7,5,0,82,759,990,967.3,22.7,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.888,0.039,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2013-02-14,2012,5,20,45,842.49,0.2,3,Normal,43,7,5,4,78,137,0.16,705.5,0.84,705.5,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.359,0.272,0.012,0.631,0.0278,3,0.26,0.891,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2013-02-15,2012,5,20,46,844.45,0.2,3,Normal,43,7,5,4,78,137,0.16,707.5,0.84,707.5,0,0,0,0,-4,4,43,7,5,0,82,762,990,967.3,22.7,0.36,0.274,0.012,0.633,0.0279,3,0.261,0.894,0.0394,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2013-02-16,2012,5,20,47,846.41,0.2,3,Normal,43,7,5,4,78,137,0.16,709.4,0.84,709.4,0,0,0,0,-4,4,43,7,5,0,82,764,990,967.3,22.7,0.361,0.275,0.0121,0.636,0.028,3,0.262,0.898,0.0395,21.8,0.957,0.98,0.938,48.4,47.4,142,3420
2013-02-17,2012,5,20,48,852.36,0.2,3,Normal,43,7,5,4,78,137,0.16,715.4,0.84,715.4,0,0,0,0,-4,4,43,7,5,0,82,770,990,967.3,22.7,0.364,0.279,0.0123,0.643,0.0283,3,0.264,0.908,0.04,21.8,0.957,0.98,0.938,48.7,47.8,143,3440
2013-02-18,2012,5,21,49,858.4,0.19,3,Normal,43,7,5,4,78,137,0.16,721.4,0.84,721.4,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.368,0.283,0.0125,0.651,0.0287,3,0.267,0.918,0.0405,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2013-02-19,2012,5,21,50,860.44,0.19,3,Normal,43,7,5,4,78,137,0.16,723.4,0.84,723.4,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.921,0.0407,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2013-02-20,2012,5,21,51,862.48,0.19,3,Normal,43,7,5,4,78,137,0.16,725.5,0.84,725.5,0,0,0,0,-4,4,43,7,5,0,82,780,990,967.3,22.7,0.37,0.286,0.0126,0.656,0.0289,3,0.269,0.925,0.0408,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2013-02-21,2012,5,21,52,868.67,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,763.7,0.88,763.7,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2013-02-22,2012,5,21,53,874.93,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,769.9,0.88,769.9,0,0,0,0,-4,4,36,6,5,0,58,817,990,967.4,22.6,0.403,0.312,0.0138,0.714,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2013-02-23,2012,5,21,54,881.28,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,776.3,0.88,776.3,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.409,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2013-02-24,2012,5,21,55,887.7,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,782.7,0.88,782.7,0,0,0,0,-4,4,36,6,5,0,58,830,990,967.5,22.5,0.414,0.318,0.0141,0.732,0.0325,4,0.207,0.939,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2013-02-25,2012,5,22,56,898.57,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,793.6,0.88,793.6,0,0,0,0,-4,4,36,6,5,0,58,841,990,967.5,22.5,0.424,0.323,0.0144,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3740
2013-02-26,2012,5,22,57,909.64,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,804.6,0.89,804.6,0,0,0,0,-4,4,36,6,5,0,58,852,990,967.5,22.5,0.435,0.328,0.0146,0.763,0.034,4,0.214,0.977,0.0435,21.5,0.954,0.977,0.932,40.4,39.5,158,3790
2013-02-27,2012,5,22,58,920.89,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,815.9,0.89,815.9,0,0,0,0,-4,4,36,6,5,0,58,863,990,967.6,22.4,0.445,0.334,0.0149,0.779,0.0347,4,0.218,0.997,0.0445,21.4,0.954,0.978,0.933,40.9,40,160,3840
2013-02-28,2012,5,22,59,932.32,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,827.3,0.89,827.3,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.795,0.0355,4,0.222,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.5,162,3880
2013-03-01,2012,6,22,60,943.93,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,814.9,0.86,814.9,0,0,0,0,-6,6,41,8,7,0,73,871,990,967.7,22.3,0.452,0.333,0.0149,0.786,0.0352,4,0.218,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2013-03-02,2012,6,22,61,960.45,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,831.5,0.87,831.5,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2013-03-03,2012,6,22,62,972.44,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,843.4,0.87,843.4,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
2013-03-04,2012,6,23,63,984.59,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,855.6,0.87,855.6,0,0,0,0,-6,6,41,8,7,0,73,912,990,967.8,22.2,0.489,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0485,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
2013-03-05,2012,6,23,64,1001.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,872.8,0.87,872.8,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.361,0.0164,0.867,0.0392,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42,168,4040
2013-03-06,2012,6,23,65,1019.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,890.4,0.87,890.4,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.891,0.0404,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2013-03-07,2012,6,23,66,1037.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,908.1,0.88,908.1,0,0,0,0,-6,6,41,8,7,0,73,964,990,968,22,0.538,0.379,0.0172,0.916,0.0417,4,0.249,1.17,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2013-03-08,2012,6,23,67,1050,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,921,0.88,921,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
2013-03-09,2012,6,23,68,1057.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,928.8,0.88,928.8,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.556,0.389,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2013-03-10,2012,6,23,69,1065.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,936.6,0.88,936.6,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.564,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2013-03-11,2012,6,24,70,1078.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,949.8,0.88,949.8,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,45,180,4320
2013-03-12,2012,6,24,71,1086.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,957.7,0.88,957.7,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2013-03-13,2012,6,24,72,1094.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,965.7,0.88,965.7,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.997,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
2013-03-14,2012,6,24,73,1108.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,979.1,0.88,979.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2013-03-15,2012,6,24,74,1127,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,998,0.89,998,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2013-03-16,2012,6,24,75,1146.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.462,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2013-03-17,2012,6,24,76,1171.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.696,0.518,0.024,1.21,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
2013-03-18,2012,6,25,77,1202.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.588,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2013-03-19,2012,6,25,78,1245.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2013-03-20,2012,6,25,79,1294.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-03-21,2012,6,25,80,1357.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.095,1229,0.91,1100,129,29,4,4,-2,94,70,12,11,4,161,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-22,2012,6,25,81,1409.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1281,0.91,1100,181,41,5,6,-1,130,82,13,13,5,197,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2013-03-23,2012,6,25,82,1450.2,0.098,4,Mod_Dry,41,8,7,6,67,129,0.089,1321,0.91,1100,221,50,7,7,1,156,91,15,14,7,223,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-03-24,2012,6,25,83,1497.5,0.092,4,Mod_Dry,41,8,7,6,67,129,0.086,1369,0.91,1100,269,59,8,8,2,192,100,16,15,8,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2013-03-25,2012,6,26,84,1551.9,0.085,4,Mod_Dry,41,8,7,6,67,129,0.083,1423,0.92,1100,323,59,10,10,4,240,100,18,17,10,307,1240,990,969.7,20.3,0.906,0.648,0.0318,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-03-26,2012,6,26,85,1613.7,0.077,4,Mod_Dry,41,8,7,6,67,129,0.08,1485,0.92,1100,385,59,10,12,6,298,100,18,19,12,365,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2013-03-27,2012,6,26,86,1676.4,0.069,4,Mod_Dry,41,8,7,6,67,129,0.077,1547,0.92,1100,447,59,10,14,7,357,100,18,21,13,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
