date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-03-28,2012,6,26,87,1733.4,0.06,4,Mod_Dry,41,8,7,6,67,129,0.074,1604,0.93,1100,504,59,10,15,9,411,100,18,22,15,478,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-03-29,2012,6,26,88,1791.1,0.053,4,Mod_Dry,41,8,7,6,67,129,0.072,1662,0.93,1100,562,59,10,17,11,465,100,18,24,17,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-03-30,2012,6,26,89,1842.6,0.048,4,Mod_Dry,41,8,7,6,67,129,0.07,1714,0.93,1100,614,59,10,18,12,515,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2013-03-31,2012,6,26,90,1887.7,0.044,4,Mod_Dry,41,8,7,6,67,129,0.068,1759,0.93,1100,659,59,10,18,14,558,100,18,25,20,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2013-04-01,2012,7,27,91,1926.2,0.04,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2013-04-02,2012,7,27,92,1957.9,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-04-03,2012,7,27,93,1982.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-04-04,2012,7,27,94,2000.4,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1852,0.93,1100,752,55,7,15,13,662,100,18,25,23,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2013-04-05,2012,7,27,95,2011.1,0.035,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-04-06,2012,7,27,96,2014.7,0.035,4,Mod_Dry,45,11,10,10,72,148,0.073,1867,0.93,1100,767,55,7,15,13,677,100,18,25,23,749,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2013-04-07,2012,7,27,97,2011.1,0.035,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-04-08,2012,7,28,98,2007.5,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1860,0.93,1100,760,55,7,15,13,670,100,18,25,23,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-04-09,2012,7,28,99,1996.9,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2013-04-10,2012,7,28,100,1979.1,0.037,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-04-11,2012,7,28,101,1954.4,0.039,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2013-04-12,2012,7,28,102,1929.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2013-04-13,2012,7,28,103,1905.2,0.042,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2013-04-14,2012,7,28,104,1880.8,0.044,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-04-15,2012,7,29,105,1849.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.08,1702,0.92,1100,602,55,7,15,8,517,100,18,25,18,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2013-04-16,2012,7,29,106,1818.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.081,1671,0.92,1100,571,55,7,15,7,487,100,18,25,17,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2013-04-17,2012,7,29,107,1787.7,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-04-18,2012,7,29,108,1757.1,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2013-04-19,2012,7,29,109,1726.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-20,2012,7,29,110,1696.5,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-04-21,2012,7,29,111,1666.5,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2013-04-22,2012,7,30,112,1636.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2013-04-23,2012,7,30,113,1607.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2013-04-24,2012,7,30,114,1577.8,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-04-25,2012,7,30,115,1548.7,0.086,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-04-26,2012,7,30,116,1519.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-04-27,2012,7,30,117,1491.2,0.093,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2013-04-28,2012,7,30,118,1462.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-04-29,2012,7,31,119,1434.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-30,2012,7,31,120,1406.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2013-05-01,2012,8,31,121,1366.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1175,0.86,1100,75,17,2,2,-8,62,64,12,12,2,177,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-05-02,2012,8,31,122,1315.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1124,0.85,1100,24,5,1,1,-9,26,52,11,11,1,141,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-05-03,2012,8,31,123,1265.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1074,0.85,1074,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.758,0.588,0.0277,1.35,0.0633,4,0.295,1.64,0.0772,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2013-05-04,2012,8,31,124,1222.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1030,0.84,1030,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.694,0.491,0.0229,1.18,0.0554,4,0.286,1.47,0.0687,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
2013-05-05,2012,8,31,125,1179.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,987.6,0.84,987.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2013-05-06,2012,8,32,126,1143.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,951.5,0.83,951.5,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.5,178,4280
2013-05-07,2012,8,32,127,1108.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,916.1,0.83,916.1,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2013-05-08,2012,8,32,128,1078.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,886.8,0.82,886.8,0,0,0,0,-10,10,47,10,10,0,125,954,990,968.1,21.9,0.528,0.368,0.0168,0.896,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43,42.1,169,4050
2013-05-09,2012,8,32,129,1050,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,858,0.82,858,0,0,0,0,-10,10,47,10,10,0,125,925,990,968.1,21.9,0.502,0.354,0.0161,0.856,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41,164,3940
2013-05-10,2012,8,32,130,1021.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,829.9,0.81,829.9,0,0,0,0,-10,10,47,10,10,0,125,897,990,968,22,0.476,0.341,0.0155,0.817,0.0371,4,0.223,1.04,0.0472,21,0.954,0.978,0.932,40.7,39.8,159,3820
2013-05-11,2012,8,32,131,999.36,0.16,5,Dry,42,9,8,6,82,147,0.15,852.4,0.85,852.4,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.352,0.0159,0.841,0.038,4,0.23,1.07,0.0485,21,0.954,0.98,0.935,41.9,41.1,164,3950
2013-05-12,2012,8,32,132,977.28,0.16,5,Dry,42,9,8,6,82,147,0.15,830.3,0.85,830.3,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.469,0.341,0.0154,0.81,0.0365,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2013-05-13,2012,8,33,133,955.7,0.17,5,Dry,42,9,8,6,82,147,0.15,808.7,0.85,808.7,0,0,0,0,-6,6,42,9,8,0,88,868,990,967.7,22.3,0.449,0.33,0.0148,0.78,0.035,4,0.215,0.995,0.0447,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2013-05-14,2012,8,33,134,934.63,0.17,5,Dry,42,9,8,6,82,147,0.16,787.6,0.84,787.6,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3680
2013-05-15,2012,8,33,135,914.12,0.18,5,Dry,42,9,8,6,82,147,0.16,767.1,0.84,767.1,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2013-05-16,2012,8,33,136,898.57,0.18,5,Dry,42,9,8,6,82,147,0.16,751.6,0.84,751.6,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2013-05-17,2012,8,33,137,883.41,0.19,5,Dry,42,9,8,6,82,147,0.17,736.4,0.83,736.4,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.03,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2013-05-18,2012,8,33,138,868.67,0.19,5,Dry,42,9,8,6,82,147,0.17,721.7,0.83,721.7,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2013-05-19,2012,8,33,139,854.36,0.2,5,Dry,42,9,8,6,82,147,0.17,707.4,0.83,707.4,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2013-05-20,2012,8,34,140,840.55,0.2,5,Dry,42,9,8,6,82,147,0.17,693.5,0.82,693.5,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2013-05-21,2012,8,34,141,827.28,0.2,5,Dry,42,9,8,6,82,147,0.18,680.3,0.82,680.3,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2013-05-22,2012,8,34,142,814.61,0.21,5,Dry,42,9,8,6,82,147,0.18,667.6,0.82,667.6,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2013-05-23,2012,8,34,143,802.64,0.21,5,Dry,42,9,8,6,82,147,0.18,655.6,0.82,655.6,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.809,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3190
2013-05-24,2012,8,34,144,791.51,0.22,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2013-05-25,2012,8,34,145,781.45,0.22,5,Dry,42,9,8,6,82,147,0.19,634.5,0.81,634.5,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00979,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2013-05-26,2012,8,34,146,772.97,0.23,5,Dry,42,9,8,6,82,147,0.19,626,0.81,626,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2013-05-27,2012,8,35,147,763.83,0.23,5,Dry,42,9,8,6,82,147,0.19,616.8,0.81,616.8,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00924,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
2013-05-28,2012,8,35,148,749.89,0.24,5,Dry,42,9,8,6,82,147,0.2,602.9,0.8,602.9,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00882,0.506,0.0219,3,0.214,0.72,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2013-05-29,2012,8,35,149,737.58,0.24,5,Dry,42,9,8,6,82,147,0.2,590.6,0.8,590.6,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00845,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.5,121,2910
2013-05-30,2012,8,35,150,724.73,0.25,5,Dry,42,9,8,6,82,147,0.2,577.7,0.8,577.7,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.288,0.187,0.00806,0.475,0.0205,3,0.202,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2013-05-31,2012,8,35,151,712.43,0.25,5,Dry,42,9,8,6,82,147,0.21,565.4,0.79,565.4,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.179,0.00769,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.975,0.928,39.7,38.8,116,2790
2013-06-01,2012,9,35,152,701.22,0.26,5,Dry,39,9,7,5,59,119,0.17,582.2,0.83,582.2,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.289,0.19,0.00815,0.479,0.0205,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2013-06-02,2012,9,35,153,689.46,0.26,5,Dry,39,9,7,5,59,119,0.17,570.5,0.83,570.5,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.0078,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2013-06-03,2012,9,36,154,678.25,0.26,5,Dry,39,9,7,5,59,119,0.17,559.3,0.82,559.3,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00746,0.45,0.0192,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2013-06-04,2012,9,36,155,668.13,0.27,5,Dry,39,9,7,5,59,119,0.18,549.1,0.82,549.1,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00716,0.438,0.0187,3,0.19,0.627,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2013-06-05,2012,9,36,156,657.47,0.27,5,Dry,39,9,7,5,59,119,0.18,538.5,0.82,538.5,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.264,0.161,0.00685,0.424,0.0181,3,0.185,0.609,0.026,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
2013-06-06,2012,9,36,157,646.8,0.28,5,Dry,39,9,7,5,59,119,0.18,527.8,0.82,527.8,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00653,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2013-06-07,2012,9,36,158,636.68,0.28,5,Dry,39,9,7,5,59,119,0.19,517.7,0.81,517.7,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00623,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2570
2013-06-08,2012,9,36,159,626.57,0.28,5,Dry,39,9,7,5,59,119,0.19,507.6,0.81,507.6,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00594,0.386,0.0164,3,0.171,0.557,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2013-06-09,2012,9,36,160,617.54,0.29,5,Dry,39,9,7,5,59,119,0.19,498.5,0.81,498.5,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2013-06-10,2012,9,37,161,607.97,0.29,5,Dry,39,9,7,5,59,119,0.2,489,0.8,489,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00548,0.365,0.0154,3,0.163,0.528,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2013-06-11,2012,9,37,162,598.4,0.3,5,Dry,39,9,7,5,59,119,0.2,479.4,0.8,479.4,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00528,0.355,0.015,2,0.266,0.622,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2013-06-12,2012,9,37,163,589.38,0.3,5,Dry,39,9,7,5,59,119,0.2,470.4,0.8,470.4,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-06-13,2012,9,37,164,581.45,0.31,5,Dry,39,9,7,5,59,119,0.2,462.4,0.8,462.4,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.221,0.117,0.00493,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2013-06-14,2012,9,37,165,572.97,0.32,5,Dry,39,9,7,5,59,119,0.21,454,0.79,454,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2013-06-15,2012,9,37,166,564.5,0.32,5,Dry,39,9,7,5,59,119,0.21,445.5,0.79,445.5,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00458,0.321,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.7,47.8,95.5,2290
2013-06-16,2012,9,37,167,556.02,0.33,5,Dry,39,9,7,5,59,119,0.21,437,0.79,437,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.314,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.9,46.9,93.9,2250
2013-06-17,2012,9,38,168,548.09,0.33,5,Dry,39,9,7,5,59,119,0.22,429.1,0.78,429.1,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.102,0.00424,0.308,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.3,2220
2013-06-18,2012,9,38,169,540.16,0.34,5,Dry,39,9,7,5,59,119,0.22,421.2,0.78,421.2,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.204,0.0978,0.00408,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
2013-06-19,2012,9,38,170,533.32,0.34,5,Dry,39,9,7,5,59,119,0.22,414.3,0.78,414.3,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0946,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2013-06-20,2012,9,38,171,525.94,0.34,5,Dry,39,9,7,5,59,119,0.23,406.9,0.77,406.9,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0911,0.00379,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,87.9,2110
2013-06-21,2012,9,38,172,518.56,0.35,5,Dry,39,9,7,5,59,119,0.23,399.6,0.77,399.6,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0876,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2013-06-22,2012,9,38,173,511.18,0.35,5,Dry,39,9,7,5,59,119,0.23,392.2,0.77,392.2,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0841,0.00349,0.277,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.5,84.9,2040
2013-06-23,2012,9,38,174,503.79,0.36,5,Dry,39,9,7,5,59,119,0.24,384.8,0.76,384.8,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2013-06-24,2012,9,39,175,496.96,0.36,5,Dry,39,9,7,5,59,119,0.24,378,0.76,378,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0774,0.0032,0.266,0.011,2,0.198,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,82,1970
2013-06-25,2012,9,39,176,490.12,0.37,5,Dry,39,9,7,5,59,119,0.24,371.1,0.76,371.1,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0742,0.00307,0.26,0.0108,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2013-06-26,2012,9,39,177,484.38,0.37,5,Dry,39,9,7,5,59,119,0.25,365.4,0.75,365.4,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0715,0.00295,0.255,0.0105,2,0.189,0.444,0.0184,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
2013-06-27,2012,9,39,178,478.09,0.37,5,Dry,39,9,7,5,59,119,0.25,359.1,0.75,359.1,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0685,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.927,39.8,38.9,77.7,1860
2013-06-28,2012,9,39,179,471.8,0.38,5,Dry,39,9,7,5,59,119,0.25,352.8,0.75,352.8,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0655,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.1,76.3,1830
2013-06-29,2012,9,39,180,465.51,0.38,5,Dry,39,9,7,5,59,119,0.26,346.5,0.74,346.5,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0626,0.00257,0.24,0.00987,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.9,1800
2013-06-30,2012,9,39,181,459.22,0.39,5,Dry,39,9,7,5,59,119,0.26,340.2,0.74,340.2,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0596,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2013-07-01,2012,10,40,182,453.48,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,318.5,0.7,318.5,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0493,0.00202,0.218,0.00895,2,0.157,0.376,0.0154,24,0.944,0.97,0.915,35.3,34.3,68.6,1650
2013-07-02,2012,10,40,183,447.74,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,312.7,0.7,312.7,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.4,1620
2013-07-03,2012,10,40,184,442,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,307,0.69,307,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0439,0.0018,0.209,0.00855,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
2013-07-04,2012,10,40,185,436.25,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,301.3,0.69,301.3,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0412,0.00169,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2013-07-05,2012,10,40,186,431.61,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,296.6,0.69,296.6,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.039,0.00159,0.2,0.00818,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64,1540
2013-07-06,2012,10,40,187,426.41,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,291.4,0.68,291.4,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.008,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2013-07-07,2012,10,40,188,421.22,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,286.2,0.68,286.2,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00781,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.7,1480
2013-07-08,2012,10,41,189,416.02,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,281,0.68,281,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.3,60.6,1450
2013-07-09,2012,10,41,190,410.82,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,275.8,0.67,275.8,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2013-07-10,2012,10,41,191,405.63,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2013-07-11,2012,10,41,192,400.98,0.43,4,Mod_Dry,42,9,8,6,70,135,0.34,266,0.66,266,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000998,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2013-07-12,2012,10,41,193,396.33,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,261.3,0.66,261.3,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000908,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2013-07-13,2012,10,41,194,391.68,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,256.7,0.66,256.7,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.000818,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2013-07-14,2012,10,41,195,387.04,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,252,0.65,252,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.000728,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2013-07-15,2012,10,42,196,382.39,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,247.4,0.65,247.4,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.00068,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2013-07-16,2012,10,42,197,378.83,0.45,4,Mod_Dry,42,9,8,6,70,135,0.36,243.8,0.64,243.8,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2013-07-17,2012,10,42,198,374.73,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,239.7,0.64,239.7,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
2013-07-18,2012,10,42,199,370.63,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,235.6,0.64,235.6,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2013-07-19,2012,10,42,200,366.53,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,231.5,0.63,231.5,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000623,0.153,0.0062,2,0.0988,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2013-07-20,2012,10,42,201,362.43,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,227.4,0.63,227.4,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000608,0.152,0.00612,1,0.25,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2013-07-21,2012,10,42,202,358.32,0.47,4,Mod_Dry,42,9,8,6,70,135,0.38,223.3,0.62,223.3,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2013-07-22,2012,10,43,203,354.22,0.48,4,Mod_Dry,42,9,8,6,70,135,0.38,219.2,0.62,219.2,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2013-07-23,2012,10,43,204,350.67,0.48,4,Mod_Dry,42,9,8,6,70,135,0.39,215.7,0.61,215.7,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2013-07-24,2012,10,43,205,347.11,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,212.1,0.61,212.1,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.8,47.8,1150
2013-07-25,2012,10,43,206,343.56,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,208.6,0.61,208.6,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,47,47,1130
2013-07-26,2012,10,43,207,340,0.49,4,Mod_Dry,42,9,8,6,70,135,0.4,205,0.6,205,0,0,0,0,-6,6,42,9,8,0,76,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2013-07-27,2012,10,43,208,336.45,0.5,4,Mod_Dry,42,9,8,6,70,135,0.4,201.4,0.6,201.4,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.6,0.955,0.98,0.936,46.3,45.4,45.4,1090
2013-07-28,2012,10,43,209,332.89,0.5,4,Mod_Dry,42,9,8,6,70,135,0.41,197.9,0.59,197.9,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2013-07-29,2012,10,44,210,329.34,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,194.3,0.59,194.3,0,0,0,0,-6,6,42,9,8,0,76,253,990,965,25,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2013-07-30,2012,10,44,211,325.79,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,190.8,0.59,190.8,0,0,0,0,-6,6,42,9,8,0,76,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.9,43,43,1030
2013-07-31,2012,10,44,212,323.32,0.51,4,Mod_Dry,42,9,8,6,70,135,0.42,188.3,0.58,188.3,0,0,0,0,-6,6,42,9,8,0,76,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2013-08-01,2012,11,44,213,319.22,0.52,5,Dry,34,7,5,3,44,93,0.29,226.2,0.71,226.2,0,0,0,0,-3,3,34,7,5,0,47,272,990,965,25,0.132,0.015,0.000599,0.147,0.00586,1,0.248,0.394,0.0158,24.6,0.959,0.98,0.94,52.4,48.2,48.2,1160
2013-08-02,2012,11,44,214,315.67,0.52,5,Dry,34,7,5,3,44,93,0.29,222.7,0.7,222.7,0,0,0,0,-3,3,34,7,5,0,47,269,990,965,25,0.13,0.0147,0.000587,0.145,0.0058,1,0.243,0.388,0.0155,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2013-08-03,2012,11,44,215,311.57,0.53,5,Dry,34,7,5,3,44,93,0.3,218.6,0.7,218.6,0,0,0,0,-3,3,34,7,5,0,47,265,990,965,25,0.129,0.0143,0.000572,0.143,0.00572,1,0.238,0.381,0.0152,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2013-08-04,2012,11,44,216,307.47,0.53,5,Dry,34,7,5,3,44,93,0.3,214.5,0.7,214.5,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.014,0.000558,0.141,0.00564,1,0.232,0.373,0.0149,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
2013-08-05,2012,11,45,217,303.36,0.54,5,Dry,34,7,5,3,44,93,0.31,210.4,0.69,210.4,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000543,0.14,0.00557,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.8,47.8,47.8,1150
2013-08-06,2012,11,45,218,299.26,0.54,5,Dry,34,7,5,3,44,93,0.31,206.3,0.69,206.3,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.125,0.0133,0.000529,0.138,0.00549,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1130
2013-08-07,2012,11,45,219,295.71,0.55,5,Dry,34,7,5,3,44,93,0.31,202.7,0.69,202.7,0,0,0,0,-3,3,34,7,5,0,47,249,990,964.9,25.1,0.123,0.013,0.000517,0.136,0.00543,1,0.216,0.352,0.014,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
2013-08-08,2012,11,45,220,292.15,0.55,5,Dry,34,7,5,3,44,93,0.32,199.2,0.68,199.2,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0127,0.000504,0.135,0.00536,1,0.211,0.346,0.0138,24.8,0.954,0.98,0.935,46.2,45.3,45.3,1090
2013-08-09,2012,11,45,221,288.6,0.56,5,Dry,34,7,5,3,44,93,0.32,195.6,0.68,195.6,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000492,0.133,0.0053,1,0.207,0.34,0.0135,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
2013-08-10,2012,11,45,222,285.04,0.56,5,Dry,34,7,5,3,44,93,0.33,192,0.67,192,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.333,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-08-11,2012,11,45,223,282.58,0.57,5,Dry,34,7,5,3,44,93,0.33,189.6,0.67,189.6,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00519,1,0.198,0.329,0.0131,24.8,0.952,0.98,0.932,43.9,43.1,43.1,1030
2013-08-12,2012,11,46,224,279.57,0.57,5,Dry,34,7,5,3,44,93,0.33,186.6,0.67,186.6,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.324,0.0129,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
2013-08-13,2012,11,46,225,276.57,0.58,5,Dry,34,7,5,3,44,93,0.34,183.6,0.66,183.6,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000451,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
2013-08-14,2012,11,46,226,273.56,0.58,5,Dry,34,7,5,3,44,93,0.34,180.6,0.66,180.6,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2013-08-15,2012,11,46,227,270.55,0.59,5,Dry,34,7,5,3,44,93,0.34,177.6,0.66,177.6,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2013-08-16,2012,11,46,228,267.54,0.59,5,Dry,34,7,5,3,44,93,0.35,174.5,0.65,174.5,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.00042,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2013-08-17,2012,11,46,229,264.54,0.6,5,Dry,34,7,5,3,44,93,0.35,171.5,0.65,171.5,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2013-08-18,2012,11,46,230,261.53,0.6,5,Dry,34,7,5,3,44,93,0.36,168.5,0.64,168.5,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,911
2013-08-19,2012,11,47,231,259.07,0.61,5,Dry,34,7,5,3,44,93,0.36,166.1,0.64,166.1,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00987,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.4,37.4,896
2013-08-20,2012,11,47,232,256.61,0.61,5,Dry,34,7,5,3,44,93,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00966,0.000382,0.119,0.00472,1,0.163,0.283,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,882
2013-08-21,2012,11,47,233,254.14,0.62,5,Dry,34,7,5,3,44,93,0.37,161.1,0.63,161.1,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00945,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2013-08-22,2012,11,47,234,251.68,0.62,5,Dry,34,7,5,3,44,93,0.37,158.7,0.63,158.7,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00924,0.000365,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2013-08-23,2012,11,47,235,249.22,0.63,5,Dry,34,7,5,3,44,93,0.37,156.2,0.63,156.2,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00903,0.000357,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2013-08-24,2012,11,47,236,246.76,0.63,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2013-08-25,2012,11,47,237,244.3,0.64,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2013-08-26,2012,11,48,238,241.84,0.64,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2013-08-27,2012,11,48,239,239.38,0.65,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2013-08-28,2012,11,48,240,238.01,0.65,5,Dry,34,7,5,3,44,93,0.39,145,0.61,145,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00808,0.000318,0.111,0.00438,1,0.138,0.249,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2013-08-29,2012,11,48,241,236.1,0.65,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2013-08-30,2012,11,48,242,234.18,0.66,5,Dry,34,7,5,3,44,93,0.4,141.2,0.6,141.2,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00775,0.000305,0.109,0.00431,1,0.133,0.242,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2013-08-31,2012,11,48,243,232.27,0.66,5,Dry,34,7,5,3,44,93,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00759,0.000299,0.109,0.00427,1,0.131,0.239,0.00941,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2013-09-01,2012,12,48,244,229.26,0.67,5,Dry,30,6,4,2,30,72,0.31,157.3,0.69,157.3,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00912,0.000359,0.114,0.00449,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2013-09-02,2012,12,49,245,225.16,0.68,5,Dry,30,6,4,2,30,72,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00877,0.000345,0.112,0.00442,1,0.149,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2013-09-03,2012,12,49,246,221.61,0.69,5,Dry,30,6,4,2,30,72,0.33,149.6,0.68,149.6,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.102,0.00847,0.000332,0.111,0.00435,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2013-09-04,2012,12,49,247,218.05,0.7,5,Dry,30,6,4,2,30,72,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2013-09-05,2012,12,49,248,215.59,0.71,5,Dry,30,6,4,2,30,72,0.33,143.6,0.67,143.6,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00796,0.000312,0.108,0.00425,1,0.136,0.245,0.00959,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2013-09-06,2012,12,49,249,212.58,0.72,5,Dry,30,6,4,2,30,72,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.0077,0.000302,0.107,0.00419,1,0.132,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2013-09-07,2012,12,49,250,209.57,0.73,5,Dry,30,6,4,2,30,72,0.34,137.6,0.66,137.6,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0982,0.00744,0.000291,0.106,0.00414,1,0.128,0.234,0.00916,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2013-09-08,2012,12,49,251,206.57,0.74,5,Dry,30,6,4,2,30,72,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0971,0.00719,0.000281,0.104,0.00408,1,0.124,0.229,0.00894,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2013-09-09,2012,12,50,252,203.56,0.75,5,Dry,30,6,4,2,30,72,0.35,131.6,0.65,131.6,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00693,0.000271,0.103,0.00403,1,0.12,0.223,0.00872,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
2013-09-10,2012,12,50,253,201.1,0.76,5,Dry,30,6,4,2,30,72,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000263,0.102,0.00398,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,29.9,29,29,696
2013-09-11,2012,12,50,254,198.64,0.76,5,Dry,30,6,4,2,30,72,0.36,126.6,0.64,126.6,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.00651,0.000254,0.101,0.00394,1,0.113,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2013-09-12,2012,12,50,255,196.18,0.77,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-09-13,2012,12,50,256,193.72,0.78,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.0061,0.000238,0.0987,0.00386,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2013-09-14,2012,12,50,257,191.25,0.79,5,Dry,30,6,4,2,30,72,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00589,0.00023,0.0976,0.00382,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2013-09-15,2012,12,50,258,188.79,0.8,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2013-09-16,2012,12,51,259,187.43,0.8,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0983,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-09-17,2012,12,51,260,185.51,0.81,5,Dry,30,6,4,2,30,72,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.0054,0.000211,0.0951,0.00372,1,0.0957,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2013-09-18,2012,12,51,261,183.6,0.81,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00524,0.000205,0.0943,0.00369,1,0.0932,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-09-19,2012,12,51,262,181.68,0.82,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2013-09-20,2012,12,51,263,179.77,0.82,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2013-09-21,2012,12,51,264,177.86,0.83,5,Dry,30,6,4,2,30,72,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2013-09-22,2012,12,51,265,175.94,0.83,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2013-09-23,2012,12,52,266,174.03,0.84,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2013-09-24,2012,12,52,267,172.66,0.85,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-09-25,2012,12,52,268,171.29,0.85,5,Dry,30,6,4,2,30,72,0.42,99.29,0.58,99.29,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2013-09-26,2012,12,52,269,169.93,0.85,5,Dry,30,6,4,2,30,72,0.42,97.93,0.58,97.93,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.00016,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2013-09-27,2012,12,52,270,168.01,0.86,5,Dry,30,6,4,2,30,72,0.43,96.01,0.57,96.01,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
2013-09-28,2012,12,52,271,166.1,0.87,5,Dry,30,6,4,2,30,72,0.43,94.1,0.57,94.1,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2013-09-29,2012,12,52,272,165.82,0.87,5,Dry,30,6,4,2,30,72,0.43,93.82,0.57,93.82,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00372,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2013-09-30,2012,12,53,273,165,0.87,5,Dry,30,6,4,2,30,72,0.44,93,0.56,93,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00366,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2013-10-01,2013,1,1,274,163.09,0.88,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2013-10-02,2013,1,1,275,162.82,0.88,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000203,0.0904,0.00354,1,0.0921,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2013-10-03,2013,1,1,276,162,0.88,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-10-04,2013,1,1,277,161.18,0.88,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.1,24.1,580
2013-10-05,2013,1,1,278,160.36,0.88,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2013-10-06,2013,1,1,279,158.44,0.89,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00685,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-10-07,2013,1,1,280,158.17,0.89,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2013-10-08,2013,1,2,281,157.35,0.89,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,558
2013-10-09,2013,1,2,282,156.53,0.89,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
2013-10-10,2013,1,2,283,154.61,0.9,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2013-10-11,2013,1,2,284,154.34,0.9,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2013-10-12,2013,1,2,285,153.52,0.9,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0819,0.00438,0.000172,0.0863,0.00338,1,0.0796,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2013-10-13,2013,1,2,286,152.7,0.9,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-10-14,2013,1,2,287,151.88,0.9,5,Dry,24,4,2,2,20,52,0.34,99.88,0.66,99.88,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-10-15,2013,1,3,288,151.06,0.91,5,Dry,24,4,2,2,20,52,0.34,99.06,0.66,99.06,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2013-10-16,2013,1,3,289,150.24,0.91,5,Dry,24,4,2,2,20,52,0.35,98.24,0.65,98.24,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0751,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2013-10-17,2013,1,3,290,149.42,0.91,5,Dry,24,4,2,2,20,52,0.35,97.42,0.65,97.42,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00331,1,0.074,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2013-10-18,2013,1,3,291,147.5,0.91,5,Dry,24,4,2,2,20,52,0.35,95.5,0.65,95.5,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2013-10-19,2013,1,3,292,147.23,0.91,5,Dry,24,4,2,2,20,52,0.35,95.23,0.65,95.23,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2013-10-20,2013,1,3,293,146.41,0.91,5,Dry,24,4,2,2,20,52,0.35,94.41,0.65,94.41,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.07,0.153,0.00601,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2013-10-21,2013,1,3,294,147.23,0.91,5,Dry,24,4,2,2,20,52,0.35,95.23,0.65,95.23,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2013-10-22,2013,1,4,295,147.5,0.91,5,Dry,24,4,2,2,20,52,0.35,95.5,0.65,95.5,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2013-10-23,2013,1,4,296,151.06,0.91,5,Dry,24,4,2,2,20,52,0.34,99.06,0.66,99.06,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2013-10-24,2013,1,4,297,154.07,0.9,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2013-10-25,2013,1,4,298,152.7,0.9,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-10-26,2013,1,4,299,152.43,0.9,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.7,22,22,529
2013-10-27,2013,1,4,300,154.34,0.9,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
