date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-10-28,2013,1,4,301,153.52,0.9,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0819,0.00438,0.000172,0.0863,0.00338,1,0.0796,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2013-10-29,2013,1,5,302,152.15,0.9,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2013-10-30,2013,1,5,303,151.88,0.9,5,Dry,24,4,2,2,20,52,0.34,99.88,0.66,99.88,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-10-31,2013,1,5,304,151.61,0.9,5,Dry,24,4,2,2,20,52,0.34,99.61,0.66,99.61,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
2013-11-01,2013,2,5,305,150.79,0.91,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2013-11-02,2013,2,5,306,153.25,0.9,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2013-11-03,2013,2,5,307,158.44,0.89,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00497,0.000195,0.089,0.00349,1,0.0889,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2013-11-04,2013,2,5,308,158.72,0.89,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2013-11-05,2013,2,6,309,161.72,0.88,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2013-11-06,2013,2,6,310,164.18,0.87,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-11-07,2013,2,6,311,165.55,0.87,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-11-08,2013,2,6,312,167.47,0.86,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,27,26.1,26.1,627
2013-11-09,2013,2,6,313,167.19,0.86,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-11-10,2013,2,6,314,166.37,0.87,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-11,2013,2,6,315,164.46,0.87,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-11-12,2013,2,7,316,162.54,0.88,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2013-11-13,2013,2,7,317,162.27,0.88,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2013-11-14,2013,2,7,318,161.45,0.88,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-11-15,2013,2,7,319,159.54,0.89,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2013-11-16,2013,2,7,320,161.45,0.88,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-11-17,2013,2,7,321,163.36,0.88,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
2013-11-18,2013,2,7,322,162.54,0.88,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2013-11-19,2013,2,8,323,165,0.87,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2013-11-20,2013,2,8,324,168.01,0.86,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2013-11-21,2013,2,8,325,169.38,0.86,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2013-11-22,2013,2,8,326,174.57,0.84,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2013-11-23,2013,2,8,327,176.49,0.83,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-11-24,2013,2,8,328,178.4,0.83,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-11-25,2013,2,8,329,181.41,0.82,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-11-26,2013,2,9,330,180.59,0.82,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-11-27,2013,2,9,331,178.68,0.83,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2013-11-28,2013,2,9,332,176.76,0.83,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2013-11-29,2013,2,9,333,174.85,0.84,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2013-11-30,2013,2,9,334,176.22,0.83,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2013-12-01,2013,3,9,335,179.22,0.82,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2013-12-02,2013,3,9,336,182.23,0.81,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2013-12-03,2013,3,10,337,187.43,0.8,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-12-04,2013,3,10,338,190.43,0.79,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-12-05,2013,3,10,339,190.71,0.79,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000271,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2013-12-06,2013,3,10,340,190.98,0.79,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2013-12-07,2013,3,10,341,193.44,0.78,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2013-12-08,2013,3,10,342,198.09,0.77,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2013-12-09,2013,3,10,343,203.29,0.75,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2013-12-10,2013,3,11,344,208.48,0.73,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2013-12-11,2013,3,11,345,212.58,0.72,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2013-12-12,2013,3,11,346,216.14,0.7,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2013-12-13,2013,3,11,347,218.6,0.7,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2013-12-14,2013,3,11,348,219.42,0.69,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2013-12-15,2013,3,11,349,221.88,0.69,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2013-12-16,2013,3,11,350,226.53,0.68,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2013-12-17,2013,3,12,351,230.08,0.67,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2013-12-18,2013,3,12,352,233.64,0.66,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2013-12-19,2013,3,12,353,238.29,0.65,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2013-12-20,2013,3,12,354,242.93,0.64,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2013-12-21,2013,3,12,355,244.3,0.64,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2013-12-22,2013,3,12,356,245.12,0.64,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2013-12-23,2013,3,12,357,248.13,0.63,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2013-12-24,2013,3,13,358,253.32,0.62,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2013-12-25,2013,3,13,359,258.52,0.61,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2013-12-26,2013,3,13,360,261.53,0.6,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2013-12-27,2013,3,13,361,264.54,0.6,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2013-12-28,2013,3,13,362,270.28,0.59,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-12-29,2013,3,13,363,277.11,0.58,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-12-30,2013,3,13,364,285.59,0.56,5,Dry,26,4,3,2,24,59,0.21,226.6,0.79,226.6,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2013-12-31,2013,3,14,365,295.71,0.55,5,Dry,26,4,3,2,24,59,0.2,236.7,0.8,236.7,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00584,2,0.102,0.249,0.00991,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2014-01-01,2013,4,14,1,305.82,0.54,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2014-01-02,2013,4,14,2,315.94,0.52,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.258,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53.1,1270
2014-01-03,2013,4,14,3,324.42,0.51,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2014-01-04,2013,4,14,4,330.16,0.51,5,Dry,29,5,4,2,33,73,0.22,257.2,0.78,257.2,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000817,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2014-01-05,2013,4,14,5,337.54,0.5,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2014-01-06,2013,4,14,6,344.38,0.49,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
2014-01-07,2013,4,15,7,353.4,0.48,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2014-01-08,2013,4,15,8,364.07,0.47,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2014-01-09,2013,4,15,9,372.54,0.46,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2014-01-10,2013,4,15,10,381.02,0.45,5,Dry,29,5,4,2,33,73,0.19,308,0.81,308,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0444,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2014-01-11,2013,4,15,11,390.59,0.44,5,Dry,29,5,4,2,33,73,0.19,317.6,0.81,317.6,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2014-01-12,2013,4,15,12,401.8,0.43,5,Dry,29,5,4,2,33,73,0.18,328.8,0.82,328.8,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2014-01-13,2013,4,15,13,413.01,0.42,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2014-01-14,2013,4,16,14,424.77,0.41,5,Dry,29,5,4,2,33,73,0.17,351.8,0.83,351.8,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00266,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2014-01-15,2013,4,16,15,437.07,0.4,5,Dry,29,5,4,2,33,73,0.17,364.1,0.83,364.1,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2014-01-16,2013,4,16,16,449.93,0.39,5,Dry,29,5,4,2,33,73,0.16,376.9,0.84,376.9,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0769,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2014-01-17,2013,4,16,17,462.23,0.39,5,Dry,29,5,4,2,33,73,0.16,389.2,0.84,389.2,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2014-01-18,2013,4,16,18,477.82,0.37,5,Dry,29,5,4,2,33,73,0.15,404.8,0.85,404.8,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0901,0.00371,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.3,2120
2014-01-19,2013,4,16,19,494.5,0.36,5,Dry,29,5,4,2,33,73,0.15,421.5,0.85,421.5,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.8,45.8,91.6,2200
2014-01-20,2013,4,16,20,510.08,0.35,5,Dry,29,5,4,2,33,73,0.14,437.1,0.86,437.1,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.309,0.0128,2,0.238,0.546,0.0227,23.6,0.957,0.98,0.938,48.3,47.4,94.8,2270
2014-01-21,2013,4,17,21,524.03,0.35,5,Dry,29,5,4,2,33,73,0.14,451,0.86,451,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2014-01-22,2013,4,17,22,537.43,0.34,5,Dry,29,5,4,2,33,73,0.14,464.4,0.86,464.4,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2014-01-23,2013,4,17,23,554.65,0.33,5,Dry,29,5,4,2,33,73,0.13,481.6,0.87,481.6,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.126,0.00529,0.348,0.0146,2,0.268,0.616,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2014-01-24,2013,4,17,24,571.33,0.32,5,Dry,29,5,4,2,33,73,0.13,498.3,0.87,498.3,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00563,0.366,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2014-01-25,2013,4,17,25,590.75,0.3,5,Dry,29,5,4,2,33,73,0.12,517.8,0.88,517.8,0,0,0,0,-2,2,29,5,4,0,35,556,990,966.3,23.7,0.242,0.147,0.00619,0.389,0.0164,3,0.175,0.565,0.0238,23.2,0.948,0.97,0.92,37.2,36.1,108,2600
2014-01-26,2013,4,17,26,609.61,0.29,5,Dry,29,5,4,2,33,73,0.12,536.6,0.88,536.6,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.159,0.00674,0.413,0.0174,3,0.184,0.596,0.0252,23.1,0.95,0.973,0.924,38.4,37.4,112,2690
2014-01-27,2013,4,17,27,630.12,0.28,5,Dry,29,5,4,2,33,73,0.12,557.1,0.88,557.1,0,0,0,0,-2,2,29,5,4,0,35,595,990,966.4,23.6,0.265,0.173,0.00734,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2014-01-28,2013,4,18,28,651.18,0.27,5,Dry,29,5,4,2,33,73,0.11,578.2,0.89,578.2,0,0,0,0,-2,2,29,5,4,0,35,616,990,966.5,23.5,0.277,0.187,0.00797,0.464,0.0197,3,0.203,0.667,0.0284,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2014-01-29,2013,4,18,29,673.32,0.27,5,Dry,29,5,4,2,33,73,0.11,600.3,0.89,600.3,0,0,0,0,-2,2,29,5,4,0,35,638,990,966.6,23.4,0.289,0.202,0.00863,0.491,0.021,3,0.213,0.704,0.0301,22.7,0.955,0.98,0.935,42.5,41.7,125,3000
2014-01-30,2013,4,18,30,696.57,0.26,5,Dry,29,5,4,2,33,73,0.1,623.6,0.9,623.6,0,0,0,0,-2,2,29,5,4,0,35,662,990,966.7,23.3,0.302,0.218,0.00933,0.52,0.0223,3,0.223,0.743,0.0319,22.6,0.955,0.98,0.936,44,43.1,129,3100
2014-01-31,2013,4,18,31,720.9,0.25,5,Dry,29,5,4,2,33,73,0.1,647.9,0.9,647.9,0,0,0,0,-2,2,29,5,4,0,35,686,990,966.8,23.2,0.316,0.234,0.0101,0.55,0.0237,3,0.234,0.784,0.0338,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
2014-02-01,2013,5,18,32,746.33,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,641.3,0.86,641.3,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.318,0.229,0.00992,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2014-02-02,2013,5,18,33,770.67,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.332,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2014-02-03,2013,5,18,34,787.05,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,682,0.87,682,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.597,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2014-02-04,2013,5,19,35,804.3,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,699.3,0.87,699.3,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.351,0.268,0.0117,0.619,0.027,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.2,142,3400
2014-02-05,2013,5,19,36,823.59,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,718.6,0.87,718.6,0,0,0,0,-4,4,36,6,5,0,58,766,990,967.2,22.8,0.362,0.281,0.0123,0.643,0.0282,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2014-02-06,2013,5,19,37,840.55,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,735.5,0.88,735.5,0,0,0,0,-4,4,36,6,5,0,58,783,990,967.3,22.7,0.371,0.292,0.0129,0.664,0.0292,3,0.273,0.937,0.0412,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2014-02-07,2013,5,19,38,854.36,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,749.4,0.88,749.4,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.384,0.302,0.0133,0.686,0.0302,3,0.28,0.965,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2014-02-08,2013,5,19,39,864.53,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,759.5,0.88,759.5,0,0,0,0,-4,4,36,6,5,0,58,807,990,967.4,22.6,0.393,0.307,0.0135,0.7,0.0309,3,0.283,0.982,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2014-02-09,2013,5,19,40,874.93,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,769.9,0.88,769.9,0,0,0,0,-4,4,36,6,5,0,58,817,990,967.4,22.6,0.403,0.312,0.0138,0.714,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2014-02-10,2013,5,19,41,885.55,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,780.5,0.88,780.5,0,0,0,0,-4,4,36,6,5,0,58,828,990,967.4,22.6,0.413,0.317,0.014,0.729,0.0323,4,0.206,0.935,0.0415,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2014-02-11,2013,5,20,42,892.03,0.18,3,Normal,43,7,5,4,78,137,0.15,755,0.85,755,0,0,0,0,-4,4,43,7,5,0,82,810,990,967.5,22.5,0.396,0.304,0.0135,0.701,0.0311,3,0.281,0.982,0.0436,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2014-02-12,2013,5,20,43,902.98,0.18,3,Normal,43,7,5,4,78,137,0.15,766,0.85,766,0,0,0,0,-4,4,43,7,5,0,82,821,990,967.5,22.5,0.407,0.31,0.0138,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2014-02-13,2013,5,20,44,918.63,0.18,3,Normal,43,7,5,4,78,137,0.15,781.6,0.85,781.6,0,0,0,0,-4,4,43,7,5,0,82,837,990,967.6,22.4,0.421,0.317,0.0141,0.738,0.0329,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2014-02-14,2013,5,20,45,930.02,0.17,3,Normal,43,7,5,4,78,137,0.15,793,0.85,793,0,0,0,0,-4,4,43,7,5,0,82,848,990,967.6,22.4,0.431,0.323,0.0144,0.754,0.0337,4,0.21,0.964,0.0431,21.4,0.953,0.975,0.929,39.7,38.7,155,3720
2014-02-15,2013,5,20,46,936.94,0.17,3,Normal,43,7,5,4,78,137,0.15,799.9,0.85,799.9,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2014-02-16,2013,5,20,47,943.93,0.17,3,Normal,43,7,5,4,78,137,0.14,806.9,0.85,806.9,0,0,0,0,-4,4,43,7,5,0,82,862,990,967.7,22.3,0.444,0.33,0.0148,0.774,0.0346,4,0.215,0.988,0.0443,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2014-02-17,2013,5,20,48,946.27,0.17,3,Normal,43,7,5,4,78,137,0.14,809.3,0.85,809.3,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.992,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2014-02-18,2013,5,21,49,948.62,0.17,3,Normal,43,7,5,4,78,137,0.14,811.6,0.86,811.6,0,0,0,0,-4,4,43,7,5,0,82,867,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.997,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2014-02-19,2013,5,21,50,950.97,0.17,3,Normal,43,7,5,4,78,137,0.14,814,0.86,814,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2014-02-20,2013,5,21,51,948.62,0.17,3,Normal,43,7,5,4,78,137,0.14,811.6,0.86,811.6,0,0,0,0,-4,4,43,7,5,0,82,867,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.997,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2014-02-21,2013,5,21,52,946.27,0.17,3,Normal,43,7,5,4,78,137,0.14,809.3,0.85,809.3,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.992,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2014-02-22,2013,5,21,53,943.93,0.17,3,Normal,43,7,5,4,78,137,0.14,806.9,0.85,806.9,0,0,0,0,-4,4,43,7,5,0,82,862,990,967.7,22.3,0.444,0.33,0.0148,0.774,0.0346,4,0.215,0.988,0.0443,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2014-02-23,2013,5,21,54,936.94,0.17,3,Normal,43,7,5,4,78,137,0.15,799.9,0.85,799.9,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2014-02-24,2013,5,21,55,925.44,0.17,3,Normal,43,7,5,4,78,137,0.15,788.4,0.85,788.4,0,0,0,0,-4,4,43,7,5,0,82,843,990,967.6,22.4,0.427,0.321,0.0143,0.748,0.0334,4,0.209,0.956,0.0427,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2014-02-25,2013,5,22,56,918.63,0.18,3,Normal,43,7,5,4,78,137,0.15,781.6,0.85,781.6,0,0,0,0,-4,4,43,7,5,0,82,837,990,967.6,22.4,0.421,0.317,0.0141,0.738,0.0329,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2014-02-26,2013,5,22,57,911.87,0.18,3,Normal,43,7,5,4,78,137,0.15,774.9,0.85,774.9,0,0,0,0,-4,4,43,7,5,0,82,830,990,967.5,22.5,0.415,0.314,0.014,0.729,0.0325,3,0.287,1.02,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2014-02-27,2013,5,22,58,905.19,0.18,3,Normal,43,7,5,4,78,137,0.15,768.2,0.85,768.2,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.409,0.311,0.0138,0.719,0.032,3,0.285,1,0.0447,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2014-02-28,2013,5,22,59,898.57,0.18,3,Normal,43,7,5,4,78,137,0.15,761.6,0.85,761.6,0,0,0,0,-4,4,43,7,5,0,82,817,990,967.5,22.5,0.402,0.308,0.0137,0.71,0.0316,3,0.283,0.993,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2014-03-01,2013,6,22,60,892.03,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,763,0.85,763,0,0,0,0,-6,6,41,8,7,0,73,819,990,967.5,22.5,0.405,0.308,0.0137,0.713,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2014-03-02,2013,6,22,61,889.86,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,760.9,0.85,760.9,0,0,0,0,-6,6,41,8,7,0,73,817,990,967.5,22.5,0.403,0.307,0.0136,0.71,0.0315,3,0.283,0.993,0.044,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2014-03-03,2013,6,22,62,892.03,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,763,0.85,763,0,0,0,0,-6,6,41,8,7,0,73,819,990,967.5,22.5,0.405,0.308,0.0137,0.713,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2014-03-04,2013,6,23,63,889.86,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,760.9,0.85,760.9,0,0,0,0,-6,6,41,8,7,0,73,817,990,967.5,22.5,0.403,0.307,0.0136,0.71,0.0315,3,0.283,0.993,0.044,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2014-03-05,2013,6,23,64,892.03,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,763,0.85,763,0,0,0,0,-6,6,41,8,7,0,73,819,990,967.5,22.5,0.405,0.308,0.0137,0.713,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2014-03-06,2013,6,23,65,898.57,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,769.6,0.86,769.6,0,0,0,0,-6,6,41,8,7,0,73,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2014-03-07,2013,6,23,66,905.19,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,776.2,0.86,776.2,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.417,0.315,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2014-03-08,2013,6,23,67,916.37,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,787.4,0.86,787.4,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.427,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2014-03-09,2013,6,23,68,936.94,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,807.9,0.86,807.9,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2014-03-10,2013,6,23,69,958.07,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,829.1,0.86,829.1,0,0,0,0,-6,6,41,8,7,0,73,885,990,967.7,22.3,0.465,0.34,0.0153,0.805,0.0362,4,0.222,1.03,0.0462,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2014-03-11,2013,6,24,70,984.59,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,855.6,0.87,855.6,0,0,0,0,-6,6,41,8,7,0,73,912,990,967.8,22.2,0.489,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0485,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
2014-03-12,2013,6,24,71,1011.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,882.8,0.87,882.8,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2014-03-13,2013,6,24,72,1044.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,915.9,0.88,915.9,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2014-03-14,2013,6,24,73,1073.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,944.5,0.88,944.5,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2014-03-15,2013,6,24,74,1102.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,973.7,0.88,973.7,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.598,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2014-03-16,2013,6,24,75,1132.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1004,0.89,1004,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.639,0.431,0.0199,1.07,0.0493,4,0.281,1.35,0.0623,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2014-03-17,2013,6,24,76,1162.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.684,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2014-03-18,2013,6,25,77,1193.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0265,1.3,0.0604,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2014-03-19,2013,6,25,78,1225,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.775,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.0801,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2014-03-20,2013,6,25,79,1262.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1134,0.9,1100,34,8,1,1,-5,29,49,9,8,1,96,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-03-21,2013,6,25,80,1306.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-22,2013,6,25,81,1357.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.095,1229,0.91,1100,129,29,4,4,-2,94,70,12,11,4,161,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-03-23,2013,6,25,82,1397.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.092,1269,0.91,1100,169,38,5,5,-1,122,79,13,12,5,189,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2014-03-24,2013,6,25,83,1425.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-03-25,2013,6,26,84,1453.4,0.098,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-26,2013,6,26,85,1488,0.093,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-03-27,2013,6,26,86,1529.4,0.088,4,Mod_Dry,41,8,7,6,67,129,0.084,1400,0.92,1100,300,59,9,9,3,220,100,17,16,9,287,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-03-28,2013,6,26,87,1571.3,0.083,4,Mod_Dry,41,8,7,6,67,129,0.082,1442,0.92,1100,342,59,10,10,4,259,100,18,17,10,326,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-03-29,2013,6,26,88,1607.1,0.078,4,Mod_Dry,41,8,7,6,67,129,0.08,1478,0.92,1100,378,59,10,12,5,292,100,18,19,11,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-03-30,2013,6,26,89,1643.3,0.073,4,Mod_Dry,41,8,7,6,67,129,0.079,1514,0.92,1100,414,59,10,13,6,326,100,18,20,12,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2014-03-31,2013,6,26,90,1679.8,0.068,4,Mod_Dry,41,8,7,6,67,129,0.077,1551,0.92,1100,451,59,10,14,8,360,100,18,21,14,427,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2014-04-01,2013,7,27,91,1716.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.086,1569,0.91,1100,469,55,7,14,4,389,100,18,24,14,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-04-02,2013,7,27,92,1746.9,0.058,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2014-04-03,2013,7,27,93,1777.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2014-04-04,2013,7,27,94,1801.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2014-04-05,2013,7,27,95,1818.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.081,1671,0.92,1100,571,55,7,15,7,487,100,18,25,17,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2014-04-06,2013,7,27,96,1828.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-04-07,2013,7,27,97,1839.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-04-08,2013,7,28,98,1842.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-04-09,2013,7,28,99,1839.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-04-10,2013,7,28,100,1835.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-04-11,2013,7,28,101,1832.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-04-12,2013,7,28,102,1828.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-04-13,2013,7,28,103,1818.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.081,1671,0.92,1100,571,55,7,15,7,487,100,18,25,17,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2014-04-14,2013,7,28,104,1808.2,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-04-15,2013,7,29,105,1798,0.052,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-04-16,2013,7,29,106,1787.7,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-04-17,2013,7,29,107,1777.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2014-04-18,2013,7,29,108,1767.3,0.056,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-19,2013,7,29,109,1763.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-20,2013,7,29,110,1760.5,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-21,2013,7,29,111,1757.1,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-22,2013,7,30,112,1753.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-23,2013,7,30,113,1750.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-24,2013,7,30,114,1746.9,0.058,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2014-04-25,2013,7,30,115,1743.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2014-04-26,2013,7,30,116,1740.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-04-27,2013,7,30,117,1730,0.061,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-04-28,2013,7,30,118,1719.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-04-29,2013,7,31,119,1709.8,0.064,4,Mod_Dry,45,11,10,10,72,148,0.087,1562,0.91,1100,462,55,7,14,4,382,100,18,24,14,454,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-04-30,2013,7,31,120,1699.8,0.065,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
2014-05-01,2013,8,31,121,1683.1,0.068,4,Mod_Dry,47,10,10,10,115,192,0.11,1491,0.89,1100,391,53,8,12,2,316,100,18,22,12,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-05-02,2013,8,31,122,1666.5,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2014-05-03,2013,8,31,123,1649.9,0.072,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-05-04,2013,8,31,124,1626.8,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2014-05-05,2013,8,31,125,1603.8,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-05-06,2013,8,32,126,1581,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1389,0.88,1100,289,53,8,9,-1,220,100,18,19,9,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-05-07,2013,8,32,127,1558.3,0.084,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-05-08,2013,8,32,128,1535.8,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2014-05-09,2013,8,32,129,1513.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-05-10,2013,8,32,130,1491.2,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-05-11,2013,8,32,131,1469.1,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-05-12,2013,8,32,132,1447.1,0.099,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-05-13,2013,8,33,133,1425.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-05-14,2013,8,33,134,1403.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-05-15,2013,8,33,135,1370,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1178,0.86,1100,78,18,2,2,-8,64,65,12,12,2,179,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0705,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-05-16,2013,8,33,136,1324.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-05-17,2013,8,33,137,1280.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.779,0.621,0.0293,1.4,0.066,4,0.298,1.7,0.08,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2014-05-18,2013,8,33,138,1242.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.536,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.935,48.6,47.7,191,4580
2014-05-19,2013,8,33,139,1205,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0523,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4480
2014-05-20,2013,8,34,140,1174,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,982,0.84,982,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,182,4380
2014-05-21,2013,8,34,141,1143.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,951.5,0.83,951.5,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.5,178,4280
2014-05-22,2013,8,34,142,1113.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,921.5,0.83,921.5,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0435,4,0.254,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2014-05-23,2013,8,34,143,1084.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,892.1,0.82,892.1,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.904,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4070
2014-05-24,2013,8,34,144,1055.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,863.2,0.82,863.2,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0394,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2014-05-25,2013,8,34,145,1032,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,840,0.81,840,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.485,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.3,161,3860
2014-05-26,2013,8,34,146,1009.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,817.3,0.81,817.3,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.335,0.0152,0.799,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.976,0.931,40.2,39.3,157,3770
2014-05-27,2013,8,35,147,987.03,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,795,0.81,795,0,0,0,0,-10,10,47,10,10,0,125,862,990,967.8,22.2,0.444,0.324,0.0146,0.768,0.0347,4,0.211,0.979,0.0442,21.2,0.953,0.975,0.929,39.3,38.3,153,3680
2014-05-28,2013,8,35,148,965.23,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,773.2,0.8,773.2,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.737,0.0332,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2014-05-29,2013,8,35,149,943.93,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,751.9,0.8,751.9,0,0,0,0,-10,10,47,10,10,0,125,819,990,967.7,22.3,0.405,0.303,0.0136,0.708,0.0317,3,0.281,0.988,0.0443,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2014-05-30,2013,8,35,150,927.73,0.17,4,Mod_Dry,47,10,10,10,115,192,0.21,735.7,0.79,735.7,0,0,0,0,-10,10,47,10,10,0,125,803,990,967.6,22.4,0.39,0.292,0.0131,0.682,0.0305,3,0.274,0.956,0.0427,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
