date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-05-31,2013,8,35,151,911.87,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,719.9,0.79,719.9,0,0,0,0,-10,10,47,10,10,0,125,787,990,967.5,22.5,0.375,0.282,0.0126,0.657,0.0293,3,0.266,0.924,0.0411,21.5,0.957,0.98,0.938,48.5,47.5,142,3420
2014-06-01,2013,9,35,152,896.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,735.4,0.82,735.4,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2014-06-02,2013,9,35,153,881.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,720.3,0.82,720.3,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2014-06-03,2013,9,36,154,866.59,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,705.6,0.81,705.6,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2014-06-04,2013,9,36,155,852.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,691.4,0.81,691.4,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2014-06-05,2013,9,36,156,838.62,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,677.6,0.81,677.6,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2014-06-06,2013,9,36,157,825.43,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2014-06-07,2013,9,36,158,812.85,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,651.9,0.8,651.9,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2014-06-08,2013,9,36,159,801,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,640,0.8,640,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00998,0.555,0.0242,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2014-06-09,2013,9,36,160,790,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,629,0.8,629,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.542,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2014-06-10,2013,9,37,161,780.12,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,619.1,0.79,619.1,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2014-06-11,2013,9,37,162,771.97,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,611,0.79,611,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2014-06-12,2013,9,37,163,762.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2014-06-13,2013,9,37,164,749.61,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,588.6,0.79,588.6,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.297,0.194,0.00841,0.492,0.0213,3,0.207,0.699,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2014-06-14,2013,9,37,165,736.76,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,575.8,0.78,575.8,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00802,0.476,0.0205,3,0.202,0.677,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2830
2014-06-15,2013,9,37,166,724.46,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,563.5,0.78,563.5,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00765,0.46,0.0198,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2014-06-16,2013,9,37,167,713.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,552.3,0.77,552.3,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.00731,0.447,0.0192,3,0.191,0.638,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2014-06-17,2013,9,38,168,701.49,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,540.5,0.77,540.5,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0185,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
2014-06-18,2013,9,38,169,689.73,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,528.7,0.77,528.7,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.18,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2014-06-19,2013,9,38,170,678.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.24,517.5,0.76,517.5,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2014-06-20,2013,9,38,171,668.4,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,507.4,0.76,507.4,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00597,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,105,2510
2014-06-21,2013,9,38,172,657.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,496.7,0.76,496.7,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.133,0.00569,0.379,0.0161,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,102,2460
2014-06-22,2013,9,38,173,647.07,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,486.1,0.75,486.1,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.368,0.0156,2,0.271,0.638,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2014-06-23,2013,9,38,174,636.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,476,0.75,476,0,0,0,0,-9,9,45,10,9,0,97,540,990,966.4,23.6,0.233,0.124,0.00525,0.357,0.0152,2,0.264,0.621,0.0264,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2014-06-24,2013,9,39,175,627.93,0.28,4,Mod_Dry,45,10,9,9,88,161,0.26,466.9,0.74,466.9,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.348,0.0147,2,0.258,0.605,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2014-06-25,2013,9,39,176,618.36,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,457.4,0.74,457.4,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.223,0.115,0.00486,0.338,0.0143,2,0.251,0.589,0.0249,23,0.958,0.98,0.939,49.5,48.2,96.4,2310
2014-06-26,2013,9,39,177,608.79,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,447.8,0.74,447.8,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.217,0.11,0.00466,0.328,0.0138,2,0.245,0.572,0.0242,23.1,0.958,0.98,0.939,48.6,47.6,95.2,2280
2014-06-27,2013,9,39,178,599.22,0.3,4,Mod_Dry,45,10,9,9,88,161,0.27,438.2,0.73,438.2,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00447,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.3,2240
2014-06-28,2013,9,39,179,590.2,0.3,4,Mod_Dry,45,10,9,9,88,161,0.27,429.2,0.73,429.2,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.21,0.102,0.00428,0.311,0.0131,2,0.232,0.543,0.0229,23.2,0.957,0.98,0.938,46.7,45.8,91.6,2200
2014-06-29,2013,9,39,180,581.18,0.31,4,Mod_Dry,45,10,9,9,88,161,0.28,420.2,0.72,420.2,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0973,0.00409,0.304,0.0128,2,0.226,0.53,0.0223,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
2014-06-30,2013,9,39,181,573.25,0.32,4,Mod_Dry,45,10,9,9,88,161,0.28,412.3,0.72,412.3,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.204,0.0936,0.00393,0.297,0.0125,2,0.221,0.518,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.2,2120
2014-07-01,2013,10,40,182,564.77,0.32,4,Mod_Dry,42,9,8,6,70,135,0.24,429.8,0.76,429.8,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.542,0.0227,23.3,0.957,0.98,0.938,47,46.1,92.2,2210
2014-07-02,2013,10,40,183,556.29,0.33,4,Mod_Dry,42,9,8,6,70,135,0.24,421.3,0.76,421.3,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0978,0.00409,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
2014-07-03,2013,10,40,184,547.82,0.33,4,Mod_Dry,42,9,8,6,70,135,0.25,412.8,0.75,412.8,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0939,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2014-07-04,2013,10,40,185,539.89,0.34,4,Mod_Dry,42,9,8,6,70,135,0.25,404.9,0.75,404.9,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0901,0.00376,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2014-07-05,2013,10,40,186,531.96,0.34,4,Mod_Dry,42,9,8,6,70,135,0.25,397,0.75,397,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.196,0.0864,0.0036,0.283,0.0118,2,0.21,0.493,0.0205,23.5,0.955,0.98,0.935,43.7,42.8,85.6,2060
2014-07-06,2013,10,40,187,525.12,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,390.1,0.74,390.1,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0831,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.2,2020
2014-07-07,2013,10,40,188,517.74,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,382.7,0.74,382.7,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.191,0.0797,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.7,1980
2014-07-08,2013,10,41,189,510.36,0.35,4,Mod_Dry,42,9,8,6,70,135,0.27,375.4,0.73,375.4,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0762,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
2014-07-09,2013,10,41,190,502.97,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,368,0.73,368,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0727,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1910
2014-07-10,2013,10,41,191,496.14,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,361.1,0.73,361.1,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0695,0.00287,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.9,39,77.9,1870
2014-07-11,2013,10,41,192,489.3,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,354.3,0.72,354.3,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0662,0.00274,0.248,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2014-07-12,2013,10,41,193,483.56,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,348.6,0.72,348.6,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0635,0.00262,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75.1,1800
2014-07-13,2013,10,41,194,477.27,0.38,4,Mod_Dry,42,9,8,6,70,135,0.28,342.3,0.72,342.3,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0606,0.0025,0.238,0.0098,2,0.174,0.411,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.6,1770
2014-07-14,2013,10,41,195,470.98,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,336,0.71,336,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0576,0.00237,0.233,0.00958,2,0.169,0.402,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
2014-07-15,2013,10,42,196,464.69,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,329.7,0.71,329.7,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0546,0.00225,0.227,0.00935,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.6,35.5,70.9,1700
2014-07-16,2013,10,42,197,458.4,0.39,4,Mod_Dry,42,9,8,6,70,135,0.29,323.4,0.7,323.4,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0516,0.00212,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2014-07-17,2013,10,42,198,452.11,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,317.1,0.7,317.1,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0487,0.002,0.217,0.0089,2,0.157,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.3,1640
2014-07-18,2013,10,42,199,446.37,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,311.4,0.7,311.4,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2014-07-19,2013,10,42,200,440.63,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0433,0.00177,0.207,0.0085,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,32.9,65.9,1580
2014-07-20,2013,10,42,201,434.89,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,299.9,0.69,299.9,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.7,1550
2014-07-21,2013,10,42,202,430.24,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,295.2,0.69,295.2,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0384,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.7,1530
2014-07-22,2013,10,43,203,425.04,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,290,0.68,290,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0359,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.2,31.3,62.5,1500
2014-07-23,2013,10,43,204,419.85,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,284.9,0.68,284.9,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00777,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
2014-07-24,2013,10,43,205,414.65,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,279.6,0.67,279.6,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2014-07-25,2013,10,43,206,409.46,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,274.5,0.67,274.5,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2014-07-26,2013,10,43,207,404.26,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,269.3,0.67,269.3,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.177,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2014-07-27,2013,10,43,208,399.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,264.6,0.66,264.6,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0239,0.000971,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2014-07-28,2013,10,43,209,394.97,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,260,0.66,260,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.000881,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2014-07-29,2013,10,44,210,390.32,0.44,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000792,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2014-07-30,2013,10,44,211,385.67,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,250.7,0.65,250.7,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.000702,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
2014-07-31,2013,10,44,212,381.02,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,246,0.65,246,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.9,27.4,26.5,53.1,1270
2014-08-01,2013,11,44,213,376.37,0.46,4,Mod_Dry,39,7,5,4,60,115,0.31,261.4,0.69,261.4,0,0,0,0,-4,4,39,7,5,0,64,312,990,965.3,24.7,0.146,0.0224,0.000905,0.168,0.0068,2,0.119,0.287,0.0116,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
2014-08-02,2013,11,44,214,371.72,0.46,4,Mod_Dry,39,7,5,4,60,115,0.31,256.7,0.69,256.7,0,0,0,0,-4,4,39,7,5,0,64,308,990,965.3,24.7,0.144,0.0202,0.000815,0.164,0.00664,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2014-08-03,2013,11,44,215,366.53,0.47,4,Mod_Dry,39,7,5,4,60,115,0.31,251.5,0.69,251.5,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.142,0.0177,0.000716,0.16,0.00646,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2014-08-04,2013,11,44,216,361.33,0.47,4,Mod_Dry,39,7,5,4,60,115,0.32,246.3,0.68,246.3,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.7,53.4,1280
2014-08-05,2013,11,45,217,356.14,0.48,4,Mod_Dry,39,7,5,4,60,115,0.32,241.1,0.68,241.1,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2014-08-06,2013,11,45,218,351.49,0.48,4,Mod_Dry,39,7,5,4,60,115,0.33,236.5,0.67,236.5,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2014-08-07,2013,11,45,219,346.84,0.49,4,Mod_Dry,39,7,5,4,60,115,0.33,231.8,0.67,231.8,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00607,2,0.099,0.25,0.01,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
2014-08-08,2013,11,45,220,342.19,0.49,4,Mod_Dry,39,7,5,4,60,115,0.34,227.2,0.66,227.2,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2014-08-09,2013,11,45,221,338.64,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,223.6,0.66,223.6,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.132,0.0148,0.000593,0.147,0.00591,1,0.244,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2014-08-10,2013,11,45,222,334.54,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,219.5,0.66,219.5,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2014-08-11,2013,11,45,223,330.43,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,215.4,0.65,215.4,0,0,0,0,-4,4,39,7,5,0,64,266,990,965.1,24.9,0.13,0.0141,0.000564,0.144,0.00576,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2014-08-12,2013,11,46,224,326.33,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,211.3,0.65,211.3,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2014-08-13,2013,11,46,225,322.23,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,207.2,0.64,207.2,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
2014-08-14,2013,11,46,226,318.13,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,203.1,0.64,203.1,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2014-08-15,2013,11,46,227,314.57,0.52,4,Mod_Dry,39,7,5,4,60,115,0.37,199.6,0.63,199.6,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2014-08-16,2013,11,46,228,311.02,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,196,0.63,196,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2014-08-17,2013,11,46,229,307.47,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,192.5,0.63,192.5,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.5,43.6,43.6,1050
2014-08-18,2013,11,46,230,303.91,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,188.9,0.62,188.9,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2014-08-19,2013,11,47,231,300.36,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,185.4,0.62,185.4,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2014-08-20,2013,11,47,232,296.8,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2014-08-21,2013,11,47,233,294.34,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
2014-08-22,2013,11,47,234,291.33,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
2014-08-23,2013,11,47,235,288.32,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2014-08-24,2013,11,47,236,285.32,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
2014-08-25,2013,11,47,237,282.31,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,167.3,0.59,167.3,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2014-08-26,2013,11,48,238,279.3,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2014-08-27,2013,11,48,239,276.29,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2014-08-28,2013,11,48,240,273.29,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,158.3,0.58,158.3,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2014-08-29,2013,11,48,241,270.28,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,155.3,0.57,155.3,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2014-08-30,2013,11,48,242,267.82,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,152.8,0.57,152.8,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2014-08-31,2013,11,48,243,265.36,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,150.4,0.57,150.4,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2014-09-01,2013,12,48,244,261.8,0.6,4,Mod_Dry,34,6,4,3,44,91,0.35,170.8,0.65,170.8,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.111,0.0103,0.000407,0.122,0.00482,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,925
2014-09-02,2013,12,49,245,258.25,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,167.3,0.65,167.3,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00997,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.7,37.7,37.7,904
2014-09-03,2013,12,49,246,254.14,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00962,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2014-09-04,2013,12,49,247,250.04,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,159,0.64,159,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00927,0.000366,0.116,0.0046,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2014-09-05,2013,12,49,248,247.58,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,156.6,0.63,156.6,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00906,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2014-09-06,2013,12,49,249,244.57,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000348,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2014-09-07,2013,12,49,250,240.47,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,149.5,0.62,149.5,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2014-09-08,2013,12,49,251,236.92,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,145.9,0.62,145.9,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2014-09-09,2013,12,50,252,234.46,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,143.5,0.61,143.5,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2014-09-10,2013,12,50,253,231.45,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,755
2014-09-11,2013,12,50,254,228.44,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0996,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2014-09-12,2013,12,50,255,225.98,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2014-09-13,2013,12,50,256,223.52,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00701,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2014-09-14,2013,12,50,257,220.51,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2014-09-15,2013,12,50,258,217.5,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2014-09-16,2013,12,51,259,215.04,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,124,0.58,124,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00629,0.000247,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2014-09-17,2013,12,51,260,212.58,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2014-09-18,2013,12,51,261,210.12,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2014-09-19,2013,12,51,262,207.66,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2014-09-20,2013,12,51,263,205.2,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,114.2,0.56,114.2,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00546,0.000213,0.0968,0.00379,1,0.0967,0.193,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2014-09-21,2013,12,51,264,202.74,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0957,0.00374,1,0.0933,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2014-09-22,2013,12,51,265,201.37,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,110.4,0.55,110.4,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00513,0.000201,0.0951,0.00372,1,0.0915,0.187,0.00729,25.4,0,0,0,0,0,0,0
2014-09-23,2013,12,52,266,199.46,0.76,4,Mod_Dry,34,6,4,3,44,91,0.46,108.5,0.54,108.5,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00497,0.000194,0.0943,0.00368,1,0.0889,0.183,0.00716,25.4,0,0,0,0,0,0,0
2014-09-24,2013,12,52,267,197.54,0.77,4,Mod_Dry,34,6,4,3,44,91,0.46,106.5,0.54,106.5,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00481,0.000188,0.0935,0.00365,1,0.0863,0.18,0.00702,25.4,0,0,0,0,0,0,0
2014-09-25,2013,12,52,268,195.63,0.77,4,Mod_Dry,34,6,4,3,44,91,0.47,104.6,0.54,104.6,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00464,0.000181,0.0926,0.00362,1,0.0838,0.176,0.00689,25.4,0,0,0,0,0,0,0
2014-09-26,2013,12,52,269,193.72,0.78,4,Mod_Dry,34,6,4,3,44,91,0.47,102.7,0.53,102.7,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0873,0.00448,0.000175,0.0918,0.00359,1,0.0812,0.173,0.00676,25.4,0,0,0,0,0,0,0
2014-09-27,2013,12,52,270,191.8,0.79,4,Mod_Dry,34,6,4,3,44,91,0.47,100.8,0.53,100.8,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0866,0.00432,0.000169,0.091,0.00356,1,0.0786,0.17,0.00663,25.4,0,0,0,0,0,0,0
2014-09-28,2013,12,52,271,189.89,0.79,4,Mod_Dry,34,6,4,3,44,91,0.48,98.89,0.52,98.89,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00416,0.000162,0.0901,0.00352,1,0.076,0.166,0.00649,25.4,0,0,0,0,0,0,0
2014-09-29,2013,12,52,272,187.97,0.8,4,Mod_Dry,34,6,4,3,44,91,0.48,96.97,0.52,96.97,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0853,0.00399,0.000156,0.0893,0.00349,1,0.0734,0.163,0.00636,25.4,0,0,0,0,0,0,0
2014-09-30,2013,12,53,273,186.06,0.8,4,Mod_Dry,34,6,4,3,44,91,0.49,95.06,0.51,95.06,0,0,0,0,-3,3,34,6,4,0,47,139,990,964.4,25.6,0.0846,0.00383,0.00015,0.0884,0.00346,1,0.0708,0.159,0.00623,25.4,0,0,0,0,0,0,0
2014-10-01,2014,1,1,274,184.14,0.81,5,Dry,24,4,2,2,20,52,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.00698,0.000273,0.0997,0.0039,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2014-10-02,2014,1,1,275,182.78,0.81,5,Dry,24,4,2,2,20,52,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0923,0.00687,0.000269,0.0991,0.00388,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,704
2014-10-03,2014,1,1,276,181.41,0.82,5,Dry,24,4,2,2,20,52,0.29,129.4,0.71,129.4,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0918,0.00675,0.000264,0.0985,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,29.9,29,29,697
2014-10-04,2014,1,1,277,183.32,0.81,5,Dry,24,4,2,2,20,52,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0925,0.00691,0.00027,0.0994,0.00389,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-10-05,2014,1,1,278,185.24,0.81,5,Dry,24,4,2,2,20,52,0.28,133.2,0.72,133.2,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0931,0.00708,0.000277,0.1,0.00392,1,0.122,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2014-10-06,2014,1,1,279,183.32,0.81,5,Dry,24,4,2,2,20,52,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0925,0.00691,0.00027,0.0994,0.00389,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-10-07,2014,1,1,280,181.41,0.82,5,Dry,24,4,2,2,20,52,0.29,129.4,0.71,129.4,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0918,0.00675,0.000264,0.0985,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,29.9,29,29,697
2014-10-08,2014,1,2,281,180.04,0.82,5,Dry,24,4,2,2,20,52,0.29,128,0.71,128,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0913,0.00663,0.00026,0.0979,0.00383,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-10-09,2014,1,2,282,178.13,0.83,5,Dry,24,4,2,2,20,52,0.29,126.1,0.71,126.1,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00647,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2014-10-10,2014,1,2,283,177.31,0.83,5,Dry,24,4,2,2,20,52,0.29,125.3,0.71,125.3,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.0064,0.00025,0.0967,0.00379,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2014-10-11,2014,1,2,284,176.49,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2014-10-12,2014,1,2,285,174.57,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2014-10-13,2014,1,2,286,173.21,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2014-10-14,2014,1,2,287,171.84,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,98.84,0.57,98.84,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000163,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-10-15,2014,1,3,288,172.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,99.66,0.58,99.66,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2014-10-16,2014,1,3,289,172.93,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,99.93,0.58,99.93,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
2014-10-17,2014,1,3,290,172.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,99.66,0.58,99.66,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2014-10-18,2014,1,3,291,170.75,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.75,0.57,97.75,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0745,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2014-10-19,2014,1,3,292,169.38,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,96.38,0.57,96.38,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2014-10-20,2014,1,3,293,168.01,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,95.01,0.57,95.01,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,20.9,20.9,503
2014-10-21,2014,1,3,294,166.64,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,93.64,0.56,93.64,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2014-10-22,2014,1,4,295,165.28,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,92.28,0.56,92.28,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2014-10-23,2014,1,4,296,163.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,90.91,0.56,90.91,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00587,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2014-10-24,2014,1,4,297,162.54,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,89.54,0.55,89.54,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2014-10-25,2014,1,4,298,160.63,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,87.63,0.55,87.63,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00325,1,0.0608,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
2014-10-26,2014,1,4,299,159.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.46,86.81,0.54,86.81,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2014-10-27,2014,1,4,300,158.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.46,85.99,0.54,85.99,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0824,0.00323,1,0.0586,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2014-10-28,2014,1,4,301,157.07,0.89,4,Mod_Dry,31,4,3,2,33,73,0.47,84.07,0.54,84.07,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.0029,0.000114,0.0815,0.00319,1,0.056,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
2014-10-29,2014,1,5,302,155.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.47,82.71,0.53,82.71,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0781,0.00278,0.000109,0.0809,0.00317,1,0.0542,0.135,0.00529,25.4,0.931,0.961,0.895,19.2,18.4,18.4,442
2014-10-30,2014,1,5,303,154.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.47,81.34,0.53,81.34,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0777,0.00266,0.000104,0.0803,0.00315,1,0.0523,0.133,0.0052,25.4,0.932,0.961,0.896,18.9,18.1,18.1,435
2014-10-31,2014,1,5,304,152.97,0.9,4,Mod_Dry,31,4,3,2,33,73,0.48,79.97,0.52,79.97,0,0,0,0,-2,2,31,4,3,0,35,118,990,964.5,25.5,0.0772,0.00255,0.0000999,0.0797,0.00313,1,0.0505,0.13,0.0051,25.4,0.934,0.96,0.897,18.6,17.8,17.8,428
2014-11-01,2014,2,5,305,152.7,0.9,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2014-11-02,2014,2,5,306,153.52,0.9,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.0034,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2014-11-03,2014,2,5,307,156.53,0.89,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2014-11-04,2014,2,5,308,160.63,0.88,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.09,0.00353,1,0.0919,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2014-11-05,2014,2,6,309,162,0.88,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2014-11-06,2014,2,6,310,162.27,0.88,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2014-11-07,2014,2,6,311,163.09,0.88,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0952,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2014-11-08,2014,2,6,312,163.36,0.88,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
2014-11-09,2014,2,6,313,167.47,0.86,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,27,26.1,26.1,627
2014-11-10,2014,2,6,314,172.11,0.85,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2014-11-11,2014,2,6,315,172.39,0.85,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2014-11-12,2014,2,7,316,174.3,0.84,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2014-11-13,2014,2,7,317,176.22,0.83,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2014-11-14,2014,2,7,318,175.94,0.83,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2014-11-15,2014,2,7,319,175.12,0.84,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00639,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-11-16,2014,2,7,320,173.21,0.84,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2014-11-17,2014,2,7,321,171.84,0.85,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2014-11-18,2014,2,7,322,172.66,0.85,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2014-11-19,2014,2,8,323,171.84,0.85,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2014-11-20,2014,2,8,324,170.47,0.85,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2014-11-21,2014,2,8,325,170.2,0.85,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2014-11-22,2014,2,8,326,171.02,0.85,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2014-11-23,2014,2,8,327,173.48,0.84,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00625,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2014-11-24,2014,2,8,328,174.85,0.84,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2014-11-25,2014,2,8,329,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2014-11-26,2014,2,9,330,172.11,0.85,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2014-11-27,2014,2,9,331,170.75,0.85,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
2014-11-28,2014,2,9,332,170.47,0.85,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2014-11-29,2014,2,9,333,171.84,0.85,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2014-11-30,2014,2,9,334,173.75,0.84,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2014-12-01,2014,3,9,335,172.39,0.85,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2014-12-02,2014,3,9,336,174.3,0.84,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-12-03,2014,3,10,337,177.86,0.83,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2014-12-04,2014,3,10,338,181.96,0.81,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2014-12-05,2014,3,10,339,184.97,0.81,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2014-12-06,2014,3,10,340,186.33,0.8,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2014-12-07,2014,3,10,341,190.43,0.79,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-12-08,2014,3,10,342,190.71,0.79,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000271,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-12-09,2014,3,10,343,188.79,0.8,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2014-12-10,2014,3,11,344,190.16,0.79,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2014-12-11,2014,3,11,345,191.53,0.79,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2014-12-12,2014,3,11,346,193.44,0.78,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2014-12-13,2014,3,11,347,194.26,0.78,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2014-12-14,2014,3,11,348,191.25,0.79,5,Dry,26,4,3,2,24,59,0.31,132.3,0.69,132.3,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-12-15,2014,3,11,349,192.07,0.79,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2014-12-16,2014,3,11,350,196.18,0.77,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2014-12-17,2014,3,12,351,197.54,0.77,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2014-12-18,2014,3,12,352,198.91,0.76,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2014-12-19,2014,3,12,353,201.37,0.76,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2014-12-20,2014,3,12,354,204.38,0.75,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2014-12-21,2014,3,12,355,207.39,0.74,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2014-12-22,2014,3,12,356,207.11,0.74,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2014-12-23,2014,3,12,357,206.84,0.74,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2014-12-24,2014,3,13,358,209.85,0.73,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2014-12-25,2014,3,13,359,212.86,0.72,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2014-12-26,2014,3,13,360,212.04,0.72,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2014-12-27,2014,3,13,361,211.76,0.72,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2014-12-28,2014,3,13,362,211.49,0.72,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2014-12-29,2014,3,13,363,208.48,0.73,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2014-12-30,2014,3,13,364,209.3,0.73,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
