date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-12-31,2014,3,14,365,213.4,0.71,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2015-01-01,2014,4,14,1,217.5,0.7,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2015-01-02,2014,4,14,2,219.42,0.69,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2015-01-03,2014,4,14,3,221.33,0.69,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00836,0.000328,0.11,0.0043,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2015-01-04,2014,4,14,4,226.53,0.68,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2015-01-05,2014,4,14,5,227.89,0.67,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2015-01-06,2014,4,14,6,227.62,0.67,5,Dry,29,5,4,2,33,73,0.32,154.6,0.68,154.6,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00889,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2015-01-07,2014,4,15,7,230.08,0.67,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2015-01-08,2014,4,15,8,233.64,0.66,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2015-01-09,2014,4,15,9,237.19,0.65,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,889
2015-01-10,2014,4,15,10,239.65,0.65,5,Dry,29,5,4,2,33,73,0.3,166.7,0.69,166.7,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2015-01-11,2014,4,15,11,242.11,0.64,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2015-01-12,2014,4,15,12,246.22,0.63,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2015-01-13,2014,4,15,13,248.68,0.63,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2015-01-14,2014,4,16,14,253.87,0.62,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2015-01-15,2014,4,16,15,258.52,0.61,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2015-01-16,2014,4,16,16,264.26,0.6,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2015-01-17,2014,4,16,17,271.1,0.58,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2015-01-18,2014,4,16,18,277.93,0.57,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2015-01-19,2014,4,16,19,284.77,0.56,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2015-01-20,2014,4,16,20,291.61,0.56,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2015-01-21,2014,4,17,21,298.99,0.54,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2015-01-22,2014,4,17,22,306.37,0.54,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2015-01-23,2014,4,17,23,313.75,0.53,5,Dry,29,5,4,2,33,73,0.23,240.8,0.77,240.8,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2015-01-24,2014,4,17,24,320.04,0.52,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2015-01-25,2014,4,17,25,325.24,0.51,5,Dry,29,5,4,2,33,73,0.22,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000723,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2015-01-26,2014,4,17,26,332.07,0.5,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000853,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2015-01-27,2014,4,17,27,342.74,0.49,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2015-01-28,2014,4,18,28,352.86,0.48,5,Dry,29,5,4,2,33,73,0.21,279.9,0.79,279.9,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2015-01-29,2014,4,18,29,363.52,0.47,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2015-01-30,2014,4,18,30,376.37,0.46,5,Dry,29,5,4,2,33,73,0.19,303.4,0.81,303.4,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2015-01-31,2014,4,18,31,391.41,0.44,5,Dry,29,5,4,2,33,73,0.19,318.4,0.81,318.4,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00855,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.4,1660
2015-02-01,2014,5,18,32,407.54,0.43,5,Dry,31,6,4,3,41,85,0.21,322.5,0.79,322.5,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0512,0.00209,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2015-02-02,2014,5,18,33,424.77,0.41,5,Dry,31,6,4,3,41,85,0.2,339.8,0.8,339.8,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0594,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2015-02-03,2014,5,18,34,439.81,0.4,5,Dry,31,6,4,3,41,85,0.19,354.8,0.81,354.8,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0665,0.00272,0.242,0.0099,2,0.182,0.424,0.0173,24,0.949,0.975,0.926,39.6,38.6,77.3,1850
2015-02-04,2014,5,19,35,455.94,0.39,5,Dry,31,6,4,3,41,85,0.19,370.9,0.81,370.9,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2015-02-05,2014,5,19,36,473.17,0.38,5,Dry,31,6,4,3,41,85,0.18,388.2,0.82,388.2,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0822,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
2015-02-06,2014,5,19,37,489.3,0.37,5,Dry,31,6,4,3,41,85,0.17,404.3,0.83,404.3,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2015-02-07,2014,5,19,38,507.07,0.36,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2015-02-08,2014,5,19,39,528.13,0.34,5,Dry,31,6,4,3,41,85,0.16,443.1,0.84,443.1,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.315,0.0131,2,0.242,0.556,0.0232,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2015-02-09,2014,5,19,40,550.28,0.33,5,Dry,31,6,4,3,41,85,0.15,465.3,0.85,465.3,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2015-02-10,2014,5,19,41,569.69,0.32,5,Dry,31,6,4,3,41,85,0.15,484.7,0.85,484.7,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0215,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2015-02-11,2014,5,20,42,588.01,0.31,5,Dry,31,6,4,3,41,85,0.14,503,0.85,503,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2015-02-12,2014,5,20,43,609.07,0.29,5,Dry,31,6,4,3,41,85,0.14,524.1,0.86,524.1,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00638,0.399,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2015-02-13,2014,5,20,44,629.03,0.28,5,Dry,31,6,4,3,41,85,0.14,544,0.86,544,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00697,0.423,0.018,3,0.187,0.611,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2015-02-14,2014,5,20,45,645.71,0.28,5,Dry,31,6,4,3,41,85,0.13,560.7,0.87,560.7,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.268,0.176,0.00746,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,38.9,117,2800
2015-02-15,2014,5,20,46,666.22,0.27,5,Dry,31,6,4,3,41,85,0.13,581.2,0.87,581.2,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2015-02-16,2014,5,20,47,685.08,0.26,5,Dry,31,6,4,3,41,85,0.12,600.1,0.88,600.1,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.213,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2015-02-17,2014,5,20,48,704.5,0.25,5,Dry,31,6,4,3,41,85,0.12,619.5,0.88,619.5,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00923,0.517,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2015-02-18,2014,5,21,49,723.91,0.25,5,Dry,31,6,4,3,41,85,0.12,638.9,0.88,638.9,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00982,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2015-02-19,2014,5,21,50,739.5,0.24,5,Dry,31,6,4,3,41,85,0.12,654.5,0.89,654.5,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2015-02-20,2014,5,21,51,755.63,0.24,5,Dry,31,6,4,3,41,85,0.11,670.6,0.89,670.6,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3290
2015-02-21,2014,5,21,52,770.12,0.23,5,Dry,31,6,4,3,41,85,0.11,685.1,0.89,685.1,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2015-02-22,2014,5,21,53,778.83,0.22,5,Dry,31,6,4,3,41,85,0.11,693.8,0.89,693.8,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.609,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
2015-02-23,2014,5,21,54,788.51,0.22,5,Dry,31,6,4,3,41,85,0.11,703.5,0.89,703.5,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.027,3,0.259,0.88,0.0383,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2015-02-24,2014,5,21,55,796.17,0.22,5,Dry,31,6,4,3,41,85,0.11,711.2,0.89,711.2,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.263,0.893,0.039,22,0.957,0.98,0.938,49,48,144,3460
2015-02-25,2014,5,22,56,804.3,0.21,5,Dry,31,6,4,3,41,85,0.11,719.3,0.89,719.3,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.359,0.281,0.0123,0.64,0.028,3,0.266,0.906,0.0396,22,0.957,0.98,0.938,49.5,48.2,145,3470
2015-02-26,2014,5,22,57,809.39,0.21,5,Dry,31,6,4,3,41,85,0.1,724.4,0.9,724.4,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0125,0.646,0.0283,3,0.268,0.915,0.04,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
2015-02-27,2014,5,22,58,814.61,0.21,5,Dry,31,6,4,3,41,85,0.1,729.6,0.9,729.6,0,0,0,0,-3,3,31,6,4,0,44,771,990,967.2,22.8,0.364,0.288,0.0126,0.653,0.0286,3,0.271,0.924,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
2015-02-28,2014,5,22,59,819.96,0.21,5,Dry,31,6,4,3,41,85,0.1,735,0.9,735,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2015-03-01,2014,6,22,60,825.43,0.2,4,Mod_Dry,41,8,7,6,67,129,0.16,696.4,0.84,696.4,0,0,0,0,-6,6,41,8,7,0,73,752,990,967.2,22.8,0.354,0.266,0.0117,0.62,0.0272,3,0.256,0.876,0.0384,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
2015-03-02,2014,6,22,61,831.01,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,702,0.84,702,0,0,0,0,-6,6,41,8,7,0,73,758,990,967.2,22.8,0.357,0.27,0.0119,0.627,0.0275,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2015-03-03,2014,6,22,62,836.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,707.7,0.85,707.7,0,0,0,0,-6,6,41,8,7,0,73,764,990,967.2,22.8,0.361,0.274,0.012,0.634,0.0279,3,0.261,0.895,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2015-03-04,2014,6,23,63,838.62,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,709.6,0.85,709.6,0,0,0,0,-6,6,41,8,7,0,73,766,990,967.3,22.7,0.362,0.275,0.0121,0.637,0.028,3,0.262,0.898,0.0395,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2015-03-05,2014,6,23,64,840.55,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,711.5,0.85,711.5,0,0,0,0,-6,6,41,8,7,0,73,768,990,967.3,22.7,0.363,0.276,0.0122,0.639,0.0281,3,0.263,0.902,0.0397,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2015-03-06,2014,6,23,65,842.49,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,713.5,0.85,713.5,0,0,0,0,-6,6,41,8,7,0,73,769,990,967.3,22.7,0.364,0.278,0.0122,0.641,0.0282,3,0.264,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2015-03-07,2014,6,23,66,844.45,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,715.5,0.85,715.5,0,0,0,0,-6,6,41,8,7,0,73,771,990,967.3,22.7,0.365,0.279,0.0123,0.644,0.0283,3,0.264,0.908,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3440
2015-03-08,2014,6,23,67,846.41,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,717.4,0.85,717.4,0,0,0,0,-6,6,41,8,7,0,73,773,990,967.3,22.7,0.366,0.28,0.0123,0.646,0.0285,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2015-03-09,2014,6,23,68,848.38,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,719.4,0.85,719.4,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.282,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
2015-03-10,2014,6,23,69,850.37,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,721.4,0.85,721.4,0,0,0,0,-6,6,41,8,7,0,73,777,990,967.3,22.7,0.368,0.283,0.0125,0.651,0.0287,3,0.267,0.918,0.0405,21.8,0.957,0.98,0.938,49.1,48.2,144,3470
2015-03-11,2014,6,24,70,852.36,0.2,5,Dry,36,8,6,4,53,107,0.13,745.4,0.87,745.4,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.0301,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2015-03-12,2014,6,24,71,850.37,0.2,5,Dry,36,8,6,4,53,107,0.13,743.4,0.87,743.4,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2015-03-13,2014,6,24,72,852.36,0.2,5,Dry,36,8,6,4,53,107,0.13,745.4,0.87,745.4,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.0301,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2015-03-14,2014,6,24,73,854.36,0.2,5,Dry,36,8,6,4,53,107,0.13,747.4,0.88,747.4,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2015-03-15,2014,6,24,74,856.38,0.19,5,Dry,36,8,6,4,53,107,0.13,749.4,0.88,749.4,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0304,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2015-03-16,2014,6,24,75,862.48,0.19,5,Dry,36,8,6,4,53,107,0.12,755.5,0.88,755.5,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0135,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2015-03-17,2014,6,24,76,868.67,0.19,5,Dry,36,8,6,4,53,107,0.12,761.7,0.88,761.7,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2015-03-18,2014,6,25,77,879.16,0.19,5,Dry,36,8,6,4,53,107,0.12,772.2,0.88,772.2,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2015-03-19,2014,6,25,78,894.2,0.18,5,Dry,36,8,6,4,53,107,0.12,787.2,0.88,787.2,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.95,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2015-03-20,2014,6,25,79,909.64,0.18,5,Dry,36,8,6,4,53,107,0.12,802.6,0.88,802.6,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.435,0.327,0.0146,0.763,0.034,4,0.213,0.976,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2015-03-21,2014,6,25,80,925.44,0.17,5,Dry,36,8,6,4,53,107,0.12,818.4,0.88,818.4,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2015-03-22,2014,6,25,81,941.59,0.17,5,Dry,36,8,6,4,53,107,0.11,834.6,0.89,834.6,0,0,0,0,-4,4,36,8,6,0,57,885,990,967.7,22.3,0.465,0.343,0.0154,0.808,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2015-03-23,2014,6,25,82,962.84,0.16,5,Dry,36,8,6,4,53,107,0.11,855.8,0.89,855.8,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2015-03-24,2014,6,25,83,984.59,0.16,5,Dry,36,8,6,4,53,107,0.11,877.6,0.89,877.6,0,0,0,0,-4,4,36,8,6,0,57,928,990,967.8,22.2,0.504,0.364,0.0164,0.868,0.0392,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2015-03-25,2014,6,26,84,1011.8,0.15,5,Dry,36,8,6,4,53,107,0.11,904.8,0.89,904.8,0,0,0,0,-4,4,36,8,6,0,57,955,990,967.9,22.1,0.529,0.377,0.0171,0.906,0.0411,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2015-03-26,2014,6,26,85,1029.5,0.15,5,Dry,36,8,6,4,53,107,0.1,922.5,0.9,922.5,0,0,0,0,-4,4,36,8,6,0,57,973,990,968,22,0.545,0.385,0.0175,0.931,0.0423,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.936,45,44.1,176,4230
2015-03-27,2014,6,26,86,1042.3,0.15,5,Dry,36,8,6,4,53,107,0.1,935.3,0.9,935.3,0,0,0,0,-4,4,36,8,6,0,57,985,990,968,22,0.557,0.392,0.0178,0.949,0.0432,4,0.258,1.21,0.0549,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2015-03-28,2014,6,26,87,1050,0.14,5,Dry,36,8,6,4,53,107,0.1,943,0.9,943,0,0,0,0,-4,4,36,8,6,0,57,993,990,968.1,21.9,0.564,0.395,0.018,0.959,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.8,44.9,179,4310
2015-03-29,2014,6,26,88,1052.6,0.14,5,Dry,36,8,6,4,53,107,0.1,945.6,0.9,945.6,0,0,0,0,-4,4,36,8,6,0,57,996,990,968.1,21.9,0.566,0.397,0.0181,0.963,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,45.9,45,180,4320
2015-03-30,2014,6,26,89,1050,0.14,5,Dry,36,8,6,4,53,107,0.1,943,0.9,943,0,0,0,0,-4,4,36,8,6,0,57,993,990,968.1,21.9,0.564,0.395,0.018,0.959,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.8,44.9,179,4310
2015-03-31,2014,6,26,90,1047.4,0.15,5,Dry,36,8,6,4,53,107,0.1,940.4,0.9,940.4,0,0,0,0,-4,4,36,8,6,0,57,990,990,968,22,0.562,0.394,0.018,0.956,0.0435,4,0.26,1.22,0.0554,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2015-04-01,2014,7,27,91,1044.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,896.9,0.86,896.9,0,0,0,0,-10,10,45,11,10,0,82,963,990,968,22,0.536,0.373,0.017,0.909,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2015-04-02,2014,7,27,92,1042.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,894.3,0.86,894.3,0,0,0,0,-10,10,45,11,10,0,82,960,990,968,22,0.534,0.372,0.0169,0.906,0.0412,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2015-04-03,2014,7,27,93,1034.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,886.6,0.86,886.6,0,0,0,0,-10,10,45,11,10,0,82,953,990,968,22,0.527,0.368,0.0167,0.895,0.0407,4,0.242,1.14,0.0517,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2015-04-04,2014,7,27,94,1027,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,879,0.86,879,0,0,0,0,-10,10,45,11,10,0,82,945,990,968,22,0.52,0.364,0.0166,0.884,0.0402,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,43,42.1,169,4040
2015-04-05,2014,7,27,95,1014.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.15,866.3,0.85,866.3,0,0,0,0,-10,10,45,11,10,0,82,932,990,967.9,22.1,0.508,0.358,0.0162,0.867,0.0393,4,0.235,1.1,0.0499,21,0.955,0.98,0.936,42.5,41.6,167,4000
2015-04-06,2014,7,27,96,1001.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.15,853.8,0.85,853.8,0,0,0,0,-10,10,45,11,10,0,82,920,990,967.9,22.1,0.497,0.352,0.0159,0.849,0.0384,4,0.231,1.08,0.0489,21,0.954,0.98,0.935,42,41.1,165,3950
2015-04-07,2014,7,27,97,989.49,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,841.5,0.85,841.5,0,0,0,0,-10,10,45,11,10,0,82,907,990,967.9,22.1,0.486,0.346,0.0156,0.832,0.0376,4,0.227,1.06,0.0478,21.1,0.954,0.979,0.934,41.5,40.6,163,3900
2015-04-08,2014,7,28,98,977.28,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,829.3,0.85,829.3,0,0,0,0,-10,10,45,11,10,0,82,895,990,967.8,22.2,0.474,0.34,0.0153,0.815,0.0367,4,0.222,1.04,0.0467,21.2,0.954,0.978,0.933,41,40.1,161,3850
2015-04-09,2014,7,28,99,965.23,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,817.2,0.85,817.2,0,0,0,0,-10,10,45,11,10,0,82,883,990,967.8,22.2,0.463,0.335,0.015,0.798,0.0359,4,0.218,1.02,0.0457,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2015-04-10,2014,7,28,100,958.07,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,810.1,0.85,810.1,0,0,0,0,-10,10,45,11,10,0,82,876,990,967.7,22.3,0.457,0.331,0.0149,0.788,0.0354,4,0.216,1,0.0451,21.3,0.953,0.977,0.931,40.3,39.3,157,3770
2015-04-11,2014,7,28,101,950.97,0.17,5,Dry,40,10,8,5,62,125,0.13,826,0.87,826,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2015-04-12,2014,7,28,102,948.62,0.17,5,Dry,40,10,8,5,62,125,0.13,823.6,0.87,823.6,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2015-04-13,2014,7,28,103,946.27,0.17,5,Dry,40,10,8,5,62,125,0.13,821.3,0.87,821.3,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2015-04-14,2014,7,28,104,948.62,0.17,5,Dry,40,10,8,5,62,125,0.13,823.6,0.87,823.6,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2015-04-15,2014,7,29,105,955.7,0.17,5,Dry,40,10,8,5,62,125,0.13,830.7,0.87,830.7,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.468,0.341,0.0153,0.81,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2015-04-16,2014,7,29,106,958.07,0.17,5,Dry,40,10,8,5,62,125,0.13,833.1,0.87,833.1,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2015-04-17,2014,7,29,107,965.23,0.16,5,Dry,40,10,8,5,62,125,0.13,840.2,0.87,840.2,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2015-04-18,2014,7,29,108,977.28,0.16,5,Dry,40,10,8,5,62,125,0.13,852.3,0.87,852.3,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.352,0.0158,0.84,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2015-04-19,2014,7,29,109,989.49,0.16,5,Dry,40,10,8,5,62,125,0.13,864.5,0.87,864.5,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2015-04-20,2014,7,29,110,1001.8,0.15,5,Dry,40,10,8,5,62,125,0.13,876.8,0.88,876.8,0,0,0,0,-5,5,40,10,8,0,67,935,990,967.9,22.1,0.511,0.363,0.0164,0.874,0.0396,4,0.238,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2015-04-21,2014,7,29,111,1014.3,0.15,5,Dry,40,10,8,5,62,125,0.12,889.3,0.88,889.3,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0168,0.892,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2015-04-22,2014,7,30,112,1027,0.15,5,Dry,40,10,8,5,62,125,0.12,902,0.88,902,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2015-04-23,2014,7,30,113,1039.7,0.15,5,Dry,40,10,8,5,62,125,0.12,914.7,0.88,914.7,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2015-04-24,2014,7,30,114,1047.4,0.15,5,Dry,40,10,8,5,62,125,0.12,922.4,0.88,922.4,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2015-04-25,2014,7,30,115,1050,0.14,5,Dry,40,10,8,5,62,125,0.12,925,0.88,925,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2015-04-26,2014,7,30,116,1052.6,0.14,5,Dry,40,10,8,5,62,125,0.12,927.6,0.88,927.6,0,0,0,0,-5,5,40,10,8,0,67,986,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2015-04-27,2014,7,30,117,1050,0.14,5,Dry,40,10,8,5,62,125,0.12,925,0.88,925,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2015-04-28,2014,7,30,118,1042.3,0.15,5,Dry,40,10,8,5,62,125,0.12,917.3,0.88,917.3,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.931,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2015-04-29,2014,7,31,119,1034.6,0.15,5,Dry,40,10,8,5,62,125,0.12,909.6,0.88,909.6,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2015-04-30,2014,7,31,120,1021.9,0.15,5,Dry,40,10,8,5,62,125,0.12,896.9,0.88,896.9,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2015-05-01,2014,8,31,121,1009.3,0.15,5,Dry,42,9,8,6,82,147,0.15,862.3,0.85,862.3,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.855,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2015-05-02,2014,8,31,122,996.88,0.16,5,Dry,42,9,8,6,82,147,0.15,849.9,0.85,849.9,0,0,0,0,-6,6,42,9,8,0,88,909,990,967.9,22.1,0.487,0.35,0.0158,0.837,0.0379,4,0.229,1.07,0.0482,21,0.954,0.98,0.935,41.8,41,164,3940
2015-05-03,2014,8,31,123,979.71,0.16,5,Dry,42,9,8,6,82,147,0.15,832.7,0.85,832.7,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0367,4,0.224,1.04,0.0467,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2015-05-04,2014,8,31,124,962.84,0.16,5,Dry,42,9,8,6,82,147,0.15,815.8,0.85,815.8,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2015-05-05,2014,8,31,125,946.27,0.17,5,Dry,42,9,8,6,82,147,0.15,799.3,0.84,799.3,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.441,0.326,0.0146,0.766,0.0343,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2015-05-06,2014,8,32,126,930.02,0.17,5,Dry,42,9,8,6,82,147,0.16,783,0.84,783,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2015-05-07,2014,8,32,127,914.12,0.18,5,Dry,42,9,8,6,82,147,0.16,767.1,0.84,767.1,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2015-05-08,2014,8,32,128,898.57,0.18,5,Dry,42,9,8,6,82,147,0.16,751.6,0.84,751.6,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2015-05-09,2014,8,32,129,883.41,0.19,5,Dry,42,9,8,6,82,147,0.17,736.4,0.83,736.4,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.03,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2015-05-10,2014,8,32,130,868.67,0.19,5,Dry,42,9,8,6,82,147,0.17,721.7,0.83,721.7,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2015-05-11,2014,8,32,131,854.36,0.2,5,Dry,42,9,8,6,82,147,0.17,707.4,0.83,707.4,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2015-05-12,2014,8,32,132,840.55,0.2,5,Dry,42,9,8,6,82,147,0.17,693.5,0.82,693.5,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2015-05-13,2014,8,33,133,827.28,0.2,5,Dry,42,9,8,6,82,147,0.18,680.3,0.82,680.3,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2015-05-14,2014,8,33,134,814.61,0.21,5,Dry,42,9,8,6,82,147,0.18,667.6,0.82,667.6,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2015-05-15,2014,8,33,135,802.64,0.21,5,Dry,42,9,8,6,82,147,0.18,655.6,0.82,655.6,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.809,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3190
2015-05-16,2014,8,33,136,791.51,0.22,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2015-05-17,2014,8,33,137,781.45,0.22,5,Dry,42,9,8,6,82,147,0.19,634.5,0.81,634.5,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00979,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2015-05-18,2014,8,33,138,772.97,0.23,5,Dry,42,9,8,6,82,147,0.19,626,0.81,626,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2015-05-19,2014,8,33,139,761.64,0.23,5,Dry,42,9,8,6,82,147,0.19,614.6,0.81,614.6,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.309,0.212,0.00918,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,42,126,3020
2015-05-20,2014,8,34,140,745.51,0.24,5,Dry,42,9,8,6,82,147,0.2,598.5,0.8,598.5,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.3,0.201,0.00869,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2015-05-21,2014,8,34,141,731.02,0.24,5,Dry,42,9,8,6,82,147,0.2,584,0.8,584,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2015-05-22,2014,8,34,142,715.98,0.25,5,Dry,42,9,8,6,82,147,0.2,569,0.8,569,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.283,0.181,0.00779,0.464,0.02,3,0.199,0.663,0.0285,22.6,0.952,0.976,0.929,40,39,117,2810
2015-05-23,2014,8,34,143,702.58,0.25,5,Dry,42,9,8,6,82,147,0.21,555.6,0.79,555.6,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.00739,0.448,0.0192,3,0.193,0.64,0.0275,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2015-05-24,2014,8,34,144,688.64,0.26,5,Dry,42,9,8,6,82,147,0.21,541.6,0.79,541.6,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00697,0.431,0.0184,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
2015-05-25,2014,8,34,145,676.33,0.26,5,Dry,42,9,8,6,82,147,0.22,529.3,0.78,529.3,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.155,0.00661,0.415,0.0178,3,0.181,0.596,0.0255,22.8,0.949,0.971,0.921,37.4,36.3,109,2620
2015-05-26,2014,8,34,146,663.48,0.27,5,Dry,42,9,8,6,82,147,0.22,516.5,0.78,516.5,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.254,0.146,0.00623,0.4,0.017,3,0.175,0.574,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,107,2560
2015-05-27,2014,8,35,147,650.63,0.27,5,Dry,42,9,8,6,82,147,0.23,503.6,0.77,503.6,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.246,0.137,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2015-05-28,2014,8,35,148,639.42,0.28,5,Dry,42,9,8,6,82,147,0.23,492.4,0.77,492.4,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00558,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,34,102,2450
2015-05-29,2014,8,35,149,627.66,0.28,5,Dry,42,9,8,6,82,147,0.23,480.7,0.77,480.7,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.233,0.126,0.00534,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2015-05-30,2014,8,35,150,617.54,0.29,5,Dry,42,9,8,6,82,147,0.24,470.5,0.76,470.5,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.227,0.121,0.00512,0.349,0.0148,2,0.26,0.609,0.0258,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2015-05-31,2014,8,35,151,606.88,0.29,5,Dry,42,9,8,6,82,147,0.24,459.9,0.76,459.9,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.221,0.116,0.0049,0.337,0.0143,2,0.253,0.59,0.0249,23.1,0.957,0.98,0.938,49.8,48.2,96.4,2310
2015-06-01,2014,9,35,152,596.22,0.3,5,Dry,39,9,7,5,59,119,0.2,477.2,0.8,477.2,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2015-06-02,2014,9,35,153,587.19,0.31,5,Dry,39,9,7,5,59,119,0.2,468.2,0.8,468.2,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00505,0.344,0.0145,2,0.259,0.602,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2015-06-03,2014,9,36,154,577.62,0.31,5,Dry,39,9,7,5,59,119,0.21,458.6,0.79,458.6,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.115,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2015-06-04,2014,9,36,155,568.6,0.32,5,Dry,39,9,7,5,59,119,0.21,449.6,0.79,449.6,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00466,0.325,0.0136,2,0.246,0.571,0.0239,23.3,0.958,0.98,0.939,49.2,48.2,96.3,2310
2015-06-05,2014,9,36,156,560.67,0.32,5,Dry,39,9,7,5,59,119,0.21,441.7,0.79,441.7,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.107,0.0045,0.318,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2270
2015-06-06,2014,9,36,157,552.19,0.33,5,Dry,39,9,7,5,59,119,0.22,433.2,0.78,433.2,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00433,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
2015-06-07,2014,9,36,158,544.26,0.33,5,Dry,39,9,7,5,59,119,0.22,425.3,0.78,425.3,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0997,0.00416,0.305,0.0127,2,0.23,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2015-06-08,2014,9,36,159,537.43,0.34,5,Dry,39,9,7,5,59,119,0.22,418.4,0.78,418.4,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0965,0.00402,0.299,0.0125,2,0.225,0.524,0.0219,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
2015-06-09,2014,9,36,160,530.04,0.34,5,Dry,39,9,7,5,59,119,0.23,411,0.78,411,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.093,0.00387,0.293,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.7,2130
2015-06-10,2014,9,37,161,522.66,0.35,5,Dry,39,9,7,5,59,119,0.23,403.7,0.77,403.7,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0895,0.00372,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2090
2015-06-11,2014,9,37,162,515.28,0.35,5,Dry,39,9,7,5,59,119,0.23,396.3,0.77,396.3,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.086,0.00357,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2015-06-12,2014,9,37,163,508.44,0.36,5,Dry,39,9,7,5,59,119,0.23,389.4,0.77,389.4,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0828,0.00343,0.275,0.0114,2,0.205,0.481,0.0199,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
2015-06-13,2014,9,37,164,501.61,0.36,5,Dry,39,9,7,5,59,119,0.24,382.6,0.76,382.6,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0796,0.0033,0.27,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2015-06-14,2014,9,37,165,494.77,0.36,5,Dry,39,9,7,5,59,119,0.24,375.8,0.76,375.8,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0764,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.5,1960
2015-06-15,2014,9,37,166,487.93,0.37,5,Dry,39,9,7,5,59,119,0.24,368.9,0.76,368.9,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2015-06-16,2014,9,37,167,482.19,0.37,5,Dry,39,9,7,5,59,119,0.25,363.2,0.75,363.2,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.00291,0.254,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.3,39.3,78.6,1890
2015-06-17,2014,9,38,168,475.9,0.38,5,Dry,39,9,7,5,59,119,0.25,356.9,0.75,356.9,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0675,0.00278,0.248,0.0102,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
2015-06-18,2014,9,38,169,469.61,0.38,5,Dry,39,9,7,5,59,119,0.25,350.6,0.75,350.6,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00266,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2015-06-19,2014,9,38,170,463.32,0.38,5,Dry,39,9,7,5,59,119,0.26,344.3,0.74,344.3,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0615,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.2,37.2,74.4,1780
2015-06-20,2014,9,38,171,457.04,0.39,5,Dry,39,9,7,5,59,119,0.26,338,0.74,338,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0586,0.00241,0.233,0.00956,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
2015-06-21,2014,9,38,172,451.29,0.39,5,Dry,39,9,7,5,59,119,0.26,332.3,0.74,332.3,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.7,1720
2015-06-22,2014,9,38,173,445.55,0.4,5,Dry,39,9,7,5,59,119,0.27,326.6,0.73,326.6,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.5,1690
2015-06-23,2014,9,38,174,439.81,0.4,5,Dry,39,9,7,5,59,119,0.27,320.8,0.73,320.8,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0504,0.00206,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2015-06-24,2014,9,39,175,434.07,0.41,5,Dry,39,9,7,5,59,119,0.27,315.1,0.73,315.1,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0477,0.00195,0.214,0.00875,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
2015-06-25,2014,9,39,176,429.42,0.41,5,Dry,39,9,7,5,59,119,0.28,310.4,0.72,310.4,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0455,0.00186,0.21,0.00858,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.5,67.1,1610
2015-06-26,2014,9,39,177,424.22,0.41,5,Dry,39,9,7,5,59,119,0.28,305.2,0.72,305.2,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0431,0.00176,0.206,0.0084,2,0.149,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2015-06-27,2014,9,39,178,419.03,0.42,5,Dry,39,9,7,5,59,119,0.28,300,0.72,300,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
2015-06-28,2014,9,39,179,413.83,0.42,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00156,0.197,0.00803,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2015-06-29,2014,9,39,180,408.64,0.43,5,Dry,39,9,7,5,59,119,0.29,289.6,0.71,289.6,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2015-06-30,2014,9,39,181,403.44,0.43,5,Dry,39,9,7,5,59,119,0.29,284.4,0.7,284.4,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0333,0.00135,0.189,0.00767,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2015-07-01,2014,10,40,182,398.25,0.44,5,Dry,37,8,6,4,53,108,0.27,290.3,0.73,290.3,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.036,0.00146,0.192,0.0078,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.5,62.9,1510
2015-07-02,2014,10,40,183,393.05,0.44,5,Dry,37,8,6,4,53,108,0.28,285.1,0.72,285.1,0,0,0,0,-4,4,37,8,6,0,57,336,990,965.4,24.6,0.154,0.0335,0.00136,0.188,0.00762,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
2015-07-03,2014,10,40,184,388.4,0.45,5,Dry,37,8,6,4,53,108,0.28,280.4,0.72,280.4,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0313,0.00127,0.184,0.00746,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
2015-07-04,2014,10,40,185,383.75,0.45,5,Dry,37,8,6,4,53,108,0.28,275.8,0.72,275.8,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0292,0.00118,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
2015-07-05,2014,10,40,186,379.11,0.45,5,Dry,37,8,6,4,53,108,0.28,271.1,0.71,271.1,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.027,0.00109,0.176,0.00713,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
2015-07-06,2014,10,40,187,374.46,0.46,5,Dry,37,8,6,4,53,108,0.29,266.5,0.71,266.5,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.148,0.0248,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2015-07-07,2014,10,40,188,369.81,0.46,5,Dry,37,8,6,4,53,108,0.29,261.8,0.71,261.8,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0226,0.000912,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2015-07-08,2014,10,41,189,366.25,0.47,5,Dry,37,8,6,4,53,108,0.29,258.3,0.7,258.3,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0209,0.000844,0.166,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
2015-07-09,2014,10,41,190,362.15,0.47,5,Dry,37,8,6,4,53,108,0.3,254.2,0.7,254.2,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.019,0.000765,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.6,55.1,1320
2015-07-10,2014,10,41,191,358.05,0.47,5,Dry,37,8,6,4,53,108,0.3,250.1,0.7,250.1,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000686,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2015-07-11,2014,10,41,192,353.95,0.48,5,Dry,37,8,6,4,53,108,0.3,245.9,0.69,245.9,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00632,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.3,1280
2015-07-12,2014,10,41,193,349.85,0.48,5,Dry,37,8,6,4,53,108,0.31,241.8,0.69,241.8,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2015-07-13,2014,10,41,194,345.75,0.49,5,Dry,37,8,6,4,53,108,0.31,237.8,0.69,237.8,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2015-07-14,2014,10,41,195,341.64,0.49,5,Dry,37,8,6,4,53,108,0.32,233.6,0.68,233.6,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2015-07-15,2014,10,42,196,338.09,0.5,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2015-07-16,2014,10,42,197,334.54,0.5,5,Dry,37,8,6,4,53,108,0.32,226.5,0.68,226.5,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2015-07-17,2014,10,42,198,330.98,0.5,5,Dry,37,8,6,4,53,108,0.33,223,0.67,223,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.244,0.39,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2015-07-18,2014,10,42,199,327.43,0.51,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-07-19,2014,10,42,200,323.87,0.51,5,Dry,37,8,6,4,53,108,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2015-07-20,2014,10,42,201,320.32,0.52,5,Dry,37,8,6,4,53,108,0.34,212.3,0.66,212.3,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2015-07-21,2014,10,42,202,316.76,0.52,5,Dry,37,8,6,4,53,108,0.34,208.8,0.66,208.8,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2015-07-22,2014,10,43,203,314.3,0.53,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2015-07-23,2014,10,43,204,311.29,0.53,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2015-07-24,2014,10,43,205,308.29,0.53,5,Dry,37,8,6,4,53,108,0.35,200.3,0.65,200.3,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2015-07-25,2014,10,43,206,305.28,0.54,5,Dry,37,8,6,4,53,108,0.35,197.3,0.65,197.3,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.345,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2015-07-26,2014,10,43,207,302.27,0.54,5,Dry,37,8,6,4,53,108,0.36,194.3,0.64,194.3,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2015-07-27,2014,10,43,208,299.26,0.54,5,Dry,37,8,6,4,53,108,0.36,191.3,0.64,191.3,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2015-07-28,2014,10,43,209,296.25,0.55,5,Dry,37,8,6,4,53,108,0.36,188.3,0.64,188.3,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2015-07-29,2014,10,44,210,293.25,0.55,5,Dry,37,8,6,4,53,108,0.37,185.3,0.63,185.3,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2015-07-30,2014,10,44,211,290.24,0.56,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2015-07-31,2014,10,44,212,287.23,0.56,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,973
2015-08-01,2014,11,44,213,284.22,0.57,5,Dry,34,7,5,3,44,93,0.33,191.2,0.67,191.2,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000477,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2015-08-02,2014,11,44,214,280.12,0.57,5,Dry,34,7,5,3,44,93,0.33,187.1,0.67,187.1,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.129,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2015-08-03,2014,11,44,215,276.57,0.58,5,Dry,34,7,5,3,44,93,0.34,183.6,0.66,183.6,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000451,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
2015-08-04,2014,11,44,216,273.01,0.58,5,Dry,34,7,5,3,44,93,0.34,180,0.66,180,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000438,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.8,40.8,980
2015-08-05,2014,11,45,217,269.46,0.59,5,Dry,34,7,5,3,44,93,0.34,176.5,0.66,176.5,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.926,40.9,39.9,39.9,959
2015-08-06,2014,11,45,218,267,0.59,5,Dry,34,7,5,3,44,93,0.35,174,0.65,174,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000418,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,944
