date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-08-07,2014,11,45,219,263.99,0.6,5,Dry,34,7,5,3,44,93,0.35,171,0.65,171,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2015-08-08,2014,11,45,220,260.98,0.6,5,Dry,34,7,5,3,44,93,0.36,168,0.64,168,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.8,37.8,908
2015-08-09,2014,11,45,221,257.97,0.61,5,Dry,34,7,5,3,44,93,0.36,165,0.64,165,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00977,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37.1,37.1,890
2015-08-10,2014,11,45,222,254.97,0.61,5,Dry,34,7,5,3,44,93,0.36,162,0.64,162,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00952,0.000376,0.118,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.4,36.3,36.3,872
2015-08-11,2014,11,45,223,251.96,0.62,5,Dry,34,7,5,3,44,93,0.37,159,0.63,159,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2015-08-12,2014,11,46,224,248.95,0.63,5,Dry,34,7,5,3,44,93,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00901,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2015-08-13,2014,11,46,225,245.94,0.63,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000346,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
2015-08-14,2014,11,46,226,243.48,0.64,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2015-08-15,2014,11,46,227,241.02,0.64,5,Dry,34,7,5,3,44,93,0.39,148,0.61,148,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00833,0.000329,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2015-08-16,2014,11,46,228,238.56,0.65,5,Dry,34,7,5,3,44,93,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00439,1,0.139,0.25,0.00987,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2015-08-17,2014,11,46,229,236.1,0.65,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2015-08-18,2014,11,46,230,233.64,0.66,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.0043,1,0.132,0.241,0.00951,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2015-08-19,2014,11,47,231,231.18,0.66,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.0075,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2015-08-20,2014,11,47,232,228.72,0.67,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.00729,0.000287,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2015-08-21,2014,11,47,233,227.35,0.67,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00717,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,31,30,30,721
2015-08-22,2014,11,47,234,225.43,0.68,5,Dry,34,7,5,3,44,93,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00701,0.000275,0.106,0.00415,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2015-08-23,2014,11,47,235,223.52,0.68,5,Dry,34,7,5,3,44,93,0.42,130.5,0.58,130.5,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0978,0.00684,0.000269,0.105,0.00411,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2015-08-24,2014,11,47,236,221.61,0.69,5,Dry,34,7,5,3,44,93,0.42,128.6,0.58,128.6,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00864,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2015-08-25,2014,11,47,237,219.69,0.69,5,Dry,34,7,5,3,44,93,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00652,0.000256,0.103,0.00404,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-08-26,2014,11,48,238,217.78,0.7,5,Dry,34,7,5,3,44,93,0.43,124.8,0.57,124.8,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00636,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2015-08-27,2014,11,48,239,215.86,0.71,5,Dry,34,7,5,3,44,93,0.43,122.9,0.57,122.9,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2015-08-28,2014,11,48,240,213.95,0.71,5,Dry,34,7,5,3,44,93,0.43,121,0.56,121,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00603,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2015-08-29,2014,11,48,241,212.04,0.72,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00587,0.00023,0.0996,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2015-08-30,2014,11,48,242,210.12,0.73,5,Dry,34,7,5,3,44,93,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.00571,0.000223,0.0988,0.00387,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2015-08-31,2014,11,48,243,208.21,0.73,5,Dry,34,7,5,3,44,93,0.45,115.2,0.55,115.2,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.098,0.00383,1,0.098,0.196,0.00767,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-09-01,2014,12,48,244,205.2,0.74,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00707,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2015-09-02,2014,12,49,245,201.1,0.76,5,Dry,30,6,4,2,30,72,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000263,0.102,0.00398,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,29.9,29,29,696
2015-09-03,2014,12,49,246,197.54,0.77,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2015-09-04,2014,12,49,247,193.99,0.78,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2015-09-05,2014,12,49,248,191.53,0.79,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0918,0.00591,0.000231,0.0977,0.00382,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2015-09-06,2014,12,49,249,188.52,0.8,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.8,25.9,25.9,623
2015-09-07,2014,12,49,250,186.06,0.8,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0953,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2015-09-08,2014,12,49,251,183.05,0.81,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2015-09-09,2014,12,50,252,180.04,0.82,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2015-09-10,2014,12,50,253,177.04,0.83,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2015-09-11,2014,12,50,254,174.57,0.84,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0858,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2015-09-12,2014,12,50,255,172.11,0.85,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
2015-09-13,2014,12,50,256,169.65,0.86,5,Dry,30,6,4,2,30,72,0.42,97.65,0.58,97.65,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2015-09-14,2014,12,50,257,167.19,0.86,5,Dry,30,6,4,2,30,72,0.43,95.19,0.57,95.19,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2015-09-15,2014,12,50,258,165.82,0.87,5,Dry,30,6,4,2,30,72,0.43,93.82,0.57,93.82,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00372,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2015-09-16,2014,12,51,259,163.91,0.87,5,Dry,30,6,4,2,30,72,0.44,91.91,0.56,91.91,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0856,0.00336,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,488
2015-09-17,2014,12,51,260,162,0.88,5,Dry,30,6,4,2,30,72,0.44,90,0.56,90,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2015-09-18,2014,12,51,261,160.08,0.88,5,Dry,30,6,4,2,30,72,0.45,88.08,0.55,88.08,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0614,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2015-09-19,2014,12,51,262,158.17,0.89,5,Dry,30,6,4,2,30,72,0.46,86.17,0.55,86.17,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2015-09-20,2014,12,51,263,156.25,0.89,5,Dry,30,6,4,2,30,72,0.46,84.25,0.54,84.25,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0562,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,450
2015-09-21,2014,12,51,264,154.34,0.9,5,Dry,30,6,4,2,30,72,0.47,82.34,0.53,82.34,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2015-09-22,2014,12,51,265,152.43,0.9,5,Dry,30,6,4,2,30,72,0.47,80.43,0.53,80.43,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00259,0.000101,0.0806,0.00316,1,0.0511,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2015-09-23,2014,12,52,266,150.51,0.91,5,Dry,30,6,4,2,30,72,0.48,78.51,0.52,78.51,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00242,0.000095,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2015-09-24,2014,12,52,267,149.14,0.91,5,Dry,30,6,4,2,30,72,0.48,77.14,0.52,77.14,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000905,0.0792,0.00311,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2015-09-25,2014,12,52,268,147.78,0.91,5,Dry,30,6,4,2,30,72,0.49,75.78,0.51,75.78,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000859,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2015-09-26,2014,12,52,269,146.41,0.91,5,Dry,30,6,4,2,30,72,0.49,74.41,0.51,74.41,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000814,0.078,0.00306,1,0.043,0.121,0.00474,25.4,0.937,0.96,0.899,17.4,16.7,16.7,400
2015-09-27,2014,12,52,270,145.04,0.92,5,Dry,30,6,4,2,30,72,0.5,73.04,0.5,73.04,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.0000768,0.0774,0.00303,1,0.0411,0.118,0.00465,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2015-09-28,2014,12,52,271,143.68,0.92,5,Dry,30,6,4,2,30,72,0.5,71.68,0.5,71.68,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000723,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2015-09-29,2014,12,52,272,142.31,0.92,5,Dry,30,6,4,2,30,72,0.51,70.31,0.49,70.31,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000677,0.0762,0.00299,1,0.0374,0.114,0.00446,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2015-09-30,2014,12,53,273,140.94,0.92,5,Dry,30,6,4,2,30,72,0.51,68.94,0.49,68.94,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000631,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2015-10-01,2015,1,1,274,140.67,0.92,5,Dry,24,4,2,2,20,52,0.37,88.67,0.63,88.67,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00316,1,0.0622,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2015-10-02,2015,1,1,275,139.85,0.92,5,Dry,24,4,2,2,20,52,0.37,87.85,0.63,87.85,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2015-10-03,2015,1,1,276,140.12,0.92,5,Dry,24,4,2,2,20,52,0.37,88.12,0.63,88.12,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2015-10-04,2015,1,1,277,140.39,0.92,5,Dry,24,4,2,2,20,52,0.37,88.39,0.63,88.39,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
2015-10-05,2015,1,1,278,141.22,0.92,5,Dry,24,4,2,2,20,52,0.37,89.22,0.63,89.22,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2015-10-06,2015,1,1,279,140.39,0.92,5,Dry,24,4,2,2,20,52,0.37,88.39,0.63,88.39,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
2015-10-07,2015,1,1,280,138.48,0.93,5,Dry,24,4,2,2,20,52,0.38,86.48,0.62,86.48,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2015-10-08,2015,1,2,281,137.11,0.93,5,Dry,24,4,2,2,20,52,0.38,85.11,0.62,85.11,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2015-10-09,2015,1,2,282,135.75,0.93,5,Dry,24,4,2,2,20,52,0.38,83.75,0.62,83.75,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0785,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,447
2015-10-10,2015,1,2,283,134.38,0.93,5,Dry,24,4,2,2,20,52,0.39,82.38,0.61,82.38,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0537,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2015-10-11,2015,1,2,284,134.11,0.93,5,Dry,24,4,2,2,20,52,0.39,82.11,0.61,82.11,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2015-10-12,2015,1,2,285,133.29,0.93,5,Dry,24,4,2,2,20,52,0.39,81.29,0.61,81.29,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,435
2015-10-13,2015,1,2,286,131.37,0.94,5,Dry,24,4,2,2,20,52,0.4,79.37,0.6,79.37,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.00301,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2015-10-14,2015,1,2,287,131.1,0.94,5,Dry,24,4,2,2,20,52,0.4,79.1,0.6,79.1,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2015-10-15,2015,1,3,288,131.37,0.94,5,Dry,24,4,2,2,20,52,0.4,79.37,0.6,79.37,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.00301,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2015-10-16,2015,1,3,289,133.29,0.93,5,Dry,24,4,2,2,20,52,0.39,81.29,0.61,81.29,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,435
2015-10-17,2015,1,3,290,132.47,0.94,5,Dry,24,4,2,2,20,52,0.39,80.47,0.61,80.47,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2015-10-18,2015,1,3,291,131.64,0.94,5,Dry,24,4,2,2,20,52,0.4,79.64,0.6,79.64,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2015-10-19,2015,1,3,292,129.73,0.94,5,Dry,24,4,2,2,20,52,0.4,77.73,0.6,77.73,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2015-10-20,2015,1,3,293,128.36,0.94,5,Dry,24,4,2,2,20,52,0.41,76.36,0.59,76.36,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2015-10-21,2015,1,3,294,127,0.95,5,Dry,24,4,2,2,20,52,0.41,75,0.59,75,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000833,0.0747,0.00293,1,0.0438,0.118,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2015-10-22,2015,1,4,295,125.63,0.95,5,Dry,24,4,2,2,20,52,0.41,73.63,0.59,73.63,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000788,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2015-10-23,2015,1,4,296,124.26,0.95,5,Dry,24,4,2,2,20,52,0.42,72.26,0.58,72.26,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.0401,0.114,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2015-10-24,2015,1,4,297,122.89,0.96,5,Dry,24,4,2,2,20,52,0.42,70.89,0.58,70.89,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00178,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2015-10-25,2015,1,4,298,122.62,0.96,5,Dry,24,4,2,2,20,52,0.42,70.62,0.58,70.62,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000687,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2015-10-26,2015,1,4,299,121.8,0.96,5,Dry,24,4,2,2,20,52,0.43,69.8,0.57,69.8,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2015-10-27,2015,1,4,300,120.98,0.96,5,Dry,24,4,2,2,20,52,0.43,68.98,0.57,68.98,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2015-10-28,2015,1,4,301,120.16,0.96,5,Dry,24,4,2,2,20,52,0.43,68.16,0.57,68.16,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2015-10-29,2015,1,5,302,119.89,0.96,5,Dry,24,4,2,2,20,52,0.43,67.89,0.57,67.89,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0342,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2015-10-30,2015,1,5,303,119.61,0.96,5,Dry,24,4,2,2,20,52,0.43,67.61,0.56,67.61,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2015-10-31,2015,1,5,304,119.34,0.96,5,Dry,24,4,2,2,20,52,0.44,67.34,0.56,67.34,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2015-11-01,2015,2,5,305,122.35,0.96,5,Dry,23,4,2,2,19,50,0.41,72.35,0.59,72.35,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000745,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2015-11-02,2015,2,5,306,126.45,0.95,5,Dry,23,4,2,2,19,50,0.4,76.45,0.6,76.45,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000882,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
2015-11-03,2015,2,5,307,126.72,0.95,5,Dry,23,4,2,2,19,50,0.4,76.72,0.6,76.72,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.0000891,0.0751,0.00295,1,0.0461,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2015-11-04,2015,2,5,308,128.64,0.94,5,Dry,23,4,2,2,19,50,0.39,78.64,0.61,78.64,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000955,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2015-11-05,2015,2,6,309,128.91,0.94,5,Dry,23,4,2,2,19,50,0.39,78.91,0.61,78.91,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000964,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2015-11-06,2015,2,6,310,129.73,0.94,5,Dry,23,4,2,2,19,50,0.39,79.73,0.61,79.73,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2015-11-07,2015,2,6,311,130.55,0.94,5,Dry,23,4,2,2,19,50,0.38,80.55,0.62,80.55,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
2015-11-08,2015,2,6,312,131.37,0.94,5,Dry,23,4,2,2,19,50,0.38,81.37,0.62,81.37,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0523,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2015-11-09,2015,2,6,313,131.64,0.94,5,Dry,23,4,2,2,19,50,0.38,81.64,0.62,81.64,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2015-11-10,2015,2,6,314,133.56,0.93,5,Dry,23,4,2,2,19,50,0.37,83.56,0.63,83.56,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2015-11-11,2015,2,6,315,132.74,0.94,5,Dry,23,4,2,2,19,50,0.38,82.74,0.62,82.74,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2015-11-12,2015,2,7,316,135.75,0.93,5,Dry,23,4,2,2,19,50,0.37,85.75,0.63,85.75,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0583,0.137,0.00539,25.4,0.926,0.962,0.892,19.8,19,19,456
2015-11-13,2015,2,7,317,138.75,0.92,5,Dry,23,4,2,2,19,50,0.36,88.75,0.64,88.75,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2015-11-14,2015,2,7,318,137.93,0.93,5,Dry,23,4,2,2,19,50,0.36,87.93,0.64,87.93,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2015-11-15,2015,2,7,319,137.66,0.93,5,Dry,23,4,2,2,19,50,0.36,87.66,0.64,87.66,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2015-11-16,2015,2,7,320,137.39,0.93,5,Dry,23,4,2,2,19,50,0.36,87.39,0.64,87.39,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,464
2015-11-17,2015,2,7,321,141.49,0.92,5,Dry,23,4,2,2,19,50,0.35,91.49,0.65,91.49,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2015-11-18,2015,2,7,322,145.04,0.92,5,Dry,23,4,2,2,19,50,0.34,95.04,0.66,95.04,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2015-11-19,2015,2,8,323,149.14,0.91,5,Dry,23,4,2,2,19,50,0.34,99.14,0.67,99.14,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2015-11-20,2015,2,8,324,151.61,0.9,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2015-11-21,2015,2,8,325,154.61,0.9,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2015-11-22,2015,2,8,326,159.81,0.89,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2015-11-23,2015,2,8,327,163.36,0.88,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
2015-11-24,2015,2,8,328,165.28,0.87,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-11-25,2015,2,8,329,164.46,0.87,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2015-11-26,2015,2,9,330,163.64,0.87,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0959,0.187,0.00733,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2015-11-27,2015,2,9,331,161.72,0.88,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2015-11-28,2015,2,9,332,161.45,0.88,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2015-11-29,2015,2,9,333,160.63,0.88,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.09,0.00353,1,0.0919,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2015-11-30,2015,2,9,334,163.64,0.87,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0959,0.187,0.00733,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2015-12-01,2015,3,9,335,165,0.87,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2015-12-02,2015,3,9,336,164.18,0.87,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2015-12-03,2015,3,10,337,166.64,0.86,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2015-12-04,2015,3,10,338,171.29,0.85,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2015-12-05,2015,3,10,339,176.49,0.83,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000225,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2015-12-06,2015,3,10,340,178.95,0.82,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2015-12-07,2015,3,10,341,180.32,0.82,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2015-12-08,2015,3,10,342,179.5,0.82,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,645
2015-12-09,2015,3,10,343,181.41,0.82,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2015-12-10,2015,3,11,344,186.06,0.8,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2015-12-11,2015,3,11,345,188.52,0.8,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2015-12-12,2015,3,11,346,191.53,0.79,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2015-12-13,2015,3,11,347,193.44,0.78,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2015-12-14,2015,3,11,348,193.17,0.78,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2015-12-15,2015,3,11,349,194.54,0.78,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2015-12-16,2015,3,11,350,197,0.77,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2015-12-17,2015,3,12,351,199.46,0.76,5,Dry,26,4,3,2,24,59,0.3,140.5,0.7,140.5,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0968,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.7,31.7,31.7,760
2015-12-18,2015,3,12,352,203.01,0.75,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2015-12-19,2015,3,12,353,207.11,0.74,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2015-12-20,2015,3,12,354,207.93,0.73,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2015-12-21,2015,3,12,355,205.47,0.74,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2015-12-22,2015,3,12,356,204.11,0.75,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.937,0.97,0.908,33.8,32.7,32.7,786
2015-12-23,2015,3,12,357,204.38,0.75,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2015-12-24,2015,3,13,358,209.57,0.73,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2015-12-25,2015,3,13,359,214.22,0.71,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2015-12-26,2015,3,13,360,216.14,0.7,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2015-12-27,2015,3,13,361,218.05,0.7,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2015-12-28,2015,3,13,362,221.61,0.69,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2015-12-29,2015,3,13,363,225.71,0.68,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2015-12-30,2015,3,13,364,225.98,0.68,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2015-12-31,2015,3,14,365,225.71,0.68,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2016-01-01,2015,4,14,1,224.89,0.68,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,821
2016-01-02,2015,4,14,2,226.25,0.68,5,Dry,29,5,4,2,33,73,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2016-01-03,2015,4,14,3,230.9,0.67,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,853
2016-01-04,2015,4,14,4,237.74,0.65,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.2,37.2,37.2,892
2016-01-05,2015,4,14,5,241.29,0.64,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2016-01-06,2015,4,14,6,243.21,0.64,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2016-01-07,2015,4,15,7,244.57,0.64,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2016-01-08,2015,4,15,8,250.86,0.62,5,Dry,29,5,4,2,33,73,0.29,177.9,0.71,177.9,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,971
2016-01-09,2015,4,15,9,255.51,0.61,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2016-01-10,2015,4,15,10,258.52,0.61,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2016-01-11,2015,4,15,11,264.26,0.6,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2016-01-12,2015,4,15,12,270.55,0.59,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2016-01-13,2015,4,15,13,275.2,0.58,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2016-01-14,2015,4,16,14,282.04,0.57,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2016-01-15,2015,4,16,15,289.97,0.56,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2016-01-16,2015,4,16,16,297.89,0.55,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2016-01-17,2015,4,16,17,304.73,0.54,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2016-01-18,2015,4,16,18,312.11,0.53,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2016-01-19,2015,4,16,19,315.67,0.52,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2016-01-20,2015,4,16,20,319.77,0.52,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2016-01-21,2015,4,17,21,324.42,0.51,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2016-01-22,2015,4,17,22,327.97,0.51,5,Dry,29,5,4,2,33,73,0.22,255,0.78,255,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000775,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
2016-01-23,2015,4,17,23,333.17,0.5,5,Dry,29,5,4,2,33,73,0.22,260.2,0.78,260.2,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000874,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2016-01-24,2015,4,17,24,338.36,0.5,5,Dry,29,5,4,2,33,73,0.22,265.4,0.78,265.4,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000974,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2016-01-25,2015,4,17,25,340.82,0.49,5,Dry,29,5,4,2,33,73,0.21,267.8,0.79,267.8,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.2,58.5,1400
2016-01-26,2015,4,17,26,344.93,0.49,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2016-01-27,2015,4,17,27,347.39,0.49,5,Dry,29,5,4,2,33,73,0.21,274.4,0.79,274.4,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2016-01-28,2015,4,18,28,349.85,0.48,5,Dry,29,5,4,2,33,73,0.21,276.9,0.79,276.9,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2016-01-29,2015,4,18,29,356.14,0.48,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00132,0.182,0.00731,2,0.134,0.315,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.8,1480
2016-01-30,2015,4,18,30,363.52,0.47,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2016-01-31,2015,4,18,31,370.36,0.46,5,Dry,29,5,4,2,33,73,0.2,297.4,0.8,297.4,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2016-02-01,2015,5,18,32,377.74,0.45,5,Dry,31,6,4,3,41,85,0.23,292.7,0.78,292.7,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0372,0.0015,0.19,0.00771,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.7,1530
2016-02-02,2015,5,18,33,384.57,0.45,5,Dry,31,6,4,3,41,85,0.22,299.6,0.78,299.6,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2016-02-03,2015,5,18,34,394.14,0.44,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.2,1610
2016-02-04,2015,5,19,35,404.81,0.43,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2016-02-05,2015,5,19,36,414.93,0.42,5,Dry,31,6,4,3,41,85,0.2,329.9,0.8,329.9,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00902,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2016-02-06,2015,5,19,37,425.59,0.41,5,Dry,31,6,4,3,41,85,0.2,340.6,0.8,340.6,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2016-02-07,2015,5,19,38,434.61,0.4,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
2016-02-08,2015,5,19,39,442.54,0.4,5,Dry,31,6,4,3,41,85,0.19,357.5,0.81,357.5,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0678,0.00278,0.244,0.00999,2,0.184,0.428,0.0175,24,0.949,0.976,0.926,39.9,39,77.9,1870
2016-02-09,2015,5,19,40,449.38,0.39,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2016-02-10,2015,5,19,41,457.86,0.39,5,Dry,31,6,4,3,41,85,0.19,372.9,0.81,372.9,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2016-02-11,2015,5,20,42,466.33,0.38,5,Dry,31,6,4,3,41,85,0.18,381.3,0.82,381.3,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2016-02-12,2015,5,20,43,475.36,0.38,5,Dry,31,6,4,3,41,85,0.18,390.4,0.82,390.4,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2016-02-13,2015,5,20,44,489.3,0.37,5,Dry,31,6,4,3,41,85,0.17,404.3,0.83,404.3,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2016-02-14,2015,5,20,45,501.06,0.36,5,Dry,31,6,4,3,41,85,0.17,416.1,0.83,416.1,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0954,0.00395,0.292,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.3,2170
2016-02-15,2015,5,20,46,513.91,0.35,5,Dry,31,6,4,3,41,85,0.17,428.9,0.83,428.9,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2016-02-16,2015,5,20,47,529.5,0.34,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2016-02-17,2015,5,20,48,545.08,0.33,5,Dry,31,6,4,3,41,85,0.16,460.1,0.84,460.1,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2016-02-18,2015,5,21,49,558.48,0.32,5,Dry,31,6,4,3,41,85,0.15,473.5,0.85,473.5,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00513,0.341,0.0143,2,0.262,0.603,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-02-19,2015,5,21,50,571.33,0.32,5,Dry,31,6,4,3,41,85,0.15,486.3,0.85,486.3,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2016-02-20,2015,5,21,51,583.64,0.31,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.368,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2016-02-21,2015,5,21,52,598.68,0.3,5,Dry,31,6,4,3,41,85,0.14,513.7,0.86,513.7,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2016-02-22,2015,5,21,53,616.45,0.29,5,Dry,31,6,4,3,41,85,0.14,531.5,0.86,531.5,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.0066,0.408,0.0173,3,0.182,0.59,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2016-02-23,2015,5,21,54,634.22,0.28,5,Dry,31,6,4,3,41,85,0.13,549.2,0.87,549.2,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2016-02-24,2015,5,21,55,648.72,0.28,5,Dry,31,6,4,3,41,85,0.13,563.7,0.87,563.7,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00755,0.448,0.019,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2016-02-25,2015,5,22,56,663.75,0.27,5,Dry,31,6,4,3,41,85,0.13,578.8,0.87,578.8,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.008,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2016-02-26,2015,5,22,57,680.98,0.26,5,Dry,31,6,4,3,41,85,0.13,596,0.88,596,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00852,0.488,0.0209,3,0.211,0.698,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2970
2016-02-27,2015,5,22,58,699.85,0.26,5,Dry,31,6,4,3,41,85,0.12,614.9,0.88,614.9,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.00909,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.5,127,3060
2016-02-28,2015,5,22,59,719.26,0.25,5,Dry,31,6,4,3,41,85,0.12,634.3,0.88,634.3,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.225,0.00968,0.535,0.023,3,0.228,0.763,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2016-02-29,2015,5,22,60,739.77,0.24,5,Dry,31,6,4,3,41,85,0.12,654.8,0.89,654.8,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0345,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2016-03-01,2015,6,22,61,759.73,0.23,5,Dry,36,8,6,4,53,107,0.14,652.7,0.86,652.7,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0347,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
2016-03-02,2015,6,22,62,774.04,0.23,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2016-03-03,2015,6,23,63,785.61,0.22,5,Dry,36,8,6,4,53,107,0.14,678.6,0.86,678.6,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.254,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
2016-03-04,2015,6,23,64,802.64,0.21,5,Dry,36,8,6,4,53,107,0.13,695.6,0.87,695.6,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2016-03-05,2015,6,23,65,821.77,0.21,5,Dry,36,8,6,4,53,107,0.13,714.8,0.87,714.8,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.64,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2016-03-06,2015,6,23,66,838.62,0.2,5,Dry,36,8,6,4,53,107,0.13,731.6,0.87,731.6,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2016-03-07,2015,6,23,67,856.38,0.19,5,Dry,36,8,6,4,53,107,0.13,749.4,0.88,749.4,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0304,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2016-03-08,2015,6,23,68,874.93,0.19,5,Dry,36,8,6,4,53,107,0.12,767.9,0.88,767.9,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2016-03-09,2015,6,23,69,889.86,0.18,5,Dry,36,8,6,4,53,107,0.12,782.9,0.88,782.9,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
