date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-03-10,2015,6,24,70,905.19,0.18,5,Dry,36,8,6,4,53,107,0.12,798.2,0.88,798.2,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.969,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2016-03-11,2015,6,24,71,920.89,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,791.9,0.86,791.9,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2016-03-12,2015,6,24,72,932.32,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,803.3,0.86,803.3,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.442,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
2016-03-13,2015,6,24,73,948.62,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,819.6,0.86,819.6,0,0,0,0,-6,6,41,8,7,0,73,876,990,967.7,22.3,0.456,0.336,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2016-03-14,2015,6,24,74,965.23,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,836.2,0.87,836.2,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.472,0.344,0.0155,0.815,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2016-03-15,2015,6,24,75,987.03,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,858,0.87,858,0,0,0,0,-6,6,41,8,7,0,73,914,990,967.8,22.2,0.492,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2016-03-16,2015,6,24,76,1009.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,880.3,0.87,880.3,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.512,0.365,0.0165,0.877,0.0397,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
2016-03-17,2015,6,25,77,1037.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,908.1,0.88,908.1,0,0,0,0,-6,6,41,8,7,0,73,964,990,968,22,0.538,0.379,0.0172,0.916,0.0417,4,0.249,1.17,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2016-03-18,2015,6,25,78,1070.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,941.9,0.88,941.9,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2016-03-19,2015,6,25,79,1105.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,976.4,0.88,976.4,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2016-03-20,2015,6,25,80,1146.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.462,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2016-03-21,2015,6,25,81,1193.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0265,1.3,0.0604,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2016-03-22,2015,6,25,82,1242.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-23,2015,6,25,83,1286.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1157,0.9,1100,57,13,2,2,-4,44,54,10,9,2,111,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2016-03-24,2015,6,26,84,1330.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.097,1202,0.9,1100,102,23,3,3,-3,76,64,11,10,3,143,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-03-25,2015,6,26,85,1376.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.094,1247,0.91,1100,147,33,4,4,-2,108,74,12,11,4,175,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2016-03-26,2015,6,26,86,1403.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-03-27,2015,6,26,87,1425.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-28,2015,6,26,88,1440.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-03-29,2015,6,26,89,1456.5,0.098,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-30,2015,6,26,90,1465.9,0.096,4,Mod_Dry,41,8,7,6,67,129,0.088,1337,0.91,1100,237,54,7,7,1,168,95,15,14,7,235,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-03-31,2015,6,27,91,1475.4,0.095,4,Mod_Dry,41,8,7,6,67,129,0.087,1346,0.91,1100,246,56,7,8,1,174,97,15,15,7,241,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2016-04-01,2015,7,27,92,1484.8,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2016-04-02,2015,7,27,93,1488,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-04-03,2015,7,27,94,1491.2,0.093,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2016-04-04,2015,7,27,95,1494.3,0.093,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2016-04-05,2015,7,27,96,1497.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2016-04-06,2015,7,27,97,1500.7,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2016-04-07,2015,7,28,98,1503.9,0.091,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-08,2015,7,28,99,1507,0.091,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-09,2015,7,28,100,1510.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2016-04-10,2015,7,28,101,1507,0.091,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-11,2015,7,28,102,1510.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2016-04-12,2015,7,28,103,1513.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2016-04-13,2015,7,28,104,1516.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2016-04-14,2015,7,29,105,1519.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-04-15,2015,7,29,106,1523,0.089,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-04-16,2015,7,29,107,1519.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-04-17,2015,7,29,108,1516.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2016-04-18,2015,7,29,109,1507,0.091,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-19,2015,7,29,110,1497.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2016-04-20,2015,7,29,111,1481.7,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1334,0.9,1100,234,53,7,7,-3,170,98,18,17,7,242,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2016-04-21,2015,7,30,112,1465.9,0.096,4,Mod_Dry,45,11,10,10,72,148,0.1,1318,0.9,1100,218,49,7,7,-3,158,94,18,17,7,230,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2016-04-22,2015,7,30,113,1450.2,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-23,2015,7,30,114,1434.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-24,2015,7,30,115,1419.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-25,2015,7,30,116,1397.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1250,0.89,1100,150,34,5,5,-5,111,79,16,15,5,183,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-04-26,2015,7,30,117,1363.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1216,0.89,1100,116,26,3,4,-7,90,71,14,14,3,162,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2016-04-27,2015,7,30,118,1324.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1177,0.89,1100,77,17,2,2,-8,64,62,13,12,2,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-28,2015,7,31,119,1286.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1138,0.89,1100,38,9,1,1,-9,36,54,12,11,1,108,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2016-04-29,2015,7,31,120,1253.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1106,0.88,1100,6,1,0,0,-10,15,46,11,10,0,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2016-04-30,2015,7,31,121,1222.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.59,0.0276,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2016-05-01,2015,8,31,122,1190.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,998.8,0.84,998.8,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0498,4,0.28,1.35,0.0628,20.1,0.955,0.98,0.936,47.1,46.2,185,4430
2016-05-02,2015,8,31,123,1160,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,968,0.83,968,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.603,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.1,181,4330
2016-05-03,2015,8,31,124,1129.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,937.8,0.83,937.8,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2016-05-04,2015,8,31,125,1105.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,913.4,0.83,913.4,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2016-05-05,2015,8,32,126,1081.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,889.4,0.82,889.4,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4060
2016-05-06,2015,8,32,127,1057.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,865.8,0.82,865.8,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2016-05-07,2015,8,32,128,1034.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,842.6,0.81,842.6,0,0,0,0,-10,10,47,10,10,0,125,910,990,968,22,0.488,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.2,40.4,161,3880
2016-05-08,2015,8,32,129,1011.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,819.8,0.81,819.8,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.803,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2016-05-09,2015,8,32,130,989.49,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,797.5,0.81,797.5,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2016-05-10,2015,8,32,131,967.63,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,775.6,0.8,775.6,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.426,0.314,0.0141,0.741,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2016-05-11,2015,8,32,132,950.97,0.17,5,Dry,42,9,8,6,82,147,0.15,804,0.84,804,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2016-05-12,2015,8,33,133,934.63,0.17,5,Dry,42,9,8,6,82,147,0.16,787.6,0.84,787.6,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3680
2016-05-13,2015,8,33,134,918.63,0.18,5,Dry,42,9,8,6,82,147,0.16,771.6,0.84,771.6,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0325,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2016-05-14,2015,8,33,135,902.98,0.18,5,Dry,42,9,8,6,82,147,0.16,756,0.84,756,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2016-05-15,2015,8,33,136,887.7,0.19,5,Dry,42,9,8,6,82,147,0.17,740.7,0.83,740.7,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.959,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2016-05-16,2015,8,33,137,872.84,0.19,5,Dry,42,9,8,6,82,147,0.17,725.8,0.83,725.8,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2016-05-17,2015,8,33,138,858.4,0.19,5,Dry,42,9,8,6,82,147,0.17,711.4,0.83,711.4,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.641,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2016-05-18,2015,8,33,139,844.45,0.2,5,Dry,42,9,8,6,82,147,0.17,697.5,0.83,697.5,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2016-05-19,2015,8,34,140,831.01,0.2,5,Dry,42,9,8,6,82,147,0.18,684,0.82,684,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2016-05-20,2015,8,34,141,818.16,0.21,5,Dry,42,9,8,6,82,147,0.18,671.2,0.82,671.2,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.591,0.0259,3,0.245,0.835,0.0366,22,0.957,0.98,0.938,46.2,45.2,136,3260
2016-05-21,2015,8,34,142,805.98,0.21,5,Dry,42,9,8,6,82,147,0.18,659,0.82,659,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2016-05-22,2015,8,34,143,794.59,0.22,5,Dry,42,9,8,6,82,147,0.18,647.6,0.81,647.6,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2016-05-23,2015,8,34,144,784.19,0.22,5,Dry,42,9,8,6,82,147,0.19,637.2,0.81,637.2,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2016-05-24,2015,8,34,145,775.17,0.23,5,Dry,42,9,8,6,82,147,0.19,628.2,0.81,628.2,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.00959,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2016-05-25,2015,8,34,146,768.75,0.23,5,Dry,42,9,8,6,82,147,0.19,621.8,0.81,621.8,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2016-05-26,2015,8,35,147,756.45,0.23,5,Dry,42,9,8,6,82,147,0.19,609.5,0.81,609.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.515,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2016-05-27,2015,8,35,148,744.14,0.24,5,Dry,42,9,8,6,82,147,0.2,597.1,0.8,597.1,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00864,0.499,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2016-05-28,2015,8,35,149,732.93,0.24,5,Dry,42,9,8,6,82,147,0.2,585.9,0.8,585.9,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.0083,0.485,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41,40.1,120,2890
2016-05-29,2015,8,35,150,721.18,0.25,5,Dry,42,9,8,6,82,147,0.2,574.2,0.8,574.2,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2016-05-30,2015,8,35,151,709.42,0.25,5,Dry,42,9,8,6,82,147,0.21,562.4,0.79,562.4,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.28,0.177,0.0076,0.456,0.0196,3,0.196,0.652,0.028,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2016-05-31,2015,8,35,152,697.66,0.26,5,Dry,42,9,8,6,82,147,0.21,550.7,0.79,550.7,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00724,0.442,0.019,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2016-06-01,2015,9,35,153,686.45,0.26,5,Dry,39,9,7,5,59,119,0.17,567.5,0.83,567.5,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00771,0.46,0.0197,3,0.198,0.658,0.0282,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2016-06-02,2015,9,36,154,676.33,0.26,5,Dry,39,9,7,5,59,119,0.18,557.3,0.82,557.3,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.275,0.173,0.00741,0.448,0.0191,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2016-06-03,2015,9,36,155,665.67,0.27,5,Dry,39,9,7,5,59,119,0.18,546.7,0.82,546.7,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.268,0.166,0.00709,0.435,0.0185,3,0.189,0.623,0.0266,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
2016-06-04,2015,9,36,156,655,0.27,5,Dry,39,9,7,5,59,119,0.18,536,0.82,536,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00677,0.421,0.0179,3,0.184,0.605,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2660
2016-06-05,2015,9,36,157,644.89,0.28,5,Dry,39,9,7,5,59,119,0.18,525.9,0.81,525.9,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00647,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2016-06-06,2015,9,36,158,635.86,0.28,5,Dry,39,9,7,5,59,119,0.19,516.9,0.81,516.9,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.252,0.146,0.00621,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2016-06-07,2015,9,36,159,626.29,0.28,5,Dry,39,9,7,5,59,119,0.19,507.3,0.81,507.3,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00593,0.386,0.0164,3,0.171,0.557,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2016-06-08,2015,9,36,160,616.72,0.29,5,Dry,39,9,7,5,59,119,0.19,497.7,0.81,497.7,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.375,0.0158,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2016-06-09,2015,9,37,161,607.15,0.29,5,Dry,39,9,7,5,59,119,0.2,488.1,0.8,488.1,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2016-06-10,2015,9,37,162,598.13,0.3,5,Dry,39,9,7,5,59,119,0.2,479.1,0.8,479.1,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00528,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2016-06-11,2015,9,37,163,590.2,0.3,5,Dry,39,9,7,5,59,119,0.2,471.2,0.8,471.2,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.226,0.121,0.00511,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2016-06-12,2015,9,37,164,581.72,0.31,5,Dry,39,9,7,5,59,119,0.2,462.7,0.8,462.7,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2016-06-13,2015,9,37,165,573.25,0.32,5,Dry,39,9,7,5,59,119,0.21,454.3,0.79,454.3,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2016-06-14,2015,9,37,166,564.77,0.32,5,Dry,39,9,7,5,59,119,0.21,445.8,0.79,445.8,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00459,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
2016-06-15,2015,9,37,167,556.84,0.33,5,Dry,39,9,7,5,59,119,0.21,437.8,0.79,437.8,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.209,0.106,0.00442,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47,94,2260
2016-06-16,2015,9,38,168,548.91,0.33,5,Dry,39,9,7,5,59,119,0.22,429.9,0.78,429.9,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.309,0.0129,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.2,46.2,92.5,2220
2016-06-17,2015,9,38,169,542.07,0.34,5,Dry,39,9,7,5,59,119,0.22,423.1,0.78,423.1,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0987,0.00412,0.303,0.0126,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2016-06-18,2015,9,38,170,534.69,0.34,5,Dry,39,9,7,5,59,119,0.22,415.7,0.78,415.7,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.7,2150
2016-06-19,2015,9,38,171,527.31,0.34,5,Dry,39,9,7,5,59,119,0.23,408.3,0.77,408.3,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2016-06-20,2015,9,38,172,519.93,0.35,5,Dry,39,9,7,5,59,119,0.23,400.9,0.77,400.9,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0882,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.2,43.4,86.7,2080
2016-06-21,2015,9,38,173,512.54,0.35,5,Dry,39,9,7,5,59,119,0.23,393.5,0.77,393.5,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0848,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
2016-06-22,2015,9,38,174,505.71,0.36,5,Dry,39,9,7,5,59,119,0.23,386.7,0.77,386.7,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0815,0.00338,0.273,0.0113,2,0.204,0.476,0.0198,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
2016-06-23,2015,9,39,175,498.87,0.36,5,Dry,39,9,7,5,59,119,0.24,379.9,0.76,379.9,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0783,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2016-06-24,2015,9,39,176,493.13,0.36,5,Dry,39,9,7,5,59,119,0.24,374.1,0.76,374.1,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0756,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
2016-06-25,2015,9,39,177,486.84,0.37,5,Dry,39,9,7,5,59,119,0.24,367.8,0.76,367.8,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0726,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.8,79.7,1910
2016-06-26,2015,9,39,178,480.55,0.37,5,Dry,39,9,7,5,59,119,0.25,361.6,0.75,361.6,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0697,0.00287,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.3,1880
2016-06-27,2015,9,39,179,474.26,0.38,5,Dry,39,9,7,5,59,119,0.25,355.3,0.75,355.3,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0667,0.00275,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2016-06-28,2015,9,39,180,467.97,0.38,5,Dry,39,9,7,5,59,119,0.25,349,0.75,349,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2016-06-29,2015,9,39,181,462.23,0.39,5,Dry,39,9,7,5,59,119,0.26,343.2,0.74,343.2,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.061,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.1,1780
2016-06-30,2015,9,40,182,456.49,0.39,5,Dry,39,9,7,5,59,119,0.26,337.5,0.74,337.5,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0583,0.00239,0.232,0.00954,2,0.17,0.403,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2016-07-01,2015,10,40,183,450.75,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,315.8,0.7,315.8,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.048,0.00197,0.216,0.00886,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35.1,34,68,1630
2016-07-02,2015,10,40,184,445,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,310,0.7,310,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2016-07-03,2015,10,40,185,440.36,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,305.4,0.69,305.4,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0431,0.00177,0.207,0.00849,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2016-07-04,2015,10,40,186,435.16,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,300.2,0.69,300.2,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0407,0.00166,0.203,0.0083,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.4,32.4,64.7,1550
2016-07-05,2015,10,40,187,429.97,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,295,0.69,295,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0382,0.00156,0.199,0.00812,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
2016-07-06,2015,10,40,188,424.77,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,289.8,0.68,289.8,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0358,0.00146,0.194,0.00794,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2016-07-07,2015,10,41,189,419.57,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,284.6,0.68,284.6,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00776,2,0.135,0.325,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.4,1470
2016-07-08,2015,10,41,190,414.38,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,279.4,0.67,279.4,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00757,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2016-07-09,2015,10,41,191,409.18,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,274.2,0.67,274.2,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.182,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2016-07-10,2015,10,41,192,404.54,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,269.5,0.67,269.5,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.1,1400
2016-07-11,2015,10,41,193,399.89,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,264.9,0.66,264.9,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.024,0.000977,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.1,1370
2016-07-12,2015,10,41,194,395.24,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,260.2,0.66,260.2,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000887,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2016-07-13,2015,10,41,195,390.59,0.44,4,Mod_Dry,42,9,8,6,70,135,0.35,255.6,0.65,255.6,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0196,0.000797,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2016-07-14,2015,10,42,196,387.04,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,252,0.65,252,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.000728,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2016-07-15,2015,10,42,197,382.93,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,247.9,0.65,247.9,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.7,53.5,1280
2016-07-16,2015,10,42,198,378.83,0.45,4,Mod_Dry,42,9,8,6,70,135,0.36,243.8,0.64,243.8,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2016-07-17,2015,10,42,199,374.73,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,239.7,0.64,239.7,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
2016-07-18,2015,10,42,200,370.63,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,235.6,0.64,235.6,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2016-07-19,2015,10,42,201,366.53,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,231.5,0.63,231.5,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000623,0.153,0.0062,2,0.0988,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2016-07-20,2015,10,42,202,362.43,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,227.4,0.63,227.4,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000608,0.152,0.00612,1,0.25,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2016-07-21,2015,10,43,203,358.32,0.47,4,Mod_Dry,42,9,8,6,70,135,0.38,223.3,0.62,223.3,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2016-07-22,2015,10,43,204,354.77,0.48,4,Mod_Dry,42,9,8,6,70,135,0.38,219.8,0.62,219.8,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2016-07-23,2015,10,43,205,351.22,0.48,4,Mod_Dry,42,9,8,6,70,135,0.38,216.2,0.62,216.2,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.5,0.958,0.98,0.938,49.7,48.2,48.2,1160
2016-07-24,2015,10,43,206,347.66,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,212.7,0.61,212.7,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00584,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2016-07-25,2015,10,43,207,344.11,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,209.1,0.61,209.1,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2016-07-26,2015,10,43,208,340.55,0.49,4,Mod_Dry,42,9,8,6,70,135,0.4,205.6,0.6,205.6,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2016-07-27,2015,10,43,209,337,0.5,4,Mod_Dry,42,9,8,6,70,135,0.4,202,0.6,202,0,0,0,0,-6,6,42,9,8,0,76,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00564,1,0.215,0.356,0.0143,24.6,0.955,0.98,0.936,46.5,45.5,45.5,1090
2016-07-28,2015,10,44,210,333.44,0.5,4,Mod_Dry,42,9,8,6,70,135,0.41,198.4,0.59,198.4,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.7,44.7,44.7,1070
2016-07-29,2015,10,44,211,330.98,0.5,4,Mod_Dry,42,9,8,6,70,135,0.41,196,0.59,196,0,0,0,0,-6,6,42,9,8,0,76,255,990,965.1,24.9,0.126,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2016-07-30,2015,10,44,212,327.97,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,193,0.59,193,0,0,0,0,-6,6,42,9,8,0,76,252,990,965,25,0.124,0.0122,0.000487,0.137,0.00547,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2016-07-31,2015,10,44,213,324.97,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,190,0.58,190,0,0,0,0,-6,6,42,9,8,0,76,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2016-08-01,2015,11,44,214,320.86,0.52,5,Dry,34,7,5,3,44,93,0.29,227.9,0.71,227.9,0,0,0,0,-3,3,34,7,5,0,47,274,990,965,25,0.132,0.0151,0.000605,0.147,0.00589,1,0.25,0.397,0.0159,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
2016-08-02,2015,11,44,215,317.31,0.52,5,Dry,34,7,5,3,44,93,0.29,224.3,0.71,224.3,0,0,0,0,-3,3,34,7,5,0,47,270,990,965,25,0.131,0.0148,0.000592,0.146,0.00583,1,0.245,0.391,0.0156,24.6,0.959,0.98,0.94,51.9,48.2,48.2,1160
2016-08-03,2015,11,44,216,313.21,0.53,5,Dry,34,7,5,3,44,93,0.3,220.2,0.7,220.2,0,0,0,0,-3,3,34,7,5,0,47,266,990,965,25,0.129,0.0145,0.000578,0.144,0.00575,1,0.24,0.384,0.0153,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
2016-08-04,2015,11,45,217,309.11,0.53,5,Dry,34,7,5,3,44,93,0.3,216.1,0.7,216.1,0,0,0,0,-3,3,34,7,5,0,47,262,990,964.9,25.1,0.128,0.0141,0.000564,0.142,0.00567,1,0.234,0.376,0.015,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
2016-08-05,2015,11,45,218,305,0.54,5,Dry,34,7,5,3,44,93,0.3,212,0.69,212,0,0,0,0,-3,3,34,7,5,0,47,258,990,964.9,25.1,0.127,0.0138,0.000549,0.14,0.0056,1,0.229,0.369,0.0147,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-08-06,2015,11,45,219,301.45,0.54,5,Dry,34,7,5,3,44,93,0.31,208.4,0.69,208.4,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0135,0.000537,0.139,0.00553,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.3,47.4,47.4,1140
2016-08-07,2015,11,45,220,297.89,0.55,5,Dry,34,7,5,3,44,93,0.31,204.9,0.69,204.9,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00547,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2016-08-08,2015,11,45,221,294.34,0.55,5,Dry,34,7,5,3,44,93,0.32,201.3,0.68,201.3,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-08-09,2015,11,45,222,290.79,0.56,5,Dry,34,7,5,3,44,93,0.32,197.8,0.68,197.8,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.0005,0.134,0.00534,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,45.9,45,45,1080
2016-08-10,2015,11,45,223,288.32,0.56,5,Dry,34,7,5,3,44,93,0.32,195.3,0.68,195.3,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0124,0.000491,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
2016-08-11,2015,11,46,224,285.32,0.56,5,Dry,34,7,5,3,44,93,0.33,192.3,0.67,192.3,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.000481,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2016-08-12,2015,11,46,225,282.31,0.57,5,Dry,34,7,5,3,44,93,0.33,189.3,0.67,189.3,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.0131,24.8,0.951,0.98,0.932,43.9,43,43,1030
2016-08-13,2015,11,46,226,279.3,0.57,5,Dry,34,7,5,3,44,93,0.33,186.3,0.67,186.3,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2016-08-14,2015,11,46,227,276.29,0.58,5,Dry,34,7,5,3,44,93,0.34,183.3,0.66,183.3,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.00045,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.6,41.6,999
2016-08-15,2015,11,46,228,273.29,0.58,5,Dry,34,7,5,3,44,93,0.34,180.3,0.66,180.3,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00502,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.8,40.9,40.9,982
2016-08-16,2015,11,46,229,270.28,0.59,5,Dry,34,7,5,3,44,93,0.34,177.3,0.66,177.3,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.2,40.2,964
2016-08-17,2015,11,46,230,267.27,0.59,5,Dry,34,7,5,3,44,93,0.35,174.3,0.65,174.3,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000419,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
2016-08-18,2015,11,47,231,264.81,0.6,5,Dry,34,7,5,3,44,93,0.35,171.8,0.65,171.8,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.00041,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.8,38.8,38.8,931
2016-08-19,2015,11,47,232,262.35,0.6,5,Dry,34,7,5,3,44,93,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0101,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2016-08-20,2015,11,47,233,259.89,0.6,5,Dry,34,7,5,3,44,93,0.36,166.9,0.64,166.9,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00994,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,901
2016-08-21,2015,11,47,234,257.43,0.61,5,Dry,34,7,5,3,44,93,0.36,164.4,0.64,164.4,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00973,0.000385,0.12,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,887
2016-08-22,2015,11,47,235,254.97,0.61,5,Dry,34,7,5,3,44,93,0.36,162,0.64,162,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00952,0.000376,0.118,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.4,36.3,36.3,872
2016-08-23,2015,11,47,236,252.5,0.62,5,Dry,34,7,5,3,44,93,0.37,159.5,0.63,159.5,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2016-08-24,2015,11,47,237,250.04,0.62,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2016-08-25,2015,11,48,238,247.58,0.63,5,Dry,34,7,5,3,44,93,0.38,154.6,0.62,154.6,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2016-08-26,2015,11,48,239,245.12,0.64,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.1,34.1,34.1,818
2016-08-27,2015,11,48,240,243.75,0.64,5,Dry,34,7,5,3,44,93,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00856,0.000338,0.114,0.00448,1,0.146,0.26,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2016-08-28,2015,11,48,241,241.84,0.64,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2016-08-29,2015,11,48,242,239.93,0.65,5,Dry,34,7,5,3,44,93,0.39,146.9,0.61,146.9,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2016-08-30,2015,11,48,243,238.01,0.65,5,Dry,34,7,5,3,44,93,0.39,145,0.61,145,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00808,0.000318,0.111,0.00438,1,0.138,0.249,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2016-08-31,2015,11,48,244,236.1,0.65,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2016-09-01,2015,12,49,245,233.09,0.66,5,Dry,30,6,4,2,30,72,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.107,0.00944,0.000372,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
2016-09-02,2015,12,49,246,228.99,0.67,5,Dry,30,6,4,2,30,72,0.31,157,0.69,157,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00909,0.000358,0.114,0.00449,1,0.154,0.269,0.0106,25.2,0.941,0.97,0.913,36.4,35.4,35.4,848
2016-09-03,2015,12,49,247,225.43,0.68,5,Dry,30,6,4,2,30,72,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00879,0.000345,0.113,0.00442,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2016-09-04,2015,12,49,248,221.88,0.69,5,Dry,30,6,4,2,30,72,0.32,149.9,0.68,149.9,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.00849,0.000333,0.111,0.00436,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
2016-09-05,2015,12,49,249,219.42,0.69,5,Dry,30,6,4,2,30,72,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00828,0.000325,0.11,0.00431,1,0.142,0.251,0.00987,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2016-09-06,2015,12,49,250,216.41,0.7,5,Dry,30,6,4,2,30,72,0.33,144.4,0.67,144.4,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00802,0.000315,0.109,0.00426,1,0.137,0.246,0.00965,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-09-07,2015,12,49,251,213.4,0.71,5,Dry,30,6,4,2,30,72,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0996,0.00777,0.000304,0.107,0.00421,1,0.133,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-09-08,2015,12,50,252,210.39,0.72,5,Dry,30,6,4,2,30,72,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00751,0.000294,0.106,0.00415,1,0.129,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-09-09,2015,12,50,253,207.39,0.74,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2016-09-10,2015,12,50,254,204.93,0.75,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-09-11,2015,12,50,255,202.47,0.75,5,Dry,30,6,4,2,30,72,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00684,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-09-12,2015,12,50,256,200,0.76,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2016-09-13,2015,12,50,257,197.54,0.77,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2016-09-14,2015,12,50,258,195.08,0.78,5,Dry,30,6,4,2,30,72,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2016-09-15,2015,12,51,259,193.72,0.78,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.0061,0.000238,0.0987,0.00386,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2016-09-16,2015,12,51,260,191.8,0.79,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2016-09-17,2015,12,51,261,189.89,0.79,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2016-09-18,2015,12,51,262,187.97,0.8,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.0991,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2016-09-19,2015,12,51,263,186.06,0.8,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0953,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2016-09-20,2015,12,51,264,184.14,0.81,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2016-09-21,2015,12,51,265,182.23,0.81,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2016-09-22,2015,12,52,266,180.32,0.82,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2016-09-23,2015,12,52,267,178.4,0.83,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000188,0.092,0.0036,1,0.0861,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2016-09-24,2015,12,52,268,176.49,0.83,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2016-09-25,2015,12,52,269,174.57,0.84,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0858,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2016-09-26,2015,12,52,270,172.66,0.85,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2016-09-27,2015,12,52,271,171.29,0.85,5,Dry,30,6,4,2,30,72,0.42,99.29,0.58,99.29,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2016-09-28,2015,12,52,272,169.93,0.85,5,Dry,30,6,4,2,30,72,0.42,97.93,0.58,97.93,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.00016,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2016-09-29,2015,12,53,273,168.56,0.86,5,Dry,30,6,4,2,30,72,0.43,96.56,0.57,96.56,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2016-09-30,2015,12,53,274,167.19,0.86,5,Dry,30,6,4,2,30,72,0.43,95.19,0.57,95.19,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2016-10-01,2016,1,1,275,165.82,0.87,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0962,0.188,0.00736,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2016-10-02,2016,1,1,276,166.64,0.86,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0973,0.189,0.00742,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2016-10-03,2016,1,1,277,166.92,0.86,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2016-10-04,2016,1,1,278,165,0.87,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2016-10-05,2016,1,1,279,163.64,0.87,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0932,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2016-10-06,2016,1,1,280,162.27,0.88,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2016-10-07,2016,1,1,281,160.36,0.88,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2016-10-08,2016,1,2,282,160.08,0.88,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2016-10-09,2016,1,2,283,160.9,0.88,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2016-10-10,2016,1,2,284,158.99,0.89,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
