date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-10-11,2016,1,2,285,157.62,0.89,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2016-10-12,2016,1,2,286,155.71,0.9,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00457,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00666,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2016-10-13,2016,1,2,287,153.79,0.9,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2016-10-14,2016,1,2,288,152.43,0.9,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.7,22,22,529
2016-10-15,2016,1,3,289,151.06,0.91,5,Dry,24,4,2,2,20,52,0.34,99.06,0.66,99.06,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2016-10-16,2016,1,3,290,149.69,0.91,5,Dry,24,4,2,2,20,52,0.35,97.69,0.65,97.69,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2016-10-17,2016,1,3,291,148.32,0.91,5,Dry,24,4,2,2,20,52,0.35,96.32,0.65,96.32,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000154,0.0841,0.0033,1,0.0725,0.157,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2016-10-18,2016,1,3,292,146.96,0.91,5,Dry,24,4,2,2,20,52,0.35,94.96,0.65,94.96,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0835,0.00327,1,0.0707,0.154,0.00605,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2016-10-19,2016,1,3,293,145.59,0.91,5,Dry,24,4,2,2,20,52,0.36,93.59,0.64,93.59,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2016-10-20,2016,1,3,294,144.22,0.92,5,Dry,24,4,2,2,20,52,0.36,92.22,0.64,92.22,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2016-10-21,2016,1,3,295,142.86,0.92,5,Dry,24,4,2,2,20,52,0.36,90.86,0.64,90.86,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2016-10-22,2016,1,4,296,141.49,0.92,5,Dry,24,4,2,2,20,52,0.37,89.49,0.63,89.49,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0633,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2016-10-23,2016,1,4,297,140.12,0.92,5,Dry,24,4,2,2,20,52,0.37,88.12,0.63,88.12,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2016-10-24,2016,1,4,298,138.75,0.92,5,Dry,24,4,2,2,20,52,0.38,86.75,0.63,86.75,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2016-10-25,2016,1,4,299,137.39,0.93,5,Dry,24,4,2,2,20,52,0.38,85.39,0.62,85.39,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2016-10-26,2016,1,4,300,137.11,0.93,5,Dry,24,4,2,2,20,52,0.38,85.11,0.62,85.11,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2016-10-27,2016,1,4,301,136.29,0.93,5,Dry,24,4,2,2,20,52,0.38,84.29,0.62,84.29,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2016-10-28,2016,1,4,302,135.47,0.93,5,Dry,24,4,2,2,20,52,0.38,83.47,0.62,83.47,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2016-10-29,2016,1,5,303,136.29,0.93,5,Dry,24,4,2,2,20,52,0.38,84.29,0.62,84.29,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2016-10-30,2016,1,5,304,135.47,0.93,5,Dry,24,4,2,2,20,52,0.38,83.47,0.62,83.47,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2016-10-31,2016,1,5,305,133.56,0.93,5,Dry,24,4,2,2,20,52,0.39,81.56,0.61,81.56,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.00511,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2016-11-01,2016,2,5,306,135.47,0.93,5,Dry,23,4,2,2,19,50,0.37,85.47,0.63,85.47,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
2016-11-02,2016,2,5,307,136.84,0.93,5,Dry,23,4,2,2,19,50,0.36,86.84,0.64,86.84,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2016-11-03,2016,2,5,308,138.75,0.92,5,Dry,23,4,2,2,19,50,0.36,88.75,0.64,88.75,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2016-11-04,2016,2,5,309,143.4,0.92,5,Dry,23,4,2,2,19,50,0.35,93.4,0.65,93.4,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2016-11-05,2016,2,6,310,150.24,0.91,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2016-11-06,2016,2,6,311,152.7,0.9,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-11-07,2016,2,6,312,152.43,0.9,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2016-11-08,2016,2,6,313,152.15,0.9,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0863,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2016-11-09,2016,2,6,314,155.16,0.9,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2016-11-10,2016,2,6,315,161.45,0.88,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-11-11,2016,2,6,316,164.46,0.87,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-11-12,2016,2,7,317,165.82,0.87,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2016-11-13,2016,2,7,318,167.74,0.86,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00365,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2016-11-14,2016,2,7,319,165.82,0.87,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2016-11-15,2016,2,7,320,163.91,0.87,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2016-11-16,2016,2,7,321,162,0.88,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2016-11-17,2016,2,7,322,162.27,0.88,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2016-11-18,2016,2,7,323,165.28,0.87,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2016-11-19,2016,2,8,324,168.83,0.86,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2016-11-20,2016,2,8,325,171.29,0.85,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-11-21,2016,2,8,326,172.66,0.85,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-11-22,2016,2,8,327,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2016-11-23,2016,2,8,328,175.39,0.84,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2016-11-24,2016,2,8,329,177.31,0.83,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2016-11-25,2016,2,8,330,179.22,0.82,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2016-11-26,2016,2,9,331,180.04,0.82,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2016-11-27,2016,2,9,332,177.58,0.83,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-11-28,2016,2,9,333,174.57,0.84,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2016-11-29,2016,2,9,334,174.85,0.84,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2016-11-30,2016,2,9,335,177.86,0.83,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2016-12-01,2016,3,9,336,178.13,0.83,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2016-12-02,2016,3,9,337,177.31,0.83,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00581,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2016-12-03,2016,3,10,338,176.49,0.83,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000225,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2016-12-04,2016,3,10,339,176.22,0.83,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2016-12-05,2016,3,10,340,174.85,0.84,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2016-12-06,2016,3,10,341,174.57,0.84,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2016-12-07,2016,3,10,342,175.94,0.83,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.195,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
2016-12-08,2016,3,10,343,177.31,0.83,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00581,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2016-12-09,2016,3,10,344,178.13,0.83,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2016-12-10,2016,3,11,345,179.5,0.82,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,645
2016-12-11,2016,3,11,346,183.6,0.81,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2016-12-12,2016,3,11,347,186.61,0.8,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2016-12-13,2016,3,11,348,188.52,0.8,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2016-12-14,2016,3,11,349,190.98,0.79,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2016-12-15,2016,3,11,350,194.54,0.78,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2016-12-16,2016,3,11,351,196.45,0.77,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2016-12-17,2016,3,12,352,198.36,0.77,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2016-12-18,2016,3,12,353,202.47,0.75,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2016-12-19,2016,3,12,354,204.93,0.75,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.14,0.246,0.00963,25.3,0.937,0.97,0.909,34,32.9,32.9,790
2016-12-20,2016,3,12,355,207.93,0.73,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2016-12-21,2016,3,12,356,210.94,0.72,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2016-12-22,2016,3,12,357,212.31,0.72,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2016-12-23,2016,3,12,358,215.32,0.71,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2016-12-24,2016,3,13,359,217.78,0.7,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2016-12-25,2016,3,13,360,219.14,0.7,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2016-12-26,2016,3,13,361,217.78,0.7,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2016-12-27,2016,3,13,362,218.6,0.7,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2016-12-28,2016,3,13,363,222.15,0.69,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2016-12-29,2016,3,13,364,223.52,0.68,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2016-12-30,2016,3,13,365,222.7,0.69,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2016-12-31,2016,3,14,366,225.71,0.68,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2017-01-01,2016,4,14,1,230.36,0.67,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2017-01-02,2016,4,14,2,235,0.66,5,Dry,29,5,4,2,33,73,0.31,162,0.69,162,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2017-01-03,2016,4,14,3,240.2,0.65,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2017-01-04,2016,4,14,4,246.49,0.63,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2017-01-05,2016,4,14,5,248.95,0.63,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2017-01-06,2016,4,14,6,249.77,0.63,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2017-01-07,2016,4,15,7,251.68,0.62,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2017-01-08,2016,4,15,8,256.33,0.61,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2017-01-09,2016,4,15,9,262.62,0.6,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-01-10,2016,4,15,10,266.18,0.59,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2017-01-11,2016,4,15,11,271.37,0.58,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2017-01-12,2016,4,15,12,276.57,0.58,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2017-01-13,2016,4,15,13,283.4,0.57,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2017-01-14,2016,4,16,14,294.07,0.55,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2017-01-15,2016,4,16,15,300.9,0.54,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2017-01-16,2016,4,16,16,306.64,0.53,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2017-01-17,2016,4,16,17,315.12,0.52,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2017-01-18,2016,4,16,18,323.6,0.51,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000692,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2017-01-19,2016,4,16,19,328.25,0.51,5,Dry,29,5,4,2,33,73,0.22,255.3,0.78,255.3,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.00078,0.159,0.00635,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2017-01-20,2016,4,16,20,332.89,0.5,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2017-01-21,2016,4,17,21,339.73,0.49,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2017-01-22,2016,4,17,22,346.57,0.49,5,Dry,29,5,4,2,33,73,0.21,273.6,0.79,273.6,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2017-01-23,2016,4,17,23,353.4,0.48,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2017-01-24,2016,4,17,24,358.6,0.47,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2017-01-25,2016,4,17,25,361.61,0.47,5,Dry,29,5,4,2,33,73,0.2,288.6,0.8,288.6,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2017-01-26,2016,4,17,26,365.16,0.47,5,Dry,29,5,4,2,33,73,0.2,292.2,0.8,292.2,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.8,1530
2017-01-27,2016,4,17,27,371.45,0.46,5,Dry,29,5,4,2,33,73,0.2,298.4,0.8,298.4,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2017-01-28,2016,4,18,28,375.55,0.46,5,Dry,29,5,4,2,33,73,0.19,302.6,0.81,302.6,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2017-01-29,2016,4,18,29,379.65,0.45,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1600
2017-01-30,2016,4,18,30,383.75,0.45,5,Dry,29,5,4,2,33,73,0.19,310.8,0.81,310.8,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0457,0.00185,0.204,0.00828,2,0.152,0.357,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2017-01-31,2016,4,18,31,388.95,0.44,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2017-02-01,2016,5,18,32,397.43,0.44,5,Dry,31,6,4,3,41,85,0.21,312.4,0.79,312.4,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0465,0.00189,0.207,0.0084,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,67.9,1630
2017-02-02,2016,5,18,33,405.9,0.43,5,Dry,31,6,4,3,41,85,0.21,320.9,0.79,320.9,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0505,0.00205,0.214,0.0087,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2017-02-03,2016,5,18,34,415.47,0.42,5,Dry,31,6,4,3,41,85,0.2,330.5,0.8,330.5,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00903,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
2017-02-04,2016,5,19,35,424.5,0.41,5,Dry,31,6,4,3,41,85,0.2,339.5,0.8,339.5,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2017-02-05,2016,5,19,36,430.24,0.41,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.062,0.00253,0.234,0.00956,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2017-02-06,2016,5,19,37,436.53,0.4,5,Dry,31,6,4,3,41,85,0.2,351.5,0.81,351.5,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2017-02-07,2016,5,19,38,445,0.4,5,Dry,31,6,4,3,41,85,0.19,360,0.81,360,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.186,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2017-02-08,2016,5,19,39,453.48,0.39,5,Dry,31,6,4,3,41,85,0.19,368.5,0.81,368.5,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
2017-02-09,2016,5,19,40,460.86,0.39,5,Dry,31,6,4,3,41,85,0.18,375.9,0.82,375.9,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0764,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2017-02-10,2016,5,19,41,467.15,0.38,5,Dry,31,6,4,3,41,85,0.18,382.1,0.82,382.1,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0794,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.4,2000
2017-02-11,2016,5,20,42,472.35,0.38,5,Dry,31,6,4,3,41,85,0.18,387.4,0.82,387.4,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.5,2030
2017-02-12,2016,5,20,43,479.73,0.37,5,Dry,31,6,4,3,41,85,0.18,394.7,0.82,394.7,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2017-02-13,2016,5,20,44,486.57,0.37,5,Dry,31,6,4,3,41,85,0.17,401.6,0.82,401.6,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0885,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2017-02-14,2016,5,20,45,491.76,0.37,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2017-02-15,2016,5,20,46,498.6,0.36,5,Dry,31,6,4,3,41,85,0.17,413.6,0.83,413.6,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0942,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2017-02-16,2016,5,20,47,508.72,0.36,5,Dry,31,6,4,3,41,85,0.17,423.7,0.83,423.7,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.099,0.00411,0.299,0.0124,2,0.229,0.527,0.0219,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2200
2017-02-17,2016,5,20,48,521.57,0.35,5,Dry,31,6,4,3,41,85,0.16,436.6,0.84,436.6,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2017-02-18,2016,5,21,49,533.87,0.34,5,Dry,31,6,4,3,41,85,0.16,448.9,0.84,448.9,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2017-02-19,2016,5,21,50,547.27,0.33,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2017-02-20,2016,5,21,51,562.86,0.32,5,Dry,31,6,4,3,41,85,0.15,477.9,0.85,477.9,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2017-02-21,2016,5,21,52,579.54,0.31,5,Dry,31,6,4,3,41,85,0.15,494.5,0.85,494.5,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.132,0.00557,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,103,2480
2017-02-22,2016,5,21,53,596.22,0.3,5,Dry,31,6,4,3,41,85,0.14,511.2,0.86,511.2,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2017-02-23,2016,5,21,54,613.99,0.29,5,Dry,31,6,4,3,41,85,0.14,529,0.86,529,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00653,0.405,0.0171,3,0.181,0.585,0.0248,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2017-02-24,2016,5,21,55,634.5,0.28,5,Dry,31,6,4,3,41,85,0.13,549.5,0.87,549.5,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00713,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2017-02-25,2016,5,22,56,656.1,0.27,5,Dry,31,6,4,3,41,85,0.13,571.1,0.87,571.1,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2017-02-26,2016,5,22,57,677.15,0.26,5,Dry,31,6,4,3,41,85,0.13,592.1,0.87,592.1,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.0084,0.483,0.0206,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2017-02-27,2016,5,22,58,698.21,0.26,5,Dry,31,6,4,3,41,85,0.12,613.2,0.88,613.2,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00904,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2017-02-28,2016,5,22,59,722,0.25,5,Dry,31,6,4,3,41,85,0.12,637,0.88,637,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00976,0.538,0.0232,3,0.229,0.767,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2017-03-01,2016,6,22,60,745.79,0.24,5,Dry,36,8,6,4,53,107,0.14,638.8,0.86,638.8,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2017-03-02,2016,6,22,61,770.12,0.23,5,Dry,36,8,6,4,53,107,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2017-03-03,2016,6,22,62,787.05,0.22,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2017-03-04,2016,6,23,63,814.61,0.21,5,Dry,36,8,6,4,53,107,0.13,707.6,0.87,707.6,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2017-03-05,2016,6,23,64,846.41,0.2,5,Dry,36,8,6,4,53,107,0.13,739.4,0.87,739.4,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.378,0.295,0.013,0.673,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2017-03-06,2016,6,23,65,881.28,0.19,5,Dry,36,8,6,4,53,107,0.12,774.3,0.88,774.3,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.41,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2017-03-07,2016,6,23,66,923.16,0.18,5,Dry,36,8,6,4,53,107,0.12,816.2,0.88,816.2,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.448,0.334,0.0149,0.782,0.0349,4,0.218,1,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
2017-03-08,2016,6,23,67,962.84,0.16,5,Dry,36,8,6,4,53,107,0.11,855.8,0.89,855.8,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2017-03-09,2016,6,23,68,1009.3,0.15,5,Dry,36,8,6,4,53,107,0.11,902.3,0.89,902.3,0,0,0,0,-4,4,36,8,6,0,57,952,990,967.9,22.1,0.527,0.376,0.017,0.902,0.0409,4,0.247,1.15,0.0521,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2017-03-10,2016,6,23,69,1057.8,0.14,5,Dry,36,8,6,4,53,107,0.1,950.8,0.9,950.8,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.571,0.399,0.0182,0.97,0.0443,4,0.263,1.23,0.0563,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2017-03-11,2016,6,24,70,1113.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,984.5,0.88,984.5,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.611,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2017-03-12,2016,6,24,71,1171.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.696,0.518,0.024,1.21,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
2017-03-13,2016,6,24,72,1236.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2017-03-14,2016,6,24,73,1309.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-03-15,2016,6,24,74,1391.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2017-03-16,2016,6,24,75,1437.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-03-17,2016,6,24,76,1497.5,0.092,4,Mod_Dry,41,8,7,6,67,129,0.086,1369,0.91,1100,269,59,8,8,2,192,100,16,15,8,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2017-03-18,2016,6,25,77,1564.8,0.084,4,Mod_Dry,41,8,7,6,67,129,0.082,1436,0.92,1100,336,59,10,10,4,253,100,18,17,10,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2017-03-19,2016,6,25,78,1640,0.074,4,Mod_Dry,41,8,7,6,67,129,0.079,1511,0.92,1100,411,59,10,13,6,323,100,18,20,12,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2017-03-20,2016,6,25,79,1716.6,0.063,4,Mod_Dry,41,8,7,6,67,129,0.075,1588,0.93,1100,488,59,10,15,9,395,100,18,22,15,462,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-03-21,2016,6,25,80,1801.4,0.052,3,Normal,49,9,9,9,107,183,0.1,1618,0.9,1100,518,51,9,16,7,435,100,18,25,16,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2017-03-22,2016,6,25,81,1894.7,0.043,3,Normal,49,9,9,9,107,183,0.097,1712,0.9,1100,612,51,9,16,9,527,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2017-03-23,2016,6,25,82,2004,0.036,3,Normal,49,9,9,9,107,183,0.091,1821,0.91,1100,721,51,9,16,13,632,100,18,25,22,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2017-03-24,2016,6,25,83,2122.7,0.029,3,Normal,49,9,9,9,107,183,0.086,1940,0.91,1100,840,51,9,16,16,748,100,18,25,25,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2017-03-25,2016,6,26,84,2236.3,0.024,3,Normal,49,9,9,9,107,183,0.082,2053,0.92,1100,953,51,9,16,20,857,100,18,25,29,964,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-03-26,2016,6,26,85,2321.8,0.02,3,Normal,49,9,9,9,107,183,0.079,2139,0.92,1100,1040,51,9,16,22,941,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2017-03-27,2016,6,26,86,2400.8,0.016,3,Normal,49,9,9,9,107,183,0.076,2218,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-03-28,2016,6,26,87,2473.1,0.013,3,Normal,49,9,9,9,107,183,0.074,2290,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2017-03-29,2016,6,26,88,2546,0.01,3,Normal,49,9,9,9,107,183,0.072,2363,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-03-30,2016,6,26,89,2604,0.0092,3,Normal,49,9,9,9,107,183,0.07,2421,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2017-03-31,2016,6,26,90,2654.7,0.0085,3,Normal,49,9,9,9,107,183,0.069,2472,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2017-04-01,2016,7,27,91,2697.7,0.0078,3,Normal,54,13,14,19,117,217,0.08,2481,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2017-04-02,2016,7,27,92,2725.2,0.0074,3,Normal,54,13,14,19,117,217,0.08,2508,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2017-04-03,2016,7,27,93,2744.9,0.0071,3,Normal,54,13,14,19,117,217,0.079,2528,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2017-04-04,2016,7,27,94,2756.8,0.007,3,Normal,54,13,14,19,117,217,0.079,2540,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2017-04-05,2016,7,27,95,2760.7,0.0069,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-04-06,2016,7,27,96,2764.7,0.0069,3,Normal,54,13,14,19,117,217,0.079,2548,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-04-07,2016,7,27,97,2760.7,0.0069,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-04-08,2016,7,28,98,2756.8,0.007,3,Normal,54,13,14,19,117,217,0.079,2540,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2017-04-09,2016,7,28,99,2752.8,0.007,3,Normal,54,13,14,19,117,217,0.079,2536,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2017-04-10,2016,7,28,100,2748.9,0.0071,3,Normal,54,13,14,19,117,217,0.079,2532,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2017-04-11,2016,7,28,101,2737.1,0.0073,3,Normal,54,13,14,19,117,217,0.079,2520,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2017-04-12,2016,7,28,102,2725.2,0.0074,3,Normal,54,13,14,19,117,217,0.08,2508,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2017-04-13,2016,7,28,103,2713.4,0.0076,3,Normal,54,13,14,19,117,217,0.08,2496,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2017-04-14,2016,7,28,104,2701.6,0.0078,3,Normal,54,13,14,19,117,217,0.08,2485,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2017-04-15,2016,7,29,105,2682,0.0081,3,Normal,54,13,14,19,117,217,0.081,2465,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-04-16,2016,7,29,106,2662.5,0.0083,3,Normal,54,13,14,19,117,217,0.082,2445,0.92,1100,1350,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2017-04-17,2016,7,29,107,2635.1,0.0087,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-04-18,2016,7,29,108,2607.9,0.0091,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2017-04-19,2016,7,29,109,2580.8,0.0095,3,Normal,54,13,14,19,117,217,0.084,2364,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2017-04-20,2016,7,29,110,2546,0.01,3,Normal,54,13,14,19,117,217,0.085,2329,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-04-21,2016,7,29,111,2511.4,0.012,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2017-04-22,2016,7,30,112,2476.9,0.013,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-04-23,2016,7,30,113,2450.2,0.014,3,Normal,54,13,14,19,117,217,0.089,2233,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-04-24,2016,7,30,114,2416,0.016,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-04-25,2016,7,30,115,2382,0.017,3,Normal,54,13,14,19,117,217,0.091,2165,0.91,1100,1070,46,5,11,13,990,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-04-26,2016,7,30,116,2348.1,0.019,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2017-04-27,2016,7,30,117,2314.3,0.02,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2017-04-28,2016,7,30,118,2280.8,0.022,3,Normal,54,13,14,19,117,217,0.095,2064,0.91,1100,964,46,5,11,10,892,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2017-04-29,2016,7,31,119,2240,0.024,3,Normal,54,13,14,19,117,217,0.097,2023,0.9,1100,923,46,5,11,9,852,100,18,25,28,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2017-04-30,2016,7,31,120,2192.1,0.026,3,Normal,54,13,14,19,117,217,0.099,1975,0.9,1100,875,46,5,11,7,806,100,18,25,26,923,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-05-01,2016,8,31,121,2144.5,0.028,3,Normal,55,13,13,17,178,276,0.13,1868,0.87,1100,768,45,5,12,6,700,100,18,25,23,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-05-02,2016,8,31,122,2104.5,0.03,3,Normal,55,13,13,17,178,276,0.13,1829,0.87,1100,729,45,5,12,5,662,100,18,25,22,840,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-05-03,2016,8,31,123,2064.8,0.032,3,Normal,55,13,13,17,178,276,0.13,1789,0.87,1100,689,45,5,12,4,623,100,18,25,21,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2017-05-04,2016,8,31,124,2025.4,0.035,3,Normal,55,13,13,17,178,276,0.14,1749,0.86,1100,649,45,5,12,2,585,100,18,25,19,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-05-05,2016,8,31,125,1993.3,0.036,3,Normal,55,13,13,17,178,276,0.14,1717,0.86,1100,617,45,5,12,2,553,100,18,25,19,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-05-06,2016,8,32,126,1961.4,0.038,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2017-05-07,2016,8,32,127,1929.7,0.04,3,Normal,55,13,13,17,178,276,0.14,1654,0.86,1100,554,45,5,12,0,492,100,18,25,17,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2017-05-08,2016,8,32,128,1898.2,0.043,3,Normal,55,13,13,17,178,276,0.14,1622,0.85,1100,522,45,5,12,-1,461,100,18,25,16,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2017-05-09,2016,8,32,129,1873.8,0.045,3,Normal,55,13,13,17,178,276,0.15,1598,0.85,1100,498,45,5,12,-2,438,100,18,25,15,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2017-05-10,2016,8,32,130,1849.5,0.047,3,Normal,55,13,13,17,178,276,0.15,1574,0.85,1100,474,45,5,12,-3,415,100,18,25,14,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2017-05-11,2016,8,32,131,1825.4,0.049,4,Mod_Dry,47,10,10,10,115,192,0.1,1633,0.9,1100,533,53,8,15,6,451,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-05-12,2016,8,32,132,1801.4,0.052,4,Mod_Dry,47,10,10,10,115,192,0.11,1609,0.89,1100,509,53,8,15,5,428,100,18,25,15,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
