date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-05-13,2016,8,33,133,1777.5,0.055,4,Mod_Dry,47,10,10,10,115,192,0.11,1585,0.89,1100,485,53,8,15,5,404,100,18,25,15,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2017-05-14,2016,8,33,134,1753.7,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1562,0.89,1100,462,53,8,14,4,383,100,18,24,14,498,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-05-15,2016,8,33,135,1730,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1538,0.89,1100,438,53,8,13,3,361,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-16,2016,8,33,136,1706.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1515,0.89,1100,415,53,8,13,2,339,100,18,23,12,454,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-05-17,2016,8,33,137,1683.1,0.068,4,Mod_Dry,47,10,10,10,115,192,0.11,1491,0.89,1100,391,53,8,12,2,316,100,18,22,12,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2017-05-18,2016,8,33,138,1659.8,0.071,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2017-05-19,2016,8,33,139,1636.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1445,0.88,1100,345,53,8,11,0,273,100,18,21,10,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2017-05-20,2016,8,34,140,1613.7,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1422,0.88,1100,322,53,8,10,0,251,100,18,20,10,366,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-05-21,2016,8,34,141,1584.3,0.081,3,Normal,55,13,13,17,178,276,0.17,1308,0.83,1100,208,45,5,6,-11,163,100,18,19,6,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-05-22,2016,8,34,142,1555.1,0.085,3,Normal,55,13,13,17,178,276,0.18,1279,0.82,1100,179,40,5,5,-12,141,95,18,18,5,319,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-05-23,2016,8,34,143,1526.2,0.088,3,Normal,55,13,13,17,178,276,0.18,1250,0.82,1100,150,34,5,5,-12,118,89,18,18,5,296,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2017-05-24,2016,8,34,144,1503.9,0.091,3,Normal,55,13,13,17,178,276,0.18,1228,0.82,1100,128,29,4,4,-13,104,84,17,17,4,282,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2017-05-25,2016,8,34,145,1475.4,0.095,3,Normal,55,13,13,17,178,276,0.19,1199,0.81,1100,99,22,3,3,-14,85,77,16,16,3,263,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2017-05-26,2016,8,34,146,1453.4,0.098,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-05-27,2016,8,35,147,1431.5,0.1,3,Normal,55,13,13,17,178,276,0.19,1156,0.81,1100,56,13,2,2,-15,54,68,15,15,2,232,1200,990,969.3,20.7,0.842,0.648,0.0312,1.49,0.0719,4,0.3,1.79,0.0863,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2017-05-28,2016,8,35,148,1409.8,0.1,3,Normal,55,13,13,17,178,276,0.2,1134,0.8,1100,34,8,1,1,-16,40,63,14,14,1,218,1190,990,969.2,20.8,0.832,0.648,0.0311,1.48,0.0711,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-05-29,2016,8,35,149,1382.2,0.11,3,Normal,55,13,13,17,178,276,0.2,1106,0.8,1100,6,1,0,0,-17,22,56,13,13,0,200,1180,990,969.1,20.9,0.819,0.648,0.031,1.47,0.0702,4,0.3,1.77,0.0845,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2017-05-30,2016,8,35,150,1336.7,0.11,3,Normal,55,13,13,17,178,276,0.21,1061,0.79,1061,0,0,0,0,-17,17,55,13,13,0,195,1140,990,969,21,0.76,0.56,0.0266,1.32,0.0627,4,0.292,1.61,0.0766,19.4,0.954,0.98,0.935,48.2,47.2,189,4530
2017-05-31,2016,8,35,151,1292,0.11,3,Normal,55,13,13,17,178,276,0.21,1016,0.79,1016,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.694,0.459,0.0217,1.15,0.0544,4,0.283,1.44,0.0678,19.7,0.955,0.98,0.935,46.9,46,184,4420
2017-06-01,2016,9,35,152,1253.9,0.12,4,Mod_Dry,45,10,9,9,88,161,0.13,1093,0.87,1093,0,0,0,0,-9,9,45,10,9,0,97,1160,990,968.7,21.3,0.782,0.632,0.0297,1.41,0.0664,4,0.299,1.71,0.0804,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2017-06-02,2016,9,35,153,1216.4,0.12,4,Mod_Dry,45,10,9,9,88,161,0.13,1055,0.87,1055,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.727,0.548,0.0256,1.27,0.0595,4,0.291,1.57,0.0731,19.9,0.955,0.98,0.936,49,48.1,192,4610
2017-06-03,2016,9,36,154,1185.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,1024,0.86,1024,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.681,0.477,0.0222,1.16,0.0538,4,0.285,1.44,0.0671,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2017-06-04,2016,9,36,155,1154.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,993.5,0.86,993.5,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.636,0.42,0.0194,1.06,0.0489,4,0.278,1.33,0.0617,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2017-06-05,2016,9,36,156,1124.3,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,963.3,0.86,963.3,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0187,1,0.0461,4,0.268,1.27,0.0584,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2017-06-06,2016,9,36,157,1094.7,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,933.7,0.85,933.7,0,0,0,0,-9,9,45,10,9,0,97,998,990,968.2,21.8,0.568,0.391,0.0179,0.959,0.044,4,0.258,1.22,0.0558,20.6,0.955,0.98,0.936,45,44.1,176,4240
2017-06-07,2016,9,36,158,1070.9,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,909.9,0.85,909.9,0,0,0,0,-9,9,45,10,9,0,97,974,990,968.1,21.9,0.546,0.379,0.0173,0.926,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2017-06-08,2016,9,36,159,1047.4,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,886.4,0.85,886.4,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.525,0.368,0.0168,0.893,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2017-06-09,2016,9,36,160,1024.4,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,863.4,0.84,863.4,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2017-06-10,2016,9,37,161,1001.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,840.8,0.84,840.8,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2017-06-11,2016,9,37,162,984.59,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,823.6,0.84,823.6,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2017-06-12,2016,9,37,163,967.63,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,806.6,0.83,806.6,0,0,0,0,-9,9,45,10,9,0,97,871,990,967.8,22.2,0.452,0.329,0.0148,0.781,0.0351,4,0.215,0.996,0.0448,21.2,0.953,0.976,0.93,40,39.1,156,3750
2017-06-13,2016,9,37,164,950.97,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,790,0.83,790,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.437,0.321,0.0144,0.758,0.034,4,0.209,0.967,0.0434,21.3,0.953,0.975,0.929,39.4,38.4,153,3680
2017-06-14,2016,9,37,165,934.63,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,773.6,0.83,773.6,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.313,0.014,0.735,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2017-06-15,2016,9,37,166,918.63,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,757.6,0.82,757.6,0,0,0,0,-9,9,45,10,9,0,97,822,990,967.6,22.4,0.407,0.306,0.0136,0.713,0.0318,3,0.282,0.995,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2017-06-16,2016,9,37,167,902.98,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,742,0.82,742,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.297,0.0132,0.689,0.0307,3,0.276,0.966,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2017-06-17,2016,9,38,168,887.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,726.7,0.82,726.7,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.286,0.0127,0.665,0.0295,3,0.27,0.935,0.0415,21.6,0.957,0.98,0.938,49.1,48.1,144,3470
2017-06-18,2016,9,38,169,872.84,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,711.8,0.82,711.8,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.277,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2017-06-19,2016,9,38,170,858.4,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,697.4,0.81,697.4,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
2017-06-20,2016,9,38,171,844.45,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,683.5,0.81,683.5,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.258,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2017-06-21,2016,9,38,172,834.79,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,673.8,0.81,673.8,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.843,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2017-06-22,2016,9,38,173,825.43,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2017-06-23,2016,9,38,174,816.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,655.4,0.8,655.4,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.812,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2017-06-24,2016,9,39,175,807.68,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,646.7,0.8,646.7,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2017-06-25,2016,9,39,176,799.37,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,638.4,0.8,638.4,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0242,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2017-06-26,2016,9,39,177,791.51,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,630.5,0.8,630.5,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2017-06-27,2016,9,39,178,784.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,623.2,0.8,623.2,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2017-06-28,2016,9,39,179,777.57,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,616.6,0.79,616.6,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2017-06-29,2016,9,39,180,770.39,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2017-06-30,2016,9,39,181,762.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2017-07-01,2016,10,40,182,750.16,0.24,3,Normal,50,10,9,9,108,186,0.25,564.2,0.75,564.2,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2017-07-02,2016,10,40,183,738.95,0.24,3,Normal,50,10,9,9,108,186,0.25,553,0.75,553,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2017-07-03,2016,10,40,184,727.19,0.25,3,Normal,50,10,9,9,108,186,0.26,541.2,0.74,541.2,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00701,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2017-07-04,2016,10,40,185,715.43,0.25,3,Normal,50,10,9,9,108,186,0.26,529.4,0.74,529.4,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2017-07-05,2016,10,40,186,704.22,0.25,3,Normal,50,10,9,9,108,186,0.26,518.2,0.74,518.2,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2017-07-06,2016,10,40,187,694.11,0.26,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2017-07-07,2016,10,40,188,683.44,0.26,3,Normal,50,10,9,9,108,186,0.27,497.4,0.73,497.4,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2017-07-08,2016,10,41,189,672.78,0.27,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2017-07-09,2016,10,41,190,662.66,0.27,3,Normal,50,10,9,9,108,186,0.28,476.7,0.72,476.7,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2017-07-10,2016,10,41,191,653.64,0.27,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2017-07-11,2016,10,41,192,644.07,0.28,3,Normal,50,10,9,9,108,186,0.29,458.1,0.71,458.1,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2017-07-12,2016,10,41,193,634.5,0.28,3,Normal,50,10,9,9,108,186,0.29,448.5,0.71,448.5,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
2017-07-13,2016,10,41,194,625.47,0.29,3,Normal,50,10,9,9,108,186,0.3,439.5,0.7,439.5,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00451,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
2017-07-14,2016,10,41,195,617.54,0.29,3,Normal,50,10,9,9,108,186,0.3,431.5,0.7,431.5,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
2017-07-15,2016,10,42,196,609.07,0.29,3,Normal,50,10,9,9,108,186,0.3,423.1,0.69,423.1,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2017-07-16,2016,10,42,197,600.59,0.3,3,Normal,50,10,9,9,108,186,0.31,414.6,0.69,414.6,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0947,0.004,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.3,2120
2017-07-17,2016,10,42,198,592.11,0.3,3,Normal,50,10,9,9,108,186,0.31,406.1,0.69,406.1,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0907,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2017-07-18,2016,10,42,199,584.18,0.31,3,Normal,50,10,9,9,108,186,0.32,398.2,0.68,398.2,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2017-07-19,2016,10,42,200,576.25,0.31,3,Normal,50,10,9,9,108,186,0.32,390.3,0.68,390.3,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0832,0.00349,0.281,0.0118,2,0.206,0.487,0.0204,23.3,0.954,0.98,0.935,42.6,41.7,83.4,2000
2017-07-20,2016,10,42,201,569.42,0.32,3,Normal,50,10,9,9,108,186,0.33,383.4,0.67,383.4,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.08,0.00335,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,82,1970
2017-07-21,2016,10,42,202,562.04,0.32,3,Normal,50,10,9,9,108,186,0.33,376,0.67,376,0,0,0,0,-9,9,50,10,9,0,117,445,990,966.1,23.9,0.193,0.0765,0.0032,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2017-07-22,2016,10,43,203,554.65,0.33,3,Normal,50,10,9,9,108,186,0.34,368.6,0.67,368.6,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.073,0.00305,0.263,0.011,2,0.191,0.454,0.019,23.4,0.951,0.977,0.929,40.3,39.4,78.7,1890
2017-07-23,2016,10,43,204,547.27,0.33,3,Normal,50,10,9,9,108,186,0.34,361.3,0.66,361.3,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0695,0.0029,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.6,77.1,1850
2017-07-24,2016,10,43,205,539.89,0.34,3,Normal,50,10,9,9,108,186,0.34,353.9,0.66,353.9,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.066,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2017-07-25,2016,10,43,206,533.05,0.34,3,Normal,50,10,9,9,108,186,0.35,347.1,0.65,347.1,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0628,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2017-07-26,2016,10,43,207,526.22,0.34,3,Normal,50,10,9,9,108,186,0.35,340.2,0.65,340.2,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0596,0.00248,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2017-07-27,2016,10,43,208,520.47,0.35,3,Normal,50,10,9,9,108,186,0.36,334.5,0.64,334.5,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0569,0.00236,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2017-07-28,2016,10,43,209,514.18,0.35,3,Normal,50,10,9,9,108,186,0.36,328.2,0.64,328.2,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,35,69.9,1680
2017-07-29,2016,10,44,210,507.89,0.36,3,Normal,50,10,9,9,108,186,0.37,321.9,0.63,321.9,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0509,0.00211,0.224,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2017-07-30,2016,10,44,211,501.61,0.36,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2017-07-31,2016,10,44,212,495.32,0.36,3,Normal,50,10,9,9,108,186,0.38,309.3,0.62,309.3,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.045,0.00186,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2017-08-01,2016,11,44,213,489.57,0.37,2,Mod_Wet,54,9,8,6,107,184,0.38,305.6,0.62,305.6,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.168,0.0432,0.00179,0.212,0.00875,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2017-08-02,2016,11,44,214,482.19,0.37,2,Mod_Wet,54,9,8,6,107,184,0.38,298.2,0.62,298.2,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.9,63.7,1530
2017-08-03,2016,11,44,215,475.36,0.38,2,Mod_Wet,54,9,8,6,107,184,0.39,291.4,0.61,291.4,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.00151,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2017-08-04,2016,11,44,216,469.61,0.38,2,Mod_Wet,54,9,8,6,107,184,0.39,285.6,0.61,285.6,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00804,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1470
2017-08-05,2016,11,45,217,463.32,0.38,2,Mod_Wet,54,9,8,6,107,184,0.4,279.3,0.6,279.3,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.9,59.7,1430
2017-08-06,2016,11,45,218,457.04,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0279,0.00115,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2017-08-07,2016,11,45,219,450.75,0.39,2,Mod_Wet,54,9,8,6,107,184,0.41,266.8,0.59,266.8,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2017-08-08,2016,11,45,220,445,0.4,2,Mod_Wet,54,9,8,6,107,184,0.41,261,0.59,261,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.00091,0.175,0.00717,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2017-08-09,2016,11,45,221,439.26,0.4,2,Mod_Wet,54,9,8,6,107,184,0.42,255.3,0.58,255.3,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0195,0.000798,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2017-08-10,2016,11,45,222,433.52,0.41,2,Mod_Wet,54,9,8,6,107,184,0.42,249.5,0.58,249.5,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000694,0.166,0.00677,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2017-08-11,2016,11,45,223,428.87,0.41,2,Mod_Wet,54,9,8,6,107,184,0.43,244.9,0.57,244.9,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2017-08-12,2016,11,46,224,423.68,0.41,2,Mod_Wet,54,9,8,6,107,184,0.43,239.7,0.57,239.7,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00659,2,0.104,0.266,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2017-08-13,2016,11,46,225,418.48,0.42,2,Mod_Wet,54,9,8,6,107,184,0.44,234.5,0.56,234.5,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2017-08-14,2016,11,46,226,413.29,0.42,2,Mod_Wet,54,9,8,6,107,184,0.45,229.3,0.56,229.3,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.142,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2017-08-15,2016,11,46,227,408.09,0.43,2,Mod_Wet,54,9,8,6,107,184,0.45,224.1,0.55,224.1,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2017-08-16,2016,11,46,228,403.44,0.43,2,Mod_Wet,54,9,8,6,107,184,0.46,219.4,0.54,219.4,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2017-08-17,2016,11,46,229,398.79,0.44,2,Mod_Wet,54,9,8,6,107,184,0.46,214.8,0.54,214.8,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0156,24.2,0.957,0.98,0.938,48.8,47.9,47.9,1150
2017-08-18,2016,11,46,230,394.14,0.44,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00602,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.8,46.9,46.9,1120
2017-08-19,2016,11,47,231,389.5,0.44,2,Mod_Wet,54,9,8,6,107,184,0.47,205.5,0.53,205.5,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00594,1,0.22,0.366,0.0149,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2017-08-20,2016,11,47,232,385.94,0.45,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2017-08-21,2016,11,47,233,381.84,0.45,3,Normal,47,8,6,5,89,155,0.41,226.8,0.59,226.8,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2017-08-22,2016,11,47,234,377.74,0.45,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-08-23,2016,11,47,235,373.64,0.46,3,Normal,47,8,6,5,89,155,0.41,218.6,0.58,218.6,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2017-08-24,2016,11,47,236,369.54,0.46,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2017-08-25,2016,11,47,237,365.43,0.47,3,Normal,47,8,6,5,89,155,0.42,210.4,0.58,210.4,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2017-08-26,2016,11,48,238,361.33,0.47,3,Normal,47,8,6,5,89,155,0.43,206.3,0.57,206.3,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
2017-08-27,2016,11,48,239,357.23,0.47,3,Normal,47,8,6,5,89,155,0.43,202.2,0.57,202.2,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2017-08-28,2016,11,48,240,353.68,0.48,3,Normal,47,8,6,5,89,155,0.44,198.7,0.56,198.7,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2017-08-29,2016,11,48,241,350.12,0.48,3,Normal,47,8,6,5,89,155,0.44,195.1,0.56,195.1,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0139,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2017-08-30,2016,11,48,242,346.57,0.49,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2017-08-31,2016,11,48,243,343.01,0.49,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2017-09-01,2016,12,48,244,339.46,0.49,3,Normal,40,6,4,3,65,118,0.35,221.5,0.65,221.5,0,0,0,0,-3,3,40,6,4,0,68,271,990,965.1,24.9,0.131,0.0146,0.000585,0.146,0.00586,1,0.241,0.387,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2017-09-02,2016,12,49,245,334.26,0.5,3,Normal,40,6,4,3,65,118,0.35,216.3,0.65,216.3,0,0,0,0,-3,3,40,6,4,0,68,266,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00576,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2017-09-03,2016,12,49,246,329.07,0.51,3,Normal,40,6,4,3,65,118,0.36,211.1,0.64,211.1,0,0,0,0,-3,3,40,6,4,0,68,261,990,965,25,0.128,0.0137,0.000549,0.141,0.00566,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2017-09-04,2016,12,49,247,324.42,0.51,3,Normal,40,6,4,3,65,118,0.36,206.4,0.64,206.4,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0133,0.000532,0.139,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2017-09-05,2016,12,49,248,319.77,0.52,3,Normal,40,6,4,3,65,118,0.37,201.8,0.63,201.8,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000516,0.137,0.00549,1,0.215,0.352,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2017-09-06,2016,12,49,249,316.22,0.52,3,Normal,40,6,4,3,65,118,0.37,198.2,0.63,198.2,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000504,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2017-09-07,2016,12,49,250,312.11,0.53,3,Normal,40,6,4,3,65,118,0.38,194.1,0.62,194.1,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000489,0.134,0.00535,1,0.205,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2017-09-08,2016,12,49,251,308.01,0.53,3,Normal,40,6,4,3,65,118,0.38,190,0.62,190,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2017-09-09,2016,12,50,252,303.91,0.54,3,Normal,40,6,4,3,65,118,0.39,185.9,0.61,185.9,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2017-09-10,2016,12,50,253,299.81,0.54,3,Normal,40,6,4,3,65,118,0.39,181.8,0.61,181.8,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,987
2017-09-11,2016,12,50,254,295.71,0.55,3,Normal,40,6,4,3,65,118,0.4,177.7,0.6,177.7,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2017-09-12,2016,12,50,255,292.15,0.55,3,Normal,40,6,4,3,65,118,0.4,174.2,0.6,174.2,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
2017-09-13,2016,12,50,256,288.6,0.56,3,Normal,40,6,4,3,65,118,0.41,170.6,0.59,170.6,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2017-09-14,2016,12,50,257,285.04,0.56,3,Normal,40,6,4,3,65,118,0.41,167,0.59,167,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2017-09-15,2016,12,50,258,281.49,0.57,3,Normal,40,6,4,3,65,118,0.42,163.5,0.58,163.5,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,877
2017-09-16,2016,12,51,259,279.03,0.57,3,Normal,40,6,4,3,65,118,0.42,161,0.58,161,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00944,0.000375,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2017-09-17,2016,12,51,260,276.02,0.58,3,Normal,40,6,4,3,65,118,0.43,158,0.57,158,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2017-09-18,2016,12,51,261,273.01,0.58,3,Normal,40,6,4,3,65,118,0.43,155,0.57,155,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00463,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2017-09-19,2016,12,51,262,270,0.59,3,Normal,40,6,4,3,65,118,0.44,152,0.56,152,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2017-09-20,2016,12,51,263,267,0.59,3,Normal,40,6,4,3,65,118,0.44,149,0.56,149,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00842,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2017-09-21,2016,12,51,264,263.99,0.6,3,Normal,40,6,4,3,65,118,0.45,146,0.55,146,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00816,0.000323,0.113,0.00447,1,0.14,0.252,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2017-09-22,2016,12,51,265,260.98,0.6,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2017-09-23,2016,12,52,266,257.97,0.61,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2017-09-24,2016,12,52,267,255.51,0.61,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-09-25,2016,12,52,268,253.05,0.62,3,Normal,40,6,4,3,65,118,0.47,135.1,0.53,135.1,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2017-09-26,2016,12,52,269,250.59,0.62,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000278,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2017-09-27,2016,12,52,270,248.13,0.63,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2017-09-28,2016,12,52,271,245.67,0.63,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.4,28.4,680
2017-09-29,2016,12,52,272,243.21,0.64,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00639,0.000252,0.104,0.00409,1,0.112,0.215,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2017-09-30,2016,12,53,273,240.75,0.64,3,Normal,40,6,4,3,65,118,0.49,122.8,0.51,122.8,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,653
2017-10-01,2017,1,1,274,239.38,0.65,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2017-10-02,2017,1,1,275,237.47,0.65,3,Normal,37,5,3,2,50,97,0.41,140.5,0.59,140.5,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00769,0.000303,0.109,0.00428,1,0.132,0.241,0.00949,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2017-10-03,2017,1,1,276,236.1,0.65,3,Normal,37,5,3,2,50,97,0.41,139.1,0.59,139.1,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00939,25.1,0.934,0.97,0.906,32.1,31.1,31.1,746
2017-10-04,2017,1,1,277,234.73,0.66,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2017-10-05,2017,1,1,278,233.36,0.66,3,Normal,37,5,3,2,50,97,0.42,136.4,0.58,136.4,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2017-10-06,2017,1,1,279,232,0.66,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00723,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2017-10-07,2017,1,1,280,230.63,0.67,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2017-10-08,2017,1,2,281,232.54,0.66,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2017-10-09,2017,1,2,282,233.91,0.66,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-10-10,2017,1,2,283,233.09,0.66,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2017-10-11,2017,1,2,284,231.18,0.66,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00716,0.000282,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2017-10-12,2017,1,2,285,229.26,0.67,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2017-10-13,2017,1,2,286,227.35,0.67,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000269,0.104,0.0041,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2017-10-14,2017,1,2,287,225.43,0.68,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2017-10-15,2017,1,3,288,224.07,0.68,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,681
2017-10-16,2017,1,3,289,222.7,0.69,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2017-10-17,2017,1,3,290,220.79,0.69,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2017-10-18,2017,1,3,291,218.87,0.7,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2017-10-19,2017,1,3,292,216.96,0.7,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2017-10-20,2017,1,3,293,215.04,0.71,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2017-10-21,2017,1,3,294,213.68,0.71,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2017-10-22,2017,1,4,295,212.31,0.72,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2017-10-23,2017,1,4,296,210.94,0.72,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2017-10-24,2017,1,4,297,209.57,0.73,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2017-10-25,2017,1,4,298,207.66,0.73,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2017-10-26,2017,1,4,299,205.75,0.74,3,Normal,37,5,3,2,50,97,0.47,108.8,0.53,108.8,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2017-10-27,2017,1,4,300,205.47,0.74,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.8,24,24,576
2017-10-28,2017,1,4,301,205.75,0.74,3,Normal,37,5,3,2,50,97,0.47,108.8,0.53,108.8,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2017-10-29,2017,1,5,302,206.02,0.74,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2017-10-30,2017,1,5,303,205.2,0.74,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2017-10-31,2017,1,5,304,204.38,0.75,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2017-11-01,2017,2,5,305,204.11,0.75,3,Normal,36,5,3,2,47,93,0.46,111.1,0.54,111.1,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.6,24.6,592
2017-11-02,2017,2,5,306,204.93,0.75,3,Normal,36,5,3,2,47,93,0.45,111.9,0.55,111.9,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.00741,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2017-11-03,2017,2,5,307,208.48,0.73,3,Normal,36,5,3,2,47,93,0.45,115.5,0.55,115.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2017-11-04,2017,2,5,308,211.49,0.72,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2017-11-05,2017,2,6,309,211.22,0.72,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2017-11-06,2017,2,6,310,210.39,0.72,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2017-11-07,2017,2,6,311,208.48,0.73,3,Normal,36,5,3,2,47,93,0.45,115.5,0.55,115.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2017-11-08,2017,2,6,312,208.21,0.73,3,Normal,36,5,3,2,47,93,0.45,115.2,0.55,115.2,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.00381,1,0.098,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2017-11-09,2017,2,6,313,210.67,0.72,3,Normal,36,5,3,2,47,93,0.44,117.7,0.56,117.7,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2017-11-10,2017,2,6,314,216.96,0.7,3,Normal,36,5,3,2,47,93,0.43,124,0.57,124,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00629,0.000247,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2017-11-11,2017,2,6,315,220.51,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2017-11-12,2017,2,7,316,220.79,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2017-11-13,2017,2,7,317,219.42,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.4,0.69,152.4,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00871,0.000342,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2017-11-14,2017,2,7,318,218.05,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,151.1,0.69,151.1,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2017-11-15,2017,2,7,319,216.14,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2017-11-16,2017,2,7,320,217.5,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2017-11-17,2017,2,7,321,217.78,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00857,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2017-11-18,2017,2,7,322,216.41,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2017-11-19,2017,2,8,323,214.5,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2017-11-20,2017,2,8,324,212.58,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2017-11-21,2017,2,8,325,210.67,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2017-11-22,2017,2,8,326,212.04,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00962,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2017-11-23,2017,2,8,327,217.23,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2017-11-24,2017,2,8,328,222.43,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2017-11-25,2017,2,8,329,225.98,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,159,0.7,159,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00926,0.000364,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.8,35.8,860
2017-11-26,2017,2,9,330,226.8,0.68,4,Mod_Dry,29,4,2,2,30,67,0.29,159.8,0.7,159.8,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,865
2017-11-27,2017,2,9,331,223.79,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.4,35.4,848
2017-11-28,2017,2,9,332,222.43,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2017-11-29,2017,2,9,333,219.42,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.4,0.69,152.4,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00871,0.000342,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2017-11-30,2017,2,9,334,216.41,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2017-12-01,2017,3,9,335,215.04,0.71,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2017-12-02,2017,3,9,336,215.32,0.71,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2017-12-03,2017,3,10,337,215.59,0.71,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2017-12-04,2017,3,10,338,216.96,0.7,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2017-12-05,2017,3,10,339,221.61,0.69,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2017-12-06,2017,3,10,340,226.25,0.68,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2017-12-07,2017,3,10,341,226.53,0.68,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2017-12-08,2017,3,10,342,227.35,0.67,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2017-12-09,2017,3,10,343,231.45,0.66,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,942
2017-12-10,2017,3,11,344,235.55,0.66,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2017-12-11,2017,3,11,345,237.47,0.65,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
