date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-12-12,2017,3,11,346,239.38,0.65,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2017-12-13,2017,3,11,347,241.29,0.64,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2017-12-14,2017,3,11,348,240.47,0.64,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2017-12-15,2017,3,11,349,239.65,0.65,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2017-12-16,2017,3,11,350,241.02,0.64,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2017-12-17,2017,3,12,351,246.22,0.63,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2017-12-18,2017,3,12,352,249.77,0.63,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2017-12-19,2017,3,12,353,253.87,0.62,5,Dry,26,4,3,2,24,59,0.23,194.9,0.77,194.9,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2017-12-20,2017,3,12,354,256.88,0.61,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2017-12-21,2017,3,12,355,257.15,0.61,5,Dry,26,4,3,2,24,59,0.23,198.2,0.77,198.2,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2017-12-22,2017,3,12,356,256.88,0.61,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2017-12-23,2017,3,12,357,259.89,0.6,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2017-12-24,2017,3,13,358,265.63,0.59,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2017-12-25,2017,3,13,359,271.37,0.58,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2017-12-26,2017,3,13,360,276.02,0.58,5,Dry,26,4,3,2,24,59,0.21,217,0.79,217,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00548,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-12-27,2017,3,13,361,280.67,0.57,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-12-28,2017,3,13,362,286.96,0.56,5,Dry,26,4,3,2,24,59,0.21,228,0.79,228,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00568,2,0.0964,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2017-12-29,2017,3,13,363,290.51,0.56,5,Dry,26,4,3,2,24,59,0.2,231.5,0.8,231.5,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0988,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1220
2017-12-30,2017,3,13,364,294.61,0.55,5,Dry,26,4,3,2,24,59,0.2,235.6,0.8,235.6,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00582,2,0.102,0.248,0.00986,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2017-12-31,2017,3,14,365,298.72,0.55,5,Dry,26,4,3,2,24,59,0.2,239.7,0.8,239.7,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27.1,26.2,52.5,1260
2018-01-01,2017,4,14,1,305,0.54,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2018-01-02,2017,4,14,2,313.48,0.53,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2018-01-03,2017,4,14,3,319.77,0.52,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2018-01-04,2017,4,14,4,324.42,0.51,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2018-01-05,2017,4,14,5,329.07,0.51,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000796,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2018-01-06,2017,4,14,6,333.72,0.5,5,Dry,29,5,4,2,33,73,0.22,260.7,0.78,260.7,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000885,0.163,0.00654,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2018-01-07,2017,4,15,7,338.36,0.5,5,Dry,29,5,4,2,33,73,0.22,265.4,0.78,265.4,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000974,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2018-01-08,2017,4,15,8,343.01,0.49,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2018-01-09,2017,4,15,9,349.85,0.48,5,Dry,29,5,4,2,33,73,0.21,276.9,0.79,276.9,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2018-01-10,2017,4,15,10,358.87,0.47,5,Dry,29,5,4,2,33,73,0.2,285.9,0.8,285.9,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2018-01-11,2017,4,15,11,367.35,0.46,5,Dry,29,5,4,2,33,73,0.2,294.4,0.8,294.4,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2018-01-12,2017,4,15,12,372,0.46,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2018-01-13,2017,4,15,13,376.64,0.46,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2018-01-14,2017,4,16,14,383.48,0.45,5,Dry,29,5,4,2,33,73,0.19,310.5,0.81,310.5,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.159,0.0455,0.00185,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2018-01-15,2017,4,16,15,389.77,0.44,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2018-01-16,2017,4,16,16,396.06,0.44,5,Dry,29,5,4,2,33,73,0.18,323.1,0.82,323.1,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0515,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.3,1690
2018-01-17,2017,4,16,17,404.54,0.43,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0555,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
2018-01-18,2017,4,16,18,410.82,0.43,5,Dry,29,5,4,2,33,73,0.18,337.8,0.82,337.8,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0585,0.00238,0.227,0.00923,2,0.171,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2018-01-19,2017,4,16,19,413.29,0.42,5,Dry,29,5,4,2,33,73,0.18,340.3,0.82,340.3,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2018-01-20,2017,4,16,20,416.29,0.42,5,Dry,29,5,4,2,33,73,0.17,343.3,0.82,343.3,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.061,0.00249,0.231,0.00942,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.8,1800
2018-01-21,2017,4,17,21,419.3,0.42,5,Dry,29,5,4,2,33,73,0.17,346.3,0.83,346.3,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.8,75.5,1810
2018-01-22,2017,4,17,22,424.5,0.41,5,Dry,29,5,4,2,33,73,0.17,351.5,0.83,351.5,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.0171,24.1,0.948,0.975,0.924,39.4,38.4,76.7,1840
2018-01-23,2017,4,17,23,430.24,0.41,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2018-01-24,2017,4,17,24,433.79,0.41,5,Dry,29,5,4,2,33,73,0.17,360.8,0.83,360.8,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2018-01-25,2017,4,17,25,436.8,0.4,5,Dry,29,5,4,2,33,73,0.17,363.8,0.83,363.8,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0102,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2018-01-26,2017,4,17,26,440.36,0.4,5,Dry,29,5,4,2,33,73,0.17,367.4,0.83,367.4,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0724,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.3,1930
2018-01-27,2017,4,17,27,446.1,0.4,5,Dry,29,5,4,2,33,73,0.16,373.1,0.84,373.1,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.98,0.932,41.7,40.8,81.7,1960
2018-01-28,2017,4,18,28,448.56,0.39,5,Dry,29,5,4,2,33,73,0.16,375.6,0.84,375.6,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.181,0.0763,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2018-01-29,2017,4,18,29,452.66,0.39,5,Dry,29,5,4,2,33,73,0.16,379.7,0.84,379.7,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0782,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83.1,1990
2018-01-30,2017,4,18,30,455.12,0.39,5,Dry,29,5,4,2,33,73,0.16,382.1,0.84,382.1,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0794,0.00326,0.263,0.0108,2,0.2,0.464,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
2018-01-31,2017,4,18,31,459.22,0.39,5,Dry,29,5,4,2,33,73,0.16,386.2,0.84,386.2,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2018-02-01,2017,5,18,32,466.61,0.38,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2018-02-02,2017,5,18,33,473.44,0.38,5,Dry,31,6,4,3,41,85,0.18,388.4,0.82,388.4,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.2,42.4,84.7,2030
2018-02-03,2017,5,18,34,478.09,0.37,5,Dry,31,6,4,3,41,85,0.18,393.1,0.82,393.1,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2018-02-04,2017,5,19,35,482.74,0.37,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2018-02-05,2017,5,19,36,491.22,0.37,5,Dry,31,6,4,3,41,85,0.17,406.2,0.83,406.2,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0907,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2018-02-06,2017,5,19,37,500.79,0.36,5,Dry,31,6,4,3,41,85,0.17,415.8,0.83,415.8,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0953,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
2018-02-07,2017,5,19,38,511.45,0.35,5,Dry,31,6,4,3,41,85,0.17,426.4,0.83,426.4,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.201,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2018-02-08,2017,5,19,39,521.57,0.35,5,Dry,31,6,4,3,41,85,0.16,436.6,0.84,436.6,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2018-02-09,2017,5,19,40,533.32,0.34,5,Dry,31,6,4,3,41,85,0.16,448.3,0.84,448.3,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2018-02-10,2017,5,19,41,544.54,0.33,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-02-11,2017,5,20,42,554.11,0.33,5,Dry,31,6,4,3,41,85,0.15,469.1,0.85,469.1,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2018-02-12,2017,5,20,43,564.77,0.32,5,Dry,31,6,4,3,41,85,0.15,479.8,0.85,479.8,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-02-13,2017,5,20,44,577.07,0.31,5,Dry,31,6,4,3,41,85,0.15,492.1,0.85,492.1,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2018-02-14,2017,5,20,45,593.21,0.3,5,Dry,31,6,4,3,41,85,0.14,508.2,0.86,508.2,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2018-02-15,2017,5,20,46,609.89,0.29,5,Dry,31,6,4,3,41,85,0.14,524.9,0.86,524.9,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00641,0.4,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2018-02-16,2017,5,20,47,629.3,0.28,5,Dry,31,6,4,3,41,85,0.14,544.3,0.86,544.3,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.165,0.00698,0.424,0.018,3,0.187,0.611,0.0259,23,0.95,0.974,0.925,38.8,37.8,113,2720
2018-02-17,2017,5,20,48,649.81,0.27,5,Dry,31,6,4,3,41,85,0.13,564.8,0.87,564.8,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2018-02-18,2017,5,21,49,671.41,0.27,5,Dry,31,6,4,3,41,85,0.13,586.4,0.87,586.4,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2018-02-19,2017,5,21,50,697.39,0.26,5,Dry,31,6,4,3,41,85,0.12,612.4,0.88,612.4,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.00901,0.508,0.0218,3,0.218,0.726,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2018-02-20,2017,5,21,51,723.91,0.25,5,Dry,31,6,4,3,41,85,0.12,638.9,0.88,638.9,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00982,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2018-02-21,2017,5,21,52,753.17,0.24,5,Dry,31,6,4,3,41,85,0.11,668.2,0.89,668.2,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2018-02-22,2017,5,21,53,778.83,0.22,5,Dry,31,6,4,3,41,85,0.11,693.8,0.89,693.8,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.609,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
2018-02-23,2017,5,21,54,804.3,0.21,5,Dry,31,6,4,3,41,85,0.11,719.3,0.89,719.3,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.359,0.281,0.0123,0.64,0.028,3,0.266,0.906,0.0396,22,0.957,0.98,0.938,49.5,48.2,145,3470
2018-02-24,2017,5,21,55,838.62,0.2,5,Dry,31,6,4,3,41,85,0.1,753.6,0.9,753.6,0,0,0,0,-3,3,31,6,4,0,44,795,990,967.3,22.7,0.382,0.304,0.0134,0.686,0.0302,3,0.281,0.967,0.0425,21.8,0.957,0.98,0.938,51.3,48.2,145,3470
2018-02-25,2017,5,22,56,881.28,0.19,5,Dry,31,6,4,3,41,85,0.097,796.3,0.9,796.3,0,0,0,0,-3,3,31,6,4,0,44,837,990,967.4,22.6,0.421,0.324,0.0144,0.746,0.033,4,0.211,0.957,0.0424,21.6,0.953,0.977,0.931,40.2,39.3,157,3770
2018-02-26,2017,5,22,57,923.16,0.18,5,Dry,31,6,4,3,41,85,0.092,838.2,0.91,838.2,0,0,0,0,-3,3,31,6,4,0,44,879,990,967.6,22.4,0.46,0.345,0.0154,0.804,0.0359,4,0.225,1.03,0.046,21.4,0.954,0.98,0.935,41.9,41.1,164,3940
2018-02-27,2017,5,22,58,967.63,0.16,5,Dry,31,6,4,3,41,85,0.088,882.6,0.91,882.6,0,0,0,0,-3,3,31,6,4,0,44,924,990,967.8,22.2,0.5,0.366,0.0165,0.867,0.039,4,0.24,1.11,0.0498,21.1,0.955,0.98,0.936,43.7,42.8,171,4110
2018-02-28,2017,5,22,59,1019.4,0.15,5,Dry,31,6,4,3,41,85,0.083,934.4,0.92,934.4,0,0,0,0,-3,3,31,6,4,0,44,975,990,968,22,0.548,0.391,0.0178,0.939,0.0426,4,0.258,1.2,0.0543,20.8,0.956,0.98,0.937,45.6,44.7,179,4290
2018-03-01,2017,6,22,60,1073.5,0.14,3,Normal,49,9,9,9,107,183,0.17,890.5,0.83,890.5,0,0,0,0,-9,9,49,9,9,0,116,958,990,968.1,21.9,0.531,0.37,0.0169,0.901,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.2,42.3,169,4070
2018-03-02,2017,6,22,61,1124.3,0.13,3,Normal,49,9,9,9,107,183,0.16,941.3,0.84,941.3,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.578,0.395,0.0182,0.973,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4250
2018-03-03,2017,6,22,62,1171.2,0.13,3,Normal,49,9,9,9,107,183,0.16,988.2,0.84,988.2,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.633,0.417,0.0194,1.05,0.0487,4,0.276,1.33,0.0615,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
2018-03-04,2017,6,23,63,1219.3,0.12,3,Normal,49,9,9,9,107,183,0.15,1036,0.85,1036,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.703,0.505,0.0236,1.21,0.0564,4,0.287,1.5,0.0698,19.9,0.955,0.98,0.936,48.3,47.3,189,4550
2018-03-05,2017,6,23,64,1256.8,0.12,3,Normal,49,9,9,9,107,183,0.15,1074,0.85,1074,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.758,0.589,0.0277,1.35,0.0633,4,0.295,1.64,0.0771,19.7,0.954,0.98,0.935,49.4,48.2,193,4630
2018-03-06,2017,6,23,65,1289,0.12,3,Normal,49,9,9,9,107,183,0.14,1106,0.86,1100,6,1,0,0,-9,14,50,9,9,0,121,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2018-03-07,2017,6,23,66,1315.7,0.11,3,Normal,49,9,9,9,107,183,0.14,1133,0.86,1100,33,7,1,1,-8,32,56,10,10,1,139,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2018-03-08,2017,6,23,67,1342.7,0.11,3,Normal,49,9,9,9,107,183,0.14,1160,0.86,1100,60,14,2,2,-7,49,63,11,11,2,156,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2018-03-09,2017,6,23,68,1370,0.11,3,Normal,49,9,9,9,107,183,0.13,1187,0.87,1100,87,20,3,3,-6,67,69,12,12,3,174,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2018-03-10,2017,6,23,69,1397.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1215,0.87,1100,115,26,3,4,-6,88,75,12,13,3,195,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2018-03-11,2017,6,24,70,1419.1,0.1,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2018-03-12,2017,6,24,71,1440.9,0.1,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-03-13,2017,6,24,72,1456.5,0.098,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-03-14,2017,6,24,73,1472.2,0.095,3,Normal,49,9,9,9,107,183,0.12,1289,0.88,1100,189,43,6,6,-3,137,92,15,15,6,244,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-15,2017,6,24,74,1494.3,0.093,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-16,2017,6,24,75,1510.2,0.09,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-03-17,2017,6,24,76,1532.6,0.088,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-18,2017,6,25,77,1555.1,0.085,3,Normal,49,9,9,9,107,183,0.12,1372,0.88,1100,272,51,8,8,-1,206,100,17,17,8,313,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2018-03-19,2017,6,25,78,1577.8,0.082,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-03-20,2017,6,25,79,1594,0.08,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-03-21,2017,6,25,80,1616.9,0.077,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-03-22,2017,6,25,81,1640,0.074,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2018-03-23,2017,6,25,82,1663.1,0.07,3,Normal,49,9,9,9,107,183,0.11,1480,0.89,1100,380,51,9,12,2,306,100,18,21,11,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-03-24,2017,6,25,83,1679.8,0.068,3,Normal,49,9,9,9,107,183,0.11,1497,0.89,1100,397,51,9,12,3,322,100,18,21,12,429,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-03-25,2017,6,26,84,1689.8,0.067,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2018-03-26,2017,6,26,85,1699.8,0.065,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-03-27,2017,6,26,86,1709.8,0.064,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-03-28,2017,6,26,87,1726.7,0.061,3,Normal,49,9,9,9,107,183,0.11,1544,0.89,1100,444,51,9,14,4,366,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-03-29,2017,6,26,88,1743.5,0.059,3,Normal,49,9,9,9,107,183,0.1,1561,0.9,1100,461,51,9,14,5,382,100,18,23,14,489,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2018-03-30,2017,6,26,89,1760.5,0.057,3,Normal,49,9,9,9,107,183,0.1,1577,0.9,1100,477,51,9,15,5,397,100,18,24,14,504,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-03-31,2017,6,26,90,1784.3,0.054,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-04-01,2017,7,27,91,1808.2,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-04-02,2017,7,27,92,1832.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-04-03,2017,7,27,93,1863.4,0.046,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-04-04,2017,7,27,94,1894.7,0.043,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2018-04-05,2017,7,27,95,1933.2,0.04,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-04-06,2017,7,27,96,1972,0.038,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-07,2017,7,27,97,2011.1,0.035,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-04-08,2017,7,28,98,2057.6,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-04-09,2017,7,28,99,2104.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.07,1957,0.93,1100,857,55,7,15,16,764,100,18,25,26,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-04-10,2017,7,28,100,2151.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2018-04-11,2017,7,28,101,2199.4,0.026,4,Mod_Dry,45,11,10,10,72,148,0.067,2051,0.93,1100,951,55,7,15,19,855,100,18,25,29,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-04-12,2017,7,28,102,2247.4,0.023,4,Mod_Dry,45,11,10,10,72,148,0.066,2099,0.93,1100,999,55,7,15,20,902,100,18,25,30,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-04-13,2017,7,28,103,2280.8,0.022,4,Mod_Dry,45,11,10,10,72,148,0.065,2133,0.94,1100,1030,55,7,15,21,935,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2018-04-14,2017,7,28,104,2306.9,0.021,4,Mod_Dry,45,11,10,10,72,148,0.064,2159,0.94,1100,1060,55,7,15,22,960,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2018-04-15,2017,7,29,105,2325.6,0.02,4,Mod_Dry,45,11,10,10,72,148,0.064,2178,0.94,1100,1080,55,7,15,22,979,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2018-04-16,2017,7,29,106,2344.3,0.019,4,Mod_Dry,45,11,10,10,72,148,0.063,2196,0.94,1100,1100,55,7,15,23,996,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2018-04-17,2017,7,29,107,2355.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.063,2208,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2018-04-18,2017,7,29,108,2366.9,0.018,4,Mod_Dry,45,11,10,10,72,148,0.063,2219,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2018-04-19,2017,7,29,109,2370.7,0.018,4,Mod_Dry,45,11,10,10,72,148,0.062,2223,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-20,2017,7,29,110,2374.4,0.018,4,Mod_Dry,45,11,10,10,72,148,0.062,2226,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-21,2017,7,29,111,2378.2,0.017,3,Normal,54,13,14,19,117,217,0.091,2161,0.91,1100,1060,46,5,11,13,986,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-22,2017,7,30,112,2374.4,0.018,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-23,2017,7,30,113,2370.7,0.018,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-24,2017,7,30,114,2366.9,0.018,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2018-04-25,2017,7,30,115,2355.6,0.018,3,Normal,54,13,14,19,117,217,0.092,2139,0.91,1100,1040,46,5,11,12,965,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2018-04-26,2017,7,30,116,2344.3,0.019,3,Normal,54,13,14,19,117,217,0.093,2127,0.91,1100,1030,46,5,11,12,953,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2018-04-27,2017,7,30,117,2333.1,0.019,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-28,2017,7,30,118,2321.8,0.02,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2018-04-29,2017,7,31,119,2310.6,0.02,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2018-04-30,2017,7,31,120,2299.4,0.021,3,Normal,54,13,14,19,117,217,0.094,2082,0.91,1100,982,46,5,11,10,910,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-05-01,2017,8,31,121,2288.2,0.022,3,Normal,55,13,13,17,178,276,0.12,2012,0.88,1100,912,45,5,12,10,840,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-05-02,2017,8,31,122,2277.1,0.022,3,Normal,55,13,13,17,178,276,0.12,2001,0.88,1100,901,45,5,12,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2018-05-03,2017,8,31,123,2258.5,0.023,3,Normal,55,13,13,17,178,276,0.12,1982,0.88,1100,882,45,5,12,9,811,100,18,25,26,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2018-05-04,2017,8,31,124,2232.6,0.024,3,Normal,55,13,13,17,178,276,0.12,1957,0.88,1100,857,45,5,12,9,786,100,18,25,26,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-05-05,2017,8,31,125,2206.8,0.025,3,Normal,55,13,13,17,178,276,0.13,1931,0.88,1100,831,45,5,12,8,761,100,18,25,25,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2018-05-06,2017,8,32,126,2181.1,0.026,3,Normal,55,13,13,17,178,276,0.13,1905,0.87,1100,805,45,5,12,7,736,100,18,25,24,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2018-05-07,2017,8,32,127,2155.4,0.028,3,Normal,55,13,13,17,178,276,0.13,1879,0.87,1100,779,45,5,12,6,711,100,18,25,23,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-08,2017,8,32,128,2122.7,0.029,3,Normal,55,13,13,17,178,276,0.13,1847,0.87,1100,747,45,5,12,5,680,100,18,25,22,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2018-05-09,2017,8,32,129,2090.1,0.031,3,Normal,55,13,13,17,178,276,0.13,1814,0.87,1100,714,45,5,12,4,648,100,18,25,21,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2018-05-10,2017,8,32,130,2057.6,0.033,3,Normal,55,13,13,17,178,276,0.13,1782,0.87,1100,682,45,5,12,3,617,100,18,25,20,795,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-05-11,2017,8,32,131,2025.4,0.035,3,Normal,55,13,13,17,178,276,0.14,1749,0.86,1100,649,45,5,12,2,585,100,18,25,19,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-05-12,2017,8,32,132,1993.3,0.036,3,Normal,55,13,13,17,178,276,0.14,1717,0.86,1100,617,45,5,12,2,553,100,18,25,19,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-05-13,2017,8,33,133,1954.4,0.039,3,Normal,55,13,13,17,178,276,0.14,1678,0.86,1100,578,45,5,12,0,516,100,18,25,17,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2018-05-14,2017,8,33,134,1915.7,0.041,3,Normal,55,13,13,17,178,276,0.14,1640,0.86,1100,540,45,5,12,-1,479,100,18,25,16,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2018-05-15,2017,8,33,135,1877.3,0.045,3,Normal,55,13,13,17,178,276,0.15,1601,0.85,1100,501,45,5,12,-2,441,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2018-05-16,2017,8,33,136,1839.2,0.048,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2018-05-17,2017,8,33,137,1801.4,0.052,3,Normal,55,13,13,17,178,276,0.15,1525,0.85,1100,425,45,5,12,-4,367,100,18,25,13,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2018-05-18,2017,8,33,138,1770.7,0.055,3,Normal,55,13,13,17,178,276,0.16,1495,0.84,1100,395,45,5,12,-5,338,100,18,25,12,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2018-05-19,2017,8,33,139,1740.2,0.059,3,Normal,55,13,13,17,178,276,0.16,1464,0.84,1100,364,45,5,11,-6,309,100,18,24,11,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2018-05-20,2017,8,34,140,1709.8,0.064,3,Normal,55,13,13,17,178,276,0.16,1434,0.84,1100,334,45,5,10,-7,281,100,18,23,10,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-05-21,2017,8,34,141,1679.8,0.068,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-05-22,2017,8,34,142,1649.9,0.072,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-05-23,2017,8,34,143,1620.2,0.076,3,Normal,55,13,13,17,178,276,0.17,1344,0.83,1100,244,45,5,7,-10,197,100,18,20,7,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-05-24,2017,8,34,144,1590.8,0.08,3,Normal,55,13,13,17,178,276,0.17,1315,0.83,1100,215,45,5,7,-11,169,100,18,20,6,347,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-05-25,2017,8,34,145,1561.6,0.084,3,Normal,55,13,13,17,178,276,0.18,1286,0.82,1100,186,42,5,6,-11,144,97,18,19,6,322,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-05-26,2017,8,34,146,1532.6,0.088,3,Normal,55,13,13,17,178,276,0.18,1257,0.82,1100,157,35,5,5,-12,124,90,18,18,5,302,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2018-05-27,2017,8,35,147,1503.9,0.091,3,Normal,55,13,13,17,178,276,0.18,1228,0.82,1100,128,29,4,4,-13,104,84,17,17,4,282,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2018-05-28,2017,8,35,148,1475.4,0.095,3,Normal,55,13,13,17,178,276,0.19,1199,0.81,1100,99,22,3,3,-14,85,77,16,16,3,263,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-05-29,2017,8,35,149,1447.1,0.099,3,Normal,55,13,13,17,178,276,0.19,1171,0.81,1100,71,16,2,2,-15,66,71,15,15,2,244,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0722,4,0.3,1.79,0.0867,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-05-30,2017,8,35,150,1419.1,0.1,3,Normal,55,13,13,17,178,276,0.19,1143,0.81,1100,43,10,1,1,-16,47,65,14,14,1,225,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-05-31,2017,8,35,151,1391.4,0.1,3,Normal,55,13,13,17,178,276,0.2,1115,0.8,1100,15,3,0,0,-17,29,58,13,13,0,207,1180,990,969.1,20.9,0.822,0.648,0.0311,1.47,0.0704,4,0.3,1.77,0.0848,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-06-01,2017,9,35,152,1339.7,0.11,3,Normal,53,12,12,13,120,210,0.16,1130,0.84,1100,30,7,1,1,-12,33,60,13,13,1,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2018-06-02,2017,9,35,153,1294.9,0.11,3,Normal,53,12,12,13,120,210,0.16,1085,0.84,1085,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.789,0.614,0.029,1.4,0.0663,4,0.297,1.7,0.0803,19.5,0.954,0.98,0.935,49.4,48.2,193,4630
2018-06-03,2017,9,36,154,1251,0.12,3,Normal,53,12,12,13,120,210,0.17,1041,0.83,1041,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.725,0.515,0.0242,1.24,0.0582,4,0.288,1.53,0.0717,19.8,0.955,0.98,0.935,48.2,47.2,189,4530
2018-06-04,2017,9,36,155,1213.5,0.12,3,Normal,53,12,12,13,120,210,0.17,1004,0.83,1004,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.67,0.431,0.0201,1.1,0.0514,4,0.281,1.38,0.0645,20,0.955,0.98,0.936,47.1,46.2,185,4430
2018-06-05,2017,9,36,156,1176.8,0.13,3,Normal,53,12,12,13,120,210,0.18,966.8,0.82,966.8,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.616,0.407,0.0189,1.02,0.0475,4,0.269,1.29,0.06,20.3,0.955,0.98,0.936,45.9,44.9,180,4310
2018-06-06,2017,9,36,157,1146.2,0.13,3,Normal,53,12,12,13,120,210,0.18,936.2,0.82,936.2,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.975,0.045,4,0.258,1.23,0.057,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
2018-06-07,2017,9,36,158,1116.2,0.13,3,Normal,53,12,12,13,120,210,0.19,906.2,0.81,906.2,0,0,0,0,-13,13,53,12,12,0,133,983,990,968.3,21.7,0.555,0.378,0.0174,0.933,0.0429,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2018-06-08,2017,9,36,159,1086.7,0.14,3,Normal,53,12,12,13,120,210,0.19,876.7,0.81,876.7,0,0,0,0,-13,13,53,12,12,0,133,954,990,968.2,21.8,0.528,0.363,0.0166,0.891,0.0408,4,0.238,1.13,0.0518,20.7,0.955,0.98,0.935,42.5,41.6,166,4000
2018-06-09,2017,9,36,160,1063,0.14,3,Normal,53,12,12,13,120,210,0.2,853,0.8,853,0,0,0,0,-13,13,53,12,12,0,133,930,990,968.1,21.9,0.506,0.352,0.0161,0.858,0.0392,4,0.23,1.09,0.0497,20.8,0.954,0.979,0.934,41.5,40.7,163,3900
2018-06-10,2017,9,37,161,1039.7,0.15,3,Normal,53,12,12,13,120,210,0.2,829.7,0.8,829.7,0,0,0,0,-13,13,53,12,12,0,133,907,990,968,22,0.485,0.341,0.0155,0.826,0.0376,4,0.223,1.05,0.0477,20.9,0.954,0.977,0.932,40.6,39.7,159,3810
2018-06-11,2017,9,37,162,1016.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,855.8,0.84,855.8,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.85,0.0386,4,0.231,1.08,0.0491,21,0.954,0.98,0.935,42,41.1,165,3950
2018-06-12,2017,9,37,163,994.41,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,833.4,0.84,833.4,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2018-06-13,2017,9,37,164,977.28,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,816.3,0.83,816.3,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2018-06-14,2017,9,37,165,960.45,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,799.5,0.83,799.5,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0347,4,0.212,0.984,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2018-06-15,2017,9,37,166,943.93,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,782.9,0.83,782.9,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2018-06-16,2017,9,37,167,927.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,766.7,0.83,766.7,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0139,0.726,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2018-06-17,2017,9,38,168,911.87,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,750.9,0.82,750.9,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2018-06-18,2017,9,38,169,896.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,735.4,0.82,735.4,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2018-06-19,2017,9,38,170,881.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,720.3,0.82,720.3,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2018-06-20,2017,9,38,171,866.59,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,705.6,0.81,705.6,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2018-06-21,2017,9,38,172,852.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,691.4,0.81,691.4,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2018-06-22,2017,9,38,173,842.49,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,681.5,0.81,681.5,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.856,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2018-06-23,2017,9,38,174,832.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,671.9,0.81,671.9,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2018-06-24,2017,9,39,175,823.59,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,662.6,0.81,662.6,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2018-06-25,2017,9,39,176,814.61,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,653.6,0.8,653.6,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2018-06-26,2017,9,39,177,805.98,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,645,0.8,645,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2018-06-27,2017,9,39,178,797.76,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,636.8,0.8,636.8,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.0341,22.1,0.956,0.98,0.936,44,43.1,129,3110
2018-06-28,2017,9,39,179,790,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,629,0.8,629,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.542,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2018-06-29,2017,9,39,180,782.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,621.8,0.79,621.8,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2018-06-30,2017,9,39,181,776.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,615.4,0.79,615.4,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2018-07-01,2017,10,40,182,770.12,0.23,3,Normal,50,10,9,9,108,186,0.24,584.1,0.76,584.1,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2018-07-02,2017,10,40,183,761.1,0.23,3,Normal,50,10,9,9,108,186,0.24,575.1,0.76,575.1,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00803,0.478,0.0207,3,0.201,0.679,0.0295,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2018-07-03,2017,10,40,184,748.25,0.24,3,Normal,50,10,9,9,108,186,0.25,562.3,0.75,562.3,0,0,0,0,-9,9,50,10,9,0,117,631,990,966.9,23.1,0.285,0.177,0.00764,0.462,0.02,3,0.196,0.657,0.0284,22.4,0.951,0.974,0.927,39.3,38.3,115,2750
2018-07-04,2017,10,40,185,737.04,0.24,3,Normal,50,10,9,9,108,186,0.25,551,0.75,551,0,0,0,0,-9,9,50,10,9,0,117,620,990,966.8,23.2,0.279,0.169,0.0073,0.448,0.0193,3,0.19,0.638,0.0276,22.5,0.951,0.973,0.925,38.6,37.5,113,2700
2018-07-05,2017,10,40,186,725.28,0.25,3,Normal,50,10,9,9,108,186,0.26,539.3,0.74,539.3,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00695,0.433,0.0187,3,0.185,0.619,0.0267,22.6,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-06,2017,10,40,187,713.52,0.25,3,Normal,50,10,9,9,108,186,0.26,527.5,0.74,527.5,0,0,0,0,-9,9,50,10,9,0,117,597,990,966.8,23.2,0.266,0.153,0.0066,0.419,0.018,3,0.18,0.599,0.0258,22.6,0.949,0.97,0.92,37.1,35.9,108,2590
2018-07-07,2017,10,40,188,703.4,0.25,3,Normal,50,10,9,9,108,186,0.26,517.4,0.74,517.4,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.26,0.147,0.0063,0.406,0.0175,3,0.175,0.582,0.025,22.7,0.948,0.97,0.92,36.4,35.3,106,2540
2018-07-08,2017,10,41,189,692.74,0.26,3,Normal,50,10,9,9,108,186,0.27,506.7,0.73,506.7,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.14,0.00598,0.393,0.0169,3,0.171,0.564,0.0242,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2018-07-09,2017,10,41,190,682.07,0.26,3,Normal,50,10,9,9,108,186,0.27,496.1,0.73,496.1,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.248,0.133,0.0057,0.381,0.0163,3,0.166,0.547,0.0234,22.8,0.946,0.97,0.917,35,34,102,2450
2018-07-10,2017,10,41,191,671.96,0.27,3,Normal,50,10,9,9,108,186,0.28,486,0.72,486,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00548,0.37,0.0158,2,0.271,0.641,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2018-07-11,2017,10,41,192,662.93,0.27,3,Normal,50,10,9,9,108,186,0.28,476.9,0.72,476.9,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2018-07-12,2017,10,41,193,653.36,0.27,3,Normal,50,10,9,9,108,186,0.28,467.4,0.71,467.4,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.12,0.00509,0.351,0.0149,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2018-07-13,2017,10,41,194,643.79,0.28,3,Normal,50,10,9,9,108,186,0.29,457.8,0.71,457.8,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.252,0.592,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
