date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-07-14,2017,10,41,195,634.22,0.28,3,Normal,50,10,9,9,108,186,0.29,448.2,0.71,448.2,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.111,0.00469,0.331,0.014,2,0.245,0.576,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.9,2280
2018-07-15,2017,10,42,196,625.2,0.29,3,Normal,50,10,9,9,108,186,0.3,439.2,0.7,439.2,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.1,2230
2018-07-16,2017,10,42,197,617.27,0.29,3,Normal,50,10,9,9,108,186,0.3,431.3,0.7,431.3,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.5,2200
2018-07-17,2017,10,42,198,608.79,0.29,3,Normal,50,10,9,9,108,186,0.31,422.8,0.69,422.8,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0986,0.00416,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,44.9,89.9,2160
2018-07-18,2017,10,42,199,600.32,0.3,3,Normal,50,10,9,9,108,186,0.31,414.3,0.69,414.3,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0946,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2018-07-19,2017,10,42,200,591.84,0.3,3,Normal,50,10,9,9,108,186,0.31,405.8,0.69,405.8,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0906,0.00382,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.5,2080
2018-07-20,2017,10,42,201,583.91,0.31,3,Normal,50,10,9,9,108,186,0.32,397.9,0.68,397.9,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0868,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.3,42.5,85,2040
2018-07-21,2017,10,42,202,575.98,0.31,2,Mod_Wet,58,11,11,11,136,227,0.39,349,0.61,349,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0637,0.00268,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.948,0.972,0.922,37.9,36.9,73.7,1770
2018-07-22,2017,10,43,203,569.14,0.32,2,Mod_Wet,58,11,11,11,136,227,0.4,342.1,0.6,342.1,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.185,0.0605,0.00254,0.245,0.0103,2,0.173,0.418,0.0176,23.4,0.947,0.97,0.919,37.2,36.1,72.2,1730
2018-07-23,2017,10,43,204,561.76,0.32,2,Mod_Wet,58,11,11,11,136,227,0.4,334.8,0.6,334.8,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.057,0.00239,0.239,0.01,2,0.168,0.407,0.0171,23.5,0.946,0.97,0.918,36.4,35.4,70.7,1700
2018-07-24,2017,10,43,205,554.38,0.33,2,Mod_Wet,58,11,11,11,136,227,0.41,327.4,0.59,327.4,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0535,0.00224,0.233,0.00974,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.2,1660
2018-07-25,2017,10,43,206,547,0.33,2,Mod_Wet,58,11,11,11,136,227,0.41,320,0.58,320,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.05,0.00209,0.227,0.00947,2,0.159,0.385,0.0161,23.6,0.944,0.97,0.916,34.9,33.8,67.7,1620
2018-07-26,2017,10,43,207,540.16,0.34,2,Mod_Wet,58,11,11,11,136,227,0.42,313.2,0.58,313.2,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0468,0.00195,0.221,0.00922,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.2,33.1,66.3,1590
2018-07-27,2017,10,43,208,533.32,0.34,2,Mod_Wet,58,11,11,11,136,227,0.43,306.3,0.57,306.3,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0436,0.00182,0.215,0.00898,2,0.149,0.365,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.9,1560
2018-07-28,2017,10,43,209,526.49,0.34,2,Mod_Wet,58,11,11,11,136,227,0.43,299.5,0.57,299.5,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0404,0.00168,0.21,0.00873,2,0.145,0.354,0.0148,23.7,0.941,0.97,0.913,32.7,31.7,63.5,1520
2018-07-29,2017,10,44,210,520.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.44,293.8,0.56,293.8,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.167,0.0377,0.00157,0.205,0.00853,2,0.141,0.346,0.0144,23.7,0.94,0.97,0.911,32.1,31.1,62.3,1490
2018-07-30,2017,10,44,211,514.46,0.35,2,Mod_Wet,58,11,11,11,136,227,0.44,287.5,0.56,287.5,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0347,0.00144,0.2,0.0083,2,0.137,0.336,0.014,23.7,0.938,0.97,0.91,31.4,30.5,60.9,1460
2018-07-31,2017,10,44,212,508.17,0.36,2,Mod_Wet,58,11,11,11,136,227,0.45,281.2,0.55,281.2,0,0,0,0,-11,11,58,11,11,0,147,361,990,965.9,24.1,0.163,0.0317,0.00132,0.195,0.00807,2,0.132,0.327,0.0136,23.8,0.937,0.97,0.909,30.7,29.8,59.6,1430
2018-08-01,2017,11,44,213,500.79,0.36,2,Mod_Wet,54,9,8,6,107,184,0.37,316.8,0.63,316.8,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0485,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.6,1620
2018-08-02,2017,11,44,214,493.95,0.36,2,Mod_Wet,54,9,8,6,107,184,0.37,309.9,0.63,309.9,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0453,0.00187,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2018-08-03,2017,11,44,215,487.11,0.37,2,Mod_Wet,54,9,8,6,107,184,0.38,303.1,0.62,303.1,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0421,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2018-08-04,2017,11,44,216,480.28,0.37,2,Mod_Wet,54,9,8,6,107,184,0.38,296.3,0.62,296.3,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0388,0.0016,0.204,0.00842,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2018-08-05,2017,11,45,217,474.54,0.38,2,Mod_Wet,54,9,8,6,107,184,0.39,290.5,0.61,290.5,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0361,0.00149,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2018-08-06,2017,11,45,218,468.25,0.38,2,Mod_Wet,54,9,8,6,107,184,0.39,284.3,0.61,284.3,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0332,0.00137,0.194,0.00799,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2018-08-07,2017,11,45,219,461.96,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4,278,0.6,278,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0302,0.00124,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2018-08-08,2017,11,45,220,455.67,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4,271.7,0.6,271.7,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.156,0.0272,0.00112,0.184,0.00754,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,29.9,29,58.1,1390
2018-08-09,2017,11,45,221,449.93,0.39,2,Mod_Wet,54,9,8,6,107,184,0.41,265.9,0.59,265.9,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0245,0.00101,0.179,0.00734,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.905,29.3,28.4,56.9,1360
2018-08-10,2017,11,45,222,444.18,0.4,2,Mod_Wet,54,9,8,6,107,184,0.41,260.2,0.59,260.2,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0218,0.000894,0.174,0.00714,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1340
2018-08-11,2017,11,45,223,438.44,0.4,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.000782,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2018-08-12,2017,11,46,224,433.79,0.41,2,Mod_Wet,54,9,8,6,107,184,0.42,249.8,0.58,249.8,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2018-08-13,2017,11,46,225,428.6,0.41,2,Mod_Wet,54,9,8,6,107,184,0.43,244.6,0.57,244.6,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.3,1250
2018-08-14,2017,11,46,226,423.4,0.41,2,Mod_Wet,54,9,8,6,107,184,0.43,239.4,0.56,239.4,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000657,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.3,25.6,51.1,1230
2018-08-15,2017,11,46,227,418.21,0.42,2,Mod_Wet,54,9,8,6,107,184,0.44,234.2,0.56,234.2,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.259,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2018-08-16,2017,11,46,228,413.01,0.42,2,Mod_Wet,54,9,8,6,107,184,0.45,229,0.55,229,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2018-08-17,2017,11,46,229,408.36,0.43,2,Mod_Wet,54,9,8,6,107,184,0.45,224.4,0.55,224.4,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2018-08-18,2017,11,46,230,403.72,0.43,2,Mod_Wet,54,9,8,6,107,184,0.46,219.7,0.54,219.7,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2018-08-19,2017,11,47,231,399.07,0.44,2,Mod_Wet,54,9,8,6,107,184,0.46,215.1,0.54,215.1,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.151,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2018-08-20,2017,11,47,232,394.42,0.44,2,Mod_Wet,54,9,8,6,107,184,0.47,210.4,0.53,210.4,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000554,0.148,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2018-08-21,2017,11,47,233,390.86,0.44,2,Mod_Wet,54,9,8,6,107,184,0.47,206.9,0.53,206.9,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2018-08-22,2017,11,47,234,386.76,0.45,2,Mod_Wet,54,9,8,6,107,184,0.48,202.8,0.52,202.8,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0147,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2018-08-23,2017,11,47,235,382.66,0.45,2,Mod_Wet,54,9,8,6,107,184,0.48,198.7,0.52,198.7,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.00581,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.3,44.3,44.3,1060
2018-08-24,2017,11,47,236,378.56,0.45,2,Mod_Wet,54,9,8,6,107,184,0.49,194.6,0.51,194.6,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000497,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.3,43.4,43.4,1040
2018-08-25,2017,11,47,237,374.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.49,190.5,0.51,190.5,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000483,0.14,0.00565,1,0.2,0.339,0.0137,24.4,0.952,0.98,0.933,43.4,42.5,42.5,1020
2018-08-26,2017,11,48,238,370.36,0.46,2,Mod_Wet,54,9,8,6,107,184,0.5,186.4,0.5,186.4,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.7,0.126,0.0116,0.000468,0.138,0.00557,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.4,41.6,41.6,998
2018-08-27,2017,11,48,239,366.25,0.47,2,Mod_Wet,54,9,8,6,107,184,0.5,182.3,0.5,182.3,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000454,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.6,40.6,975
2018-08-28,2017,11,48,240,362.15,0.47,2,Mod_Wet,54,9,8,6,107,184,0.51,178.2,0.49,178.2,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000439,0.134,0.00542,1,0.183,0.317,0.0128,24.5,0.949,0.977,0.927,40.6,39.6,39.6,951
2018-08-29,2017,11,48,241,358.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.51,174.6,0.49,174.6,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000427,0.133,0.00535,1,0.178,0.311,0.0125,24.5,0.947,0.975,0.924,39.7,38.8,38.8,930
2018-08-30,2017,11,48,242,355.04,0.48,2,Mod_Wet,54,9,8,6,107,184,0.52,171,0.48,171,0,0,0,0,-6,6,54,9,8,0,113,242,990,965.2,24.8,0.121,0.0103,0.000414,0.131,0.00529,1,0.173,0.305,0.0123,24.5,0.946,0.974,0.921,38.9,37.9,37.9,910
2018-08-31,2017,11,48,243,351.49,0.48,2,Mod_Wet,54,9,8,6,107,184,0.52,167.5,0.48,167.5,0,0,0,0,-6,6,54,9,8,0,113,238,990,965.2,24.8,0.12,0.00999,0.000402,0.13,0.00522,1,0.169,0.298,0.012,24.5,0.945,0.972,0.919,38.1,37,37,889
2018-09-01,2017,12,48,244,347.93,0.48,2,Mod_Wet,46,7,6,4,75,138,0.4,209.9,0.6,209.9,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.3,47.3,1130
2018-09-02,2017,12,49,245,342.74,0.49,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
2018-09-03,2017,12,49,246,337.54,0.5,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2018-09-04,2017,12,49,247,332.89,0.5,2,Mod_Wet,46,7,6,4,75,138,0.41,194.9,0.58,194.9,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2018-09-05,2017,12,49,248,328.25,0.51,2,Mod_Wet,46,7,6,4,75,138,0.42,190.3,0.58,190.3,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.9,42.9,1030
2018-09-06,2017,12,49,249,324.69,0.51,2,Mod_Wet,46,7,6,4,75,138,0.42,186.7,0.57,186.7,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.195,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2018-09-07,2017,12,49,250,320.59,0.52,2,Mod_Wet,46,7,6,4,75,138,0.43,182.6,0.57,182.6,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,42,41.1,41.1,987
2018-09-08,2017,12,49,251,316.49,0.52,2,Mod_Wet,46,7,6,4,75,138,0.44,178.5,0.56,178.5,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,963
2018-09-09,2017,12,50,252,312.39,0.53,2,Mod_Wet,46,7,6,4,75,138,0.44,174.4,0.56,174.4,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40.1,39.1,39.1,938
2018-09-10,2017,12,50,253,308.83,0.53,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2018-09-11,2017,12,50,254,305.28,0.54,3,Normal,40,6,4,3,65,118,0.39,187.3,0.61,187.3,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
2018-09-12,2017,12,50,255,301.72,0.54,3,Normal,40,6,4,3,65,118,0.39,183.7,0.61,183.7,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2018-09-13,2017,12,50,256,298.17,0.55,3,Normal,40,6,4,3,65,118,0.4,180.2,0.6,180.2,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2018-09-14,2017,12,50,257,295.71,0.55,3,Normal,40,6,4,3,65,118,0.4,177.7,0.6,177.7,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2018-09-15,2017,12,50,258,292.7,0.55,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2018-09-16,2017,12,51,259,289.69,0.56,3,Normal,40,6,4,3,65,118,0.41,171.7,0.59,171.7,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2018-09-17,2017,12,51,260,286.68,0.56,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2018-09-18,2017,12,51,261,283.68,0.57,3,Normal,40,6,4,3,65,118,0.42,165.7,0.58,165.7,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.000391,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2018-09-19,2017,12,51,262,280.67,0.57,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2018-09-20,2017,12,51,263,277.66,0.57,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2018-09-21,2017,12,51,264,274.65,0.58,3,Normal,40,6,4,3,65,118,0.43,156.7,0.57,156.7,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00907,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2018-09-22,2017,12,51,265,271.64,0.58,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2018-09-23,2017,12,52,266,268.64,0.59,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2018-09-24,2017,12,52,267,265.63,0.59,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2018-09-25,2017,12,52,268,263.17,0.6,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,776
2018-09-26,2017,12,52,269,260.71,0.6,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-09-27,2017,12,52,270,258.25,0.61,3,Normal,40,6,4,3,65,118,0.46,140.3,0.54,140.3,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2018-09-28,2017,12,52,271,255.79,0.61,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2018-09-29,2017,12,52,272,253.32,0.62,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2018-09-30,2017,12,53,273,250.86,0.62,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2018-10-01,2018,1,1,274,248.4,0.63,3,Normal,37,5,3,2,50,97,0.39,151.4,0.61,151.4,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00862,0.000341,0.113,0.00448,1,0.147,0.26,0.0103,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2018-10-02,2018,1,1,275,245.94,0.63,3,Normal,37,5,3,2,50,97,0.39,148.9,0.61,148.9,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00841,0.000332,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2018-10-03,2018,1,1,276,244.57,0.64,3,Normal,37,5,3,2,50,97,0.4,147.6,0.6,147.6,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34,33,33,793
2018-10-04,2018,1,1,277,242.66,0.64,3,Normal,37,5,3,2,50,97,0.4,145.7,0.6,145.7,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00813,0.000321,0.111,0.00438,1,0.139,0.25,0.00987,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2018-10-05,2018,1,1,278,240.75,0.64,3,Normal,37,5,3,2,50,97,0.4,143.8,0.6,143.8,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.2,32.2,772
2018-10-06,2018,1,1,279,238.83,0.65,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00431,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2018-10-07,2018,1,1,280,236.92,0.65,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2018-10-08,2018,1,2,281,235,0.66,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2018-10-09,2018,1,2,282,233.09,0.66,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2018-10-10,2018,1,2,283,231.18,0.66,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00716,0.000282,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2018-10-11,2018,1,2,284,229.26,0.67,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2018-10-12,2018,1,2,285,227.35,0.67,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000269,0.104,0.0041,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2018-10-13,2018,1,2,286,225.43,0.68,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2018-10-14,2018,1,2,287,223.52,0.68,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,678
2018-10-15,2018,1,3,288,224.89,0.68,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2018-10-16,2018,1,3,289,226.8,0.68,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2018-10-17,2018,1,3,290,223.79,0.68,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-10-18,2018,1,3,291,221.33,0.69,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2018-10-19,2018,1,3,292,219.97,0.69,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-10-20,2018,1,3,293,218.05,0.7,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2018-10-21,2018,1,3,294,216.14,0.7,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2018-10-22,2018,1,4,295,214.22,0.71,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2018-10-23,2018,1,4,296,212.86,0.72,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2018-10-24,2018,1,4,297,210.94,0.72,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2018-10-25,2018,1,4,298,209.03,0.73,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2018-10-26,2018,1,4,299,207.11,0.74,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2018-10-27,2018,1,4,300,205.2,0.74,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2018-10-28,2018,1,4,301,203.29,0.75,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00703,25.4,0,0,0,0,0,0,0
2018-10-29,2018,1,5,302,201.37,0.76,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,199.46,0.76,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,197.54,0.77,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,196.72,0.77,3,Normal,36,5,3,2,47,93,0.47,103.7,0.53,103.7,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00457,0.000178,0.0922,0.0036,1,0.0825,0.175,0.00683,25.4,0,0,0,0,0,0,0
2018-11-02,2018,2,5,306,197,0.77,3,Normal,36,5,3,2,47,93,0.47,104,0.53,104,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0924,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
2018-11-03,2018,2,5,307,200,0.76,3,Normal,36,5,3,2,47,93,0.47,107,0.54,107,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0888,0.00485,0.000189,0.0937,0.00366,1,0.0869,0.181,0.00706,25.4,0,0,0,0,0,0,0
2018-11-04,2018,2,5,308,202.47,0.75,3,Normal,36,5,3,2,47,93,0.46,109.5,0.54,109.5,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0897,0.00505,0.000198,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2018-11-05,2018,2,6,309,203.83,0.75,3,Normal,36,5,3,2,47,93,0.46,110.8,0.54,110.8,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00373,1,0.0921,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2018-11-06,2018,2,6,310,206.84,0.74,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2018-11-07,2018,2,6,311,207.11,0.74,3,Normal,36,5,3,2,47,93,0.45,114.1,0.55,114.1,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0965,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2018-11-08,2018,2,6,312,209.03,0.73,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2018-11-09,2018,2,6,313,212.04,0.72,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2018-11-10,2018,2,6,314,211.22,0.72,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2018-11-11,2018,2,6,315,209.85,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2018-11-12,2018,2,7,316,210.67,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2018-11-13,2018,2,7,317,212.04,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00962,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2018-11-14,2018,2,7,318,211.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2018-11-15,2018,2,7,319,209.3,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00785,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2018-11-16,2018,2,7,320,207.39,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2018-11-17,2018,2,7,321,209.3,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00785,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2018-11-18,2018,2,7,322,210.67,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2018-11-19,2018,2,8,323,208.75,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2018-11-20,2018,2,8,324,208.48,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00778,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2018-11-21,2018,2,8,325,208.75,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2018-11-22,2018,2,8,326,209.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2018-11-23,2018,2,8,327,208.21,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2018-11-24,2018,2,8,328,211.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2018-11-25,2018,2,8,329,212.58,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2018-11-26,2018,2,9,330,214.5,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2018-11-27,2018,2,9,331,215.86,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,148.9,0.69,148.9,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2018-11-28,2018,2,9,332,217.78,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00857,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2018-11-29,2018,2,9,333,219.14,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2018-11-30,2018,2,9,334,218.32,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-12-01,2018,3,9,335,221.33,0.69,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2018-12-02,2018,3,9,336,222.7,0.69,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2018-12-03,2018,3,10,337,222.97,0.69,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2018-12-04,2018,3,10,338,225.98,0.68,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2018-12-05,2018,3,10,339,227.89,0.67,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2018-12-06,2018,3,10,340,229.81,0.67,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2018-12-07,2018,3,10,341,232.82,0.66,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2018-12-08,2018,3,10,342,235.82,0.65,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2018-12-09,2018,3,10,343,236.64,0.65,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2018-12-10,2018,3,11,344,235.28,0.66,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2018-12-11,2018,3,11,345,233.36,0.66,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2018-12-12,2018,3,11,346,232,0.66,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2018-12-13,2018,3,11,347,228.99,0.67,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2018-12-14,2018,3,11,348,227.07,0.68,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.1,38.1,915
2018-12-15,2018,3,11,349,227.35,0.67,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2018-12-16,2018,3,11,350,228.17,0.67,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2018-12-17,2018,3,12,351,226.25,0.68,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2018-12-18,2018,3,12,352,224.89,0.68,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2018-12-19,2018,3,12,353,223.52,0.68,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2018-12-20,2018,3,12,354,225.43,0.68,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2018-12-21,2018,3,12,355,226.8,0.68,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2018-12-22,2018,3,12,356,225.98,0.68,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2018-12-23,2018,3,12,357,227.89,0.67,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2018-12-24,2018,3,13,358,227.62,0.67,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2018-12-25,2018,3,13,359,227.35,0.67,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2018-12-26,2018,3,13,360,230.36,0.67,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2018-12-27,2018,3,13,361,231.18,0.66,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2018-12-28,2018,3,13,362,232,0.66,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2018-12-29,2018,3,13,363,235,0.66,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2018-12-30,2018,3,13,364,237.47,0.65,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2018-12-31,2018,3,14,365,238.83,0.65,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2019-01-01,2018,4,14,1,238.56,0.65,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2019-01-02,2018,4,14,2,238.29,0.65,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2019-01-03,2018,4,14,3,241.29,0.64,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2019-01-04,2018,4,14,4,242.66,0.64,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2019-01-05,2018,4,14,5,244.57,0.64,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2019-01-06,2018,4,14,6,245.39,0.63,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2019-01-07,2018,4,15,7,246.22,0.63,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2019-01-08,2018,4,15,8,249.22,0.63,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2019-01-09,2018,4,15,9,249.5,0.63,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2019-01-10,2018,4,15,10,246.49,0.63,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2019-01-11,2018,4,15,11,246.22,0.63,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2019-01-12,2018,4,15,12,249.22,0.63,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2019-01-13,2018,4,15,13,252.23,0.62,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2019-01-14,2018,4,16,14,255.24,0.61,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2019-01-15,2018,4,16,15,256.06,0.61,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2019-01-16,2018,4,16,16,254.69,0.61,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2019-01-17,2018,4,16,17,256.06,0.61,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2019-01-18,2018,4,16,18,257.43,0.61,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2019-01-19,2018,4,16,19,256.61,0.61,5,Dry,29,5,4,2,33,73,0.28,183.6,0.72,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2019-01-20,2018,4,16,20,257.97,0.61,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2019-01-21,2018,4,17,21,262.62,0.6,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2019-01-22,2018,4,17,22,266.18,0.59,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2019-01-23,2018,4,17,23,268.09,0.59,5,Dry,29,5,4,2,33,73,0.27,195.1,0.73,195.1,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2019-01-24,2018,4,17,24,269.46,0.59,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000494,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2019-01-25,2018,4,17,25,272.47,0.58,5,Dry,29,5,4,2,33,73,0.27,199.5,0.73,199.5,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.4,45.5,45.5,1090
2019-01-26,2018,4,17,26,276.57,0.58,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2019-01-27,2018,4,17,27,281.22,0.57,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2019-01-28,2018,4,18,28,288.05,0.56,5,Dry,29,5,4,2,33,73,0.25,215.1,0.75,215.1,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2019-01-29,2018,4,18,29,296.53,0.55,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2019-01-30,2018,4,18,30,305,0.54,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2019-01-31,2018,4,18,31,310.75,0.53,5,Dry,29,5,4,2,33,73,0.23,237.8,0.77,237.8,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2019-02-01,2018,5,18,32,315.39,0.52,5,Dry,31,6,4,3,41,85,0.27,230.4,0.73,230.4,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.098,0.245,0.00978,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2019-02-02,2018,5,18,33,322.78,0.51,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
2019-02-03,2018,5,18,34,330.16,0.51,5,Dry,31,6,4,3,41,85,0.26,245.2,0.74,245.2,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2019-02-04,2018,5,19,35,337.54,0.5,5,Dry,31,6,4,3,41,85,0.25,252.5,0.75,252.5,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0182,0.000731,0.157,0.00632,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.4,27.5,55,1320
2019-02-05,2018,5,19,36,346.02,0.49,5,Dry,31,6,4,3,41,85,0.25,261,0.75,261,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000893,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1370
2019-02-06,2018,5,19,37,353.4,0.48,5,Dry,31,6,4,3,41,85,0.24,268.4,0.76,268.4,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0257,0.00103,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
2019-02-07,2018,5,19,38,359.69,0.47,5,Dry,31,6,4,3,41,85,0.24,274.7,0.76,274.7,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0287,0.00116,0.176,0.00708,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
2019-02-08,2018,5,19,39,364.34,0.47,5,Dry,31,6,4,3,41,85,0.23,279.3,0.77,279.3,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0308,0.00124,0.179,0.00724,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.8,1460
2019-02-09,2018,5,19,40,370.08,0.46,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2019-02-10,2018,5,19,41,379.65,0.45,5,Dry,31,6,4,3,41,85,0.22,294.6,0.78,294.6,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0381,0.00154,0.192,0.00778,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.1,1540
2019-02-11,2018,5,20,42,387.58,0.45,5,Dry,31,6,4,3,41,85,0.22,302.6,0.78,302.6,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0418,0.0017,0.199,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.913,33.9,32.9,65.8,1580
2019-02-12,2018,5,20,43,396.61,0.44,5,Dry,31,6,4,3,41,85,0.21,311.6,0.79,311.6,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0461,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2019-02-13,2018,5,20,44,406.72,0.43,5,Dry,31,6,4,3,41,85,0.21,321.7,0.79,321.7,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0509,0.00207,0.214,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
