date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-02-14,2018,5,20,45,414.65,0.42,5,Dry,31,6,4,3,41,85,0.2,329.6,0.8,329.6,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2019-02-15,2018,5,20,46,422.58,0.42,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2019-02-16,2018,5,20,47,431.06,0.41,5,Dry,31,6,4,3,41,85,0.2,346.1,0.8,346.1,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.6,75.3,1810
2019-02-17,2018,5,20,48,437.35,0.4,5,Dry,31,6,4,3,41,85,0.19,352.4,0.81,352.4,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
2019-02-18,2018,5,21,49,449.11,0.39,5,Dry,31,6,4,3,41,85,0.19,364.1,0.81,364.1,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.249,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2019-02-19,2018,5,21,50,460.32,0.39,5,Dry,31,6,4,3,41,85,0.18,375.3,0.81,375.3,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0762,0.00313,0.259,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
2019-02-20,2018,5,21,51,468.79,0.38,5,Dry,31,6,4,3,41,85,0.18,383.8,0.82,383.8,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
2019-02-21,2018,5,21,52,477.27,0.38,5,Dry,31,6,4,3,41,85,0.18,392.3,0.82,392.3,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0842,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2019-02-22,2018,5,21,53,487.39,0.37,5,Dry,31,6,4,3,41,85,0.17,402.4,0.83,402.4,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2019-02-23,2018,5,21,54,498.05,0.36,5,Dry,31,6,4,3,41,85,0.17,413.1,0.83,413.1,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2019-02-24,2018,5,21,55,505.43,0.36,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2019-02-25,2018,5,22,56,511.18,0.35,5,Dry,31,6,4,3,41,85,0.17,426.2,0.83,426.2,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2019-02-26,2018,5,22,57,515.82,0.35,5,Dry,31,6,4,3,41,85,0.17,430.8,0.83,430.8,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2019-02-27,2018,5,22,58,521.02,0.35,5,Dry,31,6,4,3,41,85,0.16,436,0.84,436,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
2019-02-28,2018,5,22,59,527.31,0.34,5,Dry,31,6,4,3,41,85,0.16,442.3,0.84,442.3,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2019-03-01,2018,6,22,60,534.69,0.34,5,Dry,36,8,6,4,53,107,0.2,427.7,0.8,427.7,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0223,23.5,0.957,0.98,0.938,47.1,46.1,92.3,2210
2019-03-02,2018,6,22,61,541.53,0.34,5,Dry,36,8,6,4,53,107,0.2,434.5,0.8,434.5,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00434,0.311,0.013,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2019-03-03,2018,6,22,62,548.36,0.33,5,Dry,36,8,6,4,53,107,0.2,441.4,0.81,441.4,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.557,0.0233,23.4,0.958,0.98,0.939,48.4,47.5,95,2280
2019-03-04,2018,6,23,63,555.2,0.33,5,Dry,36,8,6,4,53,107,0.19,448.2,0.81,448.2,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.1,48.2,96.3,2310
2019-03-05,2018,6,23,64,564.22,0.32,5,Dry,36,8,6,4,53,107,0.19,457.2,0.81,457.2,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.33,0.0138,2,0.251,0.581,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2019-03-06,2018,6,23,65,572.7,0.32,5,Dry,36,8,6,4,53,107,0.19,465.7,0.81,465.7,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.00499,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2019-03-07,2018,6,23,66,577.89,0.31,5,Dry,36,8,6,4,53,107,0.18,470.9,0.81,470.9,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.0051,0.344,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2019-03-08,2018,6,23,67,586.37,0.31,5,Dry,36,8,6,4,53,107,0.18,479.4,0.82,479.4,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00527,0.353,0.0148,2,0.266,0.619,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2019-03-09,2018,6,23,68,593.75,0.3,5,Dry,36,8,6,4,53,107,0.18,486.8,0.82,486.8,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
2019-03-10,2018,6,23,69,596.76,0.3,5,Dry,36,8,6,4,53,107,0.18,489.8,0.82,489.8,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2019-03-11,2018,6,24,70,601.96,0.3,5,Dry,36,8,6,4,53,107,0.18,495,0.82,495,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
2019-03-12,2018,6,24,71,606.61,0.3,5,Dry,36,8,6,4,53,107,0.18,499.6,0.82,499.6,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00569,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2019-03-13,2018,6,24,72,606.88,0.29,5,Dry,36,8,6,4,53,107,0.18,499.9,0.82,499.9,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2019-03-14,2018,6,24,73,604.97,0.3,5,Dry,36,8,6,4,53,107,0.18,498,0.82,498,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2019-03-15,2018,6,24,74,601.96,0.3,5,Dry,36,8,6,4,53,107,0.18,495,0.82,495,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
2019-03-16,2018,6,24,75,597.86,0.3,5,Dry,36,8,6,4,53,107,0.18,490.9,0.82,490.9,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00551,0.365,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2019-03-17,2018,6,24,76,597.58,0.3,5,Dry,36,8,6,4,53,107,0.18,490.6,0.82,490.6,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00551,0.364,0.0154,3,0.163,0.528,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2019-03-18,2018,6,25,77,595.67,0.3,5,Dry,36,8,6,4,53,107,0.18,488.7,0.82,488.7,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00547,0.362,0.0153,3,0.162,0.525,0.0221,23.2,0.945,0.97,0.917,35,34,102,2450
2019-03-19,2018,6,25,78,591.02,0.3,5,Dry,36,8,6,4,53,107,0.18,484,0.82,484,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00537,0.357,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-03-20,2018,6,25,79,585.28,0.31,5,Dry,36,8,6,4,53,107,0.18,478.3,0.82,478.3,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.351,0.0148,2,0.265,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2019-03-21,2018,6,25,80,579.54,0.31,5,Dry,36,8,6,4,53,107,0.18,472.5,0.81,472.5,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.223,0.122,0.00513,0.346,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-03-22,2018,6,25,81,573.25,0.32,5,Dry,36,8,6,4,53,107,0.19,466.3,0.81,466.3,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2019-03-23,2018,6,25,82,566.96,0.32,5,Dry,36,8,6,4,53,107,0.19,460,0.81,460,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00487,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2019-03-24,2018,6,25,83,560.67,0.32,5,Dry,36,8,6,4,53,107,0.19,453.7,0.81,453.7,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-03-25,2018,6,26,84,555.47,0.33,5,Dry,36,8,6,4,53,107,0.19,448.5,0.81,448.5,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-03-26,2018,6,26,85,550.28,0.33,5,Dry,36,8,6,4,53,107,0.19,443.3,0.81,443.3,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.21,0.108,0.00452,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.6,47.7,95.3,2290
2019-03-27,2018,6,26,86,546.72,0.33,5,Dry,36,8,6,4,53,107,0.2,439.7,0.8,439.7,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00445,0.315,0.0132,2,0.239,0.554,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.6,2270
2019-03-28,2018,6,26,87,543.72,0.33,5,Dry,36,8,6,4,53,107,0.2,436.7,0.8,436.7,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.312,0.013,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47,94,2260
2019-03-29,2018,6,26,88,541.8,0.34,5,Dry,36,8,6,4,53,107,0.2,434.8,0.8,434.8,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00435,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
2019-03-30,2018,6,26,89,540.98,0.34,5,Dry,36,8,6,4,53,107,0.2,434,0.8,434,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00433,0.31,0.0129,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2240
2019-03-31,2018,6,26,90,540.16,0.34,5,Dry,36,8,6,4,53,107,0.2,433.2,0.8,433.2,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.00432,0.31,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2019-04-01,2018,7,27,91,540.98,0.34,5,Dry,40,10,8,5,62,125,0.23,416,0.77,416,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0953,0.00398,0.298,0.0124,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
2019-04-02,2018,7,27,92,541.25,0.34,5,Dry,40,10,8,5,62,125,0.23,416.3,0.77,416.3,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0955,0.00398,0.298,0.0125,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.7,44.8,89.7,2150
2019-04-03,2018,7,27,93,543.17,0.33,5,Dry,40,10,8,5,62,125,0.23,418.2,0.77,418.2,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.204,0.0964,0.00402,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,45.9,45,90,2160
2019-04-04,2018,7,27,94,543.44,0.33,5,Dry,40,10,8,5,62,125,0.23,418.4,0.77,418.4,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.204,0.0965,0.00403,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,46,45,90.1,2160
2019-04-05,2018,7,27,95,544.26,0.33,5,Dry,40,10,8,5,62,125,0.23,419.3,0.77,419.3,0,0,0,0,-5,5,40,10,8,0,67,477,990,966,24,0.204,0.0969,0.00405,0.301,0.0126,2,0.226,0.526,0.022,23.4,0.956,0.98,0.937,46,45.1,90.3,2170
2019-04-06,2018,7,27,96,547.82,0.33,5,Dry,40,10,8,5,62,125,0.23,422.8,0.77,422.8,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0986,0.00412,0.304,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2019-04-07,2018,7,27,97,555.2,0.33,5,Dry,40,10,8,5,62,125,0.23,430.2,0.78,430.2,0,0,0,0,-5,5,40,10,8,0,67,488,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.2,46.2,92.4,2220
2019-04-08,2018,7,28,98,559.3,0.32,5,Dry,40,10,8,5,62,125,0.22,434.3,0.78,434.3,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00435,0.313,0.0131,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.6,46.6,93.2,2240
2019-04-09,2018,7,28,99,560.67,0.32,5,Dry,40,10,8,5,62,125,0.22,435.7,0.78,435.7,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.00438,0.314,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2019-04-10,2018,7,28,100,565.32,0.32,5,Dry,40,10,8,5,62,125,0.22,440.3,0.78,440.3,0,0,0,0,-5,5,40,10,8,0,67,498,990,966.1,23.9,0.211,0.107,0.00448,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
2019-04-11,2018,7,28,101,568.87,0.32,5,Dry,40,10,8,5,62,125,0.22,443.9,0.78,443.9,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.109,0.00455,0.321,0.0135,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.5,47.6,95.1,2280
2019-04-12,2018,7,28,102,568.05,0.32,5,Dry,40,10,8,5,62,125,0.22,443.1,0.78,443.1,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2019-04-13,2018,7,28,103,566.68,0.32,5,Dry,40,10,8,5,62,125,0.22,441.7,0.78,441.7,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
2019-04-14,2018,7,28,104,565.32,0.32,5,Dry,40,10,8,5,62,125,0.22,440.3,0.78,440.3,0,0,0,0,-5,5,40,10,8,0,67,498,990,966.1,23.9,0.211,0.107,0.00448,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
2019-04-15,2018,7,29,105,563.95,0.32,5,Dry,40,10,8,5,62,125,0.22,438.9,0.78,438.9,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00445,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
2019-04-16,2018,7,29,106,564.22,0.32,5,Dry,40,10,8,5,62,125,0.22,439.2,0.78,439.2,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00446,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,48.1,47.1,94.2,2260
2019-04-17,2018,7,29,107,568.32,0.32,5,Dry,40,10,8,5,62,125,0.22,443.3,0.78,443.3,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00454,0.321,0.0135,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2019-04-18,2018,7,29,108,567.5,0.32,5,Dry,40,10,8,5,62,125,0.22,442.5,0.78,442.5,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00452,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2019-04-19,2018,7,29,109,563.95,0.32,5,Dry,40,10,8,5,62,125,0.22,438.9,0.78,438.9,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00445,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
2019-04-20,2018,7,29,110,558.75,0.32,5,Dry,40,10,8,5,62,125,0.22,433.8,0.78,433.8,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00434,0.313,0.0131,2,0.235,0.548,0.0229,23.3,0.957,0.98,0.938,47.5,46.6,93.1,2230
2019-04-21,2018,7,29,111,554.11,0.33,5,Dry,40,10,8,5,62,125,0.23,429.1,0.77,429.1,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.102,0.00425,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
2019-04-22,2018,7,30,112,551.64,0.33,5,Dry,40,10,8,5,62,125,0.23,426.6,0.77,426.6,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0128,2,0.23,0.537,0.0225,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2019-04-23,2018,7,30,113,548.64,0.33,5,Dry,40,10,8,5,62,125,0.23,423.6,0.77,423.6,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.099,0.00414,0.304,0.0127,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2019-04-24,2018,7,30,114,542.35,0.33,5,Dry,40,10,8,5,62,125,0.23,417.4,0.77,417.4,0,0,0,0,-5,5,40,10,8,0,67,475,990,966,24,0.203,0.096,0.00401,0.299,0.0125,2,0.224,0.523,0.0218,23.4,0.956,0.98,0.937,45.9,44.9,89.9,2160
2019-04-25,2018,7,30,115,536.61,0.34,5,Dry,40,10,8,5,62,125,0.23,411.6,0.77,411.6,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.201,0.0933,0.00389,0.295,0.0123,2,0.22,0.515,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.7,2130
2019-04-26,2018,7,30,116,530.32,0.34,5,Dry,40,10,8,5,62,125,0.24,405.3,0.76,405.3,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.0903,0.00376,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2019-04-27,2018,7,30,117,522.93,0.35,5,Dry,40,10,8,5,62,125,0.24,397.9,0.76,397.9,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.196,0.0868,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.6,0.955,0.98,0.936,43.9,43,86,2060
2019-04-28,2018,7,30,118,517.19,0.35,5,Dry,40,10,8,5,62,125,0.24,392.2,0.76,392.2,0,0,0,0,-5,5,40,10,8,0,67,450,990,965.9,24.1,0.194,0.0841,0.00349,0.279,0.0116,2,0.207,0.486,0.0202,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2040
2019-04-29,2018,7,31,119,510.9,0.35,5,Dry,40,10,8,5,62,125,0.24,385.9,0.76,385.9,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0811,0.00337,0.273,0.0113,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2000
2019-04-30,2018,7,31,120,504.61,0.36,5,Dry,40,10,8,5,62,125,0.25,379.6,0.75,379.6,0,0,0,0,-5,5,40,10,8,0,67,438,990,965.9,24.1,0.19,0.0782,0.00324,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2019-05-01,2018,8,31,121,498.32,0.36,5,Dry,42,9,8,6,82,147,0.29,351.3,0.7,351.3,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0648,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.7,0.949,0.973,0.923,38.8,37.8,75.5,1810
2019-05-02,2018,8,31,122,492.04,0.37,5,Dry,42,9,8,6,82,147,0.3,345,0.7,345,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.0619,0.00256,0.24,0.00992,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2019-05-03,2018,8,31,123,486.29,0.37,5,Dry,42,9,8,6,82,147,0.3,339.3,0.7,339.3,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0591,0.00244,0.235,0.00972,2,0.172,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.8,1750
2019-05-04,2018,8,31,124,480.55,0.37,5,Dry,42,9,8,6,82,147,0.31,333.6,0.69,333.6,0,0,0,0,-6,6,42,9,8,0,88,393,990,965.8,24.2,0.174,0.0564,0.00233,0.231,0.00951,2,0.168,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.8,71.6,1720
2019-05-05,2018,8,31,125,475.9,0.38,5,Dry,42,9,8,6,82,147,0.31,328.9,0.69,328.9,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.172,0.0542,0.00224,0.227,0.00934,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2019-05-06,2018,8,32,126,470.71,0.38,5,Dry,42,9,8,6,82,147,0.31,323.7,0.69,323.7,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00916,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.8,69.5,1670
2019-05-07,2018,8,32,127,465.51,0.38,5,Dry,42,9,8,6,82,147,0.32,318.5,0.68,318.5,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0493,0.00203,0.218,0.00897,2,0.157,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.4,1640
2019-05-08,2018,8,32,128,460.32,0.39,5,Dry,42,9,8,6,82,147,0.32,313.3,0.68,313.3,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0469,0.00193,0.214,0.00879,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.3,1620
2019-05-09,2018,8,32,129,455.12,0.39,5,Dry,42,9,8,6,82,147,0.32,308.1,0.68,308.1,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0444,0.00182,0.21,0.0086,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2019-05-10,2018,8,32,130,449.93,0.39,5,Dry,42,9,8,6,82,147,0.33,302.9,0.67,302.9,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.00842,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.2,1560
2019-05-11,2018,8,32,131,443.64,0.4,5,Dry,42,9,8,6,82,147,0.33,296.6,0.67,296.6,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.039,0.0016,0.2,0.0082,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2019-05-12,2018,8,32,132,437.89,0.4,5,Dry,42,9,8,6,82,147,0.34,290.9,0.66,290.9,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0363,0.00149,0.195,0.008,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2019-05-13,2018,8,33,133,432.15,0.41,5,Dry,42,9,8,6,82,147,0.34,285.1,0.66,285.1,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0336,0.00137,0.191,0.00779,2,0.135,0.326,0.0133,24.1,0.938,0.97,0.909,31.6,30.7,61.4,1470
2019-05-14,2018,8,33,134,426.41,0.41,5,Dry,42,9,8,6,82,147,0.34,279.4,0.66,279.4,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00759,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2019-05-15,2018,8,33,135,420.67,0.42,5,Dry,42,9,8,6,82,147,0.35,273.7,0.65,273.7,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0282,0.00115,0.181,0.00739,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2019-05-16,2018,8,33,136,414.93,0.42,5,Dry,42,9,8,6,82,147,0.35,267.9,0.65,267.9,0,0,0,0,-6,6,42,9,8,0,88,327,990,965.5,24.5,0.151,0.0255,0.00104,0.176,0.00719,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.7,1380
2019-05-17,2018,8,33,137,409.18,0.43,5,Dry,42,9,8,6,82,147,0.36,262.2,0.64,262.2,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0227,0.000926,0.172,0.00699,2,0.119,0.291,0.0119,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2019-05-18,2018,8,33,138,403.44,0.43,5,Dry,42,9,8,6,82,147,0.36,256.4,0.64,256.4,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.02,0.000815,0.167,0.00679,2,0.116,0.282,0.0115,24.3,0.931,0.97,0.903,28.5,27.6,55.2,1320
2019-05-19,2018,8,33,139,397.7,0.44,5,Dry,42,9,8,6,82,147,0.37,250.7,0.63,250.7,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0173,0.000704,0.162,0.00659,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,54,1300
2019-05-20,2018,8,34,140,391.96,0.44,5,Dry,42,9,8,6,82,147,0.38,245,0.63,245,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000673,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2019-05-21,2018,8,34,141,386.22,0.45,5,Dry,42,9,8,6,82,147,0.38,239.2,0.62,239.2,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2019-05-22,2018,8,34,142,380.47,0.45,5,Dry,42,9,8,6,82,147,0.39,233.5,0.61,233.5,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00625,2,0.1,0.254,0.0103,24.4,0.924,0.97,0.896,25.9,25.1,50.2,1200
2019-05-23,2018,8,34,143,374.73,0.46,5,Dry,42,9,8,6,82,147,0.39,227.7,0.61,227.7,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00614,1,0.25,0.402,0.0162,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2019-05-24,2018,8,34,144,370.08,0.46,5,Dry,42,9,8,6,82,147,0.4,223.1,0.6,223.1,0,0,0,0,-6,6,42,9,8,0,88,282,990,965.3,24.7,0.135,0.0147,0.000594,0.15,0.00605,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2019-05-25,2018,8,34,145,364.89,0.47,5,Dry,42,9,8,6,82,147,0.4,217.9,0.6,217.9,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2019-05-26,2018,8,34,146,359.69,0.47,5,Dry,42,9,8,6,82,147,0.41,212.7,0.59,212.7,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.131,0.0138,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2019-05-27,2018,8,35,147,354.5,0.48,5,Dry,42,9,8,6,82,147,0.41,207.5,0.58,207.5,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.000539,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2019-05-28,2018,8,35,148,349.3,0.48,5,Dry,42,9,8,6,82,147,0.42,202.3,0.58,202.3,0,0,0,0,-6,6,42,9,8,0,88,261,990,965.1,24.9,0.128,0.0129,0.000521,0.141,0.00566,1,0.216,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2019-05-29,2018,8,35,149,344.11,0.49,5,Dry,42,9,8,6,82,147,0.43,197.1,0.57,197.1,0,0,0,0,-6,6,42,9,8,0,88,256,990,965.1,24.9,0.126,0.0125,0.000503,0.138,0.00556,1,0.209,0.347,0.0139,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2019-05-30,2018,8,35,150,338.91,0.5,5,Dry,42,9,8,6,82,147,0.43,191.9,0.57,191.9,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00547,1,0.202,0.338,0.0136,24.6,0.952,0.98,0.933,44,43.2,43.2,1040
2019-05-31,2018,8,35,151,334.26,0.5,5,Dry,42,9,8,6,82,147,0.44,187.3,0.56,187.3,0,0,0,0,-6,6,42,9,8,0,88,246,990,965.1,24.9,0.122,0.0117,0.000468,0.134,0.00538,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2019-06-01,2018,9,35,152,329.61,0.51,5,Dry,39,9,7,5,59,119,0.36,210.6,0.64,210.6,0,0,0,0,-5,5,39,9,7,0,64,266,990,965,25,0.129,0.0137,0.000547,0.143,0.00573,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2019-06-02,2018,9,35,153,326.06,0.51,5,Dry,39,9,7,5,59,119,0.36,207.1,0.64,207.1,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000535,0.141,0.00566,1,0.222,0.363,0.0146,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2019-06-03,2018,9,36,154,321.96,0.52,5,Dry,39,9,7,5,59,119,0.37,203,0.63,203,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00559,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2019-06-04,2018,9,36,155,317.86,0.52,5,Dry,39,9,7,5,59,119,0.37,198.9,0.63,198.9,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000506,0.138,0.00551,1,0.211,0.349,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2019-06-05,2018,9,36,156,313.75,0.53,5,Dry,39,9,7,5,59,119,0.38,194.8,0.62,194.8,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000492,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2019-06-06,2018,9,36,157,309.65,0.53,5,Dry,39,9,7,5,59,119,0.38,190.7,0.62,190.7,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000477,0.134,0.00536,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2019-06-07,2018,9,36,158,305.55,0.54,5,Dry,39,9,7,5,59,119,0.39,186.6,0.61,186.6,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000463,0.132,0.00528,1,0.194,0.327,0.013,24.7,0.951,0.98,0.932,43,42.2,42.2,1010
2019-06-08,2018,9,36,159,301.45,0.54,5,Dry,39,9,7,5,59,119,0.4,182.4,0.6,182.4,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2019-06-09,2018,9,36,160,297.89,0.55,5,Dry,39,9,7,5,59,119,0.4,178.9,0.6,178.9,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2019-06-10,2018,9,37,161,294.34,0.55,5,Dry,39,9,7,5,59,119,0.4,175.3,0.6,175.3,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0107,0.000424,0.127,0.00507,1,0.179,0.307,0.0122,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2019-06-11,2018,9,37,162,290.79,0.56,5,Dry,39,9,7,5,59,119,0.41,171.8,0.59,171.8,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000412,0.126,0.00501,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,926
2019-06-12,2018,9,37,163,287.23,0.56,5,Dry,39,9,7,5,59,119,0.41,168.2,0.59,168.2,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.0004,0.124,0.00494,1,0.17,0.294,0.0117,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2019-06-13,2018,9,37,164,283.68,0.57,5,Dry,39,9,7,5,59,119,0.42,164.7,0.58,164.7,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00975,0.000387,0.123,0.00488,1,0.165,0.288,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2019-06-14,2018,9,37,165,281.22,0.57,5,Dry,39,9,7,5,59,119,0.42,162.2,0.58,162.2,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00954,0.000379,0.122,0.00484,1,0.161,0.283,0.0113,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2019-06-15,2018,9,37,166,278.21,0.57,5,Dry,39,9,7,5,59,119,0.43,159.2,0.57,159.2,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00928,0.000369,0.12,0.00478,1,0.157,0.278,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2019-06-16,2018,9,37,167,275.2,0.58,5,Dry,39,9,7,5,59,119,0.43,156.2,0.57,156.2,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00903,0.000358,0.119,0.00473,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2019-06-17,2018,9,38,168,272.19,0.58,5,Dry,39,9,7,5,59,119,0.44,153.2,0.56,153.2,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00877,0.000348,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.2,34.2,34.2,820
2019-06-18,2018,9,38,169,269.18,0.59,5,Dry,39,9,7,5,59,119,0.44,150.2,0.56,150.2,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00852,0.000338,0.116,0.00462,1,0.145,0.262,0.0104,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2019-06-19,2018,9,38,170,266.18,0.59,5,Dry,39,9,7,5,59,119,0.45,147.2,0.55,147.2,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00826,0.000327,0.115,0.00456,1,0.141,0.256,0.0102,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2019-06-20,2018,9,38,171,263.17,0.6,5,Dry,39,9,7,5,59,119,0.45,144.2,0.55,144.2,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.008,0.000317,0.114,0.00451,1,0.137,0.251,0.00994,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2019-06-21,2018,9,38,172,260.16,0.6,5,Dry,39,9,7,5,59,119,0.46,141.2,0.54,141.2,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00775,0.000307,0.113,0.00445,1,0.133,0.246,0.00972,25,0.936,0.97,0.907,32.4,31.4,31.4,754
2019-06-22,2018,9,38,173,257.15,0.61,5,Dry,39,9,7,5,59,119,0.46,138.2,0.54,138.2,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00749,0.000296,0.111,0.0044,1,0.129,0.24,0.0095,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2019-06-23,2018,9,38,174,254.14,0.62,5,Dry,39,9,7,5,59,119,0.47,135.1,0.53,135.1,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00724,0.000286,0.11,0.00435,1,0.125,0.235,0.00929,25,0.933,0.97,0.905,31,30,30,721
2019-06-24,2018,9,39,175,251.68,0.62,5,Dry,39,9,7,5,59,119,0.47,132.7,0.53,132.7,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00703,0.000278,0.109,0.0043,1,0.122,0.23,0.00911,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2019-06-25,2018,9,39,176,249.22,0.63,5,Dry,39,9,7,5,59,119,0.48,130.2,0.52,130.2,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00682,0.000269,0.108,0.00426,1,0.118,0.226,0.00893,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2019-06-26,2018,9,39,177,246.76,0.63,5,Dry,39,9,7,5,59,119,0.48,127.8,0.52,127.8,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00661,0.000261,0.107,0.00421,1,0.115,0.222,0.00875,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2019-06-27,2018,9,39,178,244.3,0.64,5,Dry,39,9,7,5,59,119,0.49,125.3,0.51,125.3,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0992,0.0064,0.000253,0.106,0.00417,1,0.112,0.217,0.00857,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2019-06-28,2018,9,39,179,241.84,0.64,5,Dry,39,9,7,5,59,119,0.49,122.8,0.51,122.8,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0983,0.00619,0.000244,0.104,0.00412,1,0.108,0.213,0.0084,25.1,0.927,0.97,0.9,28.1,27.2,27.2,654
2019-06-29,2018,9,39,180,239.38,0.65,5,Dry,39,9,7,5,59,119,0.5,120.4,0.5,120.4,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0974,0.00598,0.000236,0.103,0.00408,1,0.105,0.208,0.00822,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2019-06-30,2018,9,39,181,236.92,0.65,5,Dry,39,9,7,5,59,119,0.5,117.9,0.5,117.9,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0966,0.00577,0.000227,0.102,0.00403,1,0.102,0.204,0.00804,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2019-07-01,2018,10,40,182,234.46,0.66,5,Dry,37,8,6,4,53,108,0.46,126.5,0.54,126.5,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0982,0.0065,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2019-07-02,2018,10,40,183,232,0.66,5,Dry,37,8,6,4,53,108,0.47,124,0.53,124,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0973,0.00629,0.000248,0.104,0.00408,1,0.11,0.213,0.0084,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2019-07-03,2018,10,40,184,229.54,0.67,5,Dry,37,8,6,4,53,108,0.47,121.5,0.53,121.5,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0964,0.00608,0.000239,0.103,0.00403,1,0.107,0.209,0.00822,25.2,0.926,0.97,0.899,27.8,27,27,648
2019-07-04,2018,10,40,185,227.07,0.68,5,Dry,37,8,6,4,53,108,0.48,119.1,0.52,119.1,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00587,0.000231,0.101,0.00399,1,0.103,0.205,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2019-07-05,2018,10,40,186,224.61,0.68,5,Dry,37,8,6,4,53,108,0.48,116.6,0.52,116.6,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00566,0.000222,0.1,0.00394,1,0.0999,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,620
2019-07-06,2018,10,40,187,222.15,0.69,5,Dry,37,8,6,4,53,108,0.49,114.2,0.51,114.2,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00545,0.000214,0.0993,0.0039,1,0.0966,0.196,0.00769,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2019-07-07,2018,10,40,188,219.69,0.69,5,Dry,37,8,6,4,53,108,0.49,111.7,0.51,111.7,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0929,0.00524,0.000206,0.0982,0.00385,1,0.0933,0.191,0.00751,25.3,0.919,0.97,0.892,25.5,24.7,24.7,593
2019-07-08,2018,10,41,189,217.23,0.7,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.09,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2019-07-09,2018,10,41,190,214.77,0.71,5,Dry,37,8,6,4,53,108,0.5,106.8,0.5,106.8,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00483,0.000189,0.096,0.00376,1,0.0866,0.183,0.00716,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2019-07-10,2018,10,41,191,213.4,0.71,5,Dry,37,8,6,4,53,108,0.51,105.4,0.49,105.4,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.00471,0.000185,0.0954,0.00374,1,0.0848,0.18,0.00706,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2019-07-11,2018,10,41,192,211.49,0.72,5,Dry,37,8,6,4,53,108,0.51,103.5,0.49,103.5,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0901,0.00455,0.000178,0.0946,0.00371,1,0.0822,0.177,0.00693,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-07-12,2018,10,41,193,209.57,0.73,5,Dry,37,8,6,4,53,108,0.52,101.6,0.48,101.6,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00438,0.000172,0.0938,0.00367,1,0.0796,0.173,0.00679,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2019-07-13,2018,10,41,194,207.66,0.73,5,Dry,37,8,6,4,53,108,0.52,99.66,0.48,99.66,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00422,0.000165,0.0929,0.00364,1,0.077,0.17,0.00665,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2019-07-14,2018,10,41,195,205.75,0.74,5,Dry,37,8,6,4,53,108,0.53,97.75,0.47,97.75,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00406,0.000159,0.0921,0.0036,1,0.0745,0.167,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2019-07-15,2018,10,42,196,203.83,0.75,5,Dry,37,8,6,4,53,108,0.53,95.83,0.47,95.83,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0874,0.0039,0.000152,0.0912,0.00357,1,0.0719,0.163,0.00638,25.4,0,0,0,0,0,0,0
2019-07-16,2018,10,42,197,201.92,0.75,5,Dry,37,8,6,4,53,108,0.54,93.92,0.47,93.92,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0867,0.00373,0.000146,0.0904,0.00353,1,0.0693,0.16,0.00624,25.4,0,0,0,0,0,0,0
2019-07-17,2018,10,42,198,200,0.76,5,Dry,37,8,6,4,53,108,0.54,92,0.46,92,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00357,0.000139,0.0896,0.0035,1,0.0667,0.156,0.0061,25.4,0,0,0,0,0,0,0
2019-07-18,2018,10,42,199,198.09,0.77,5,Dry,37,8,6,4,53,108,0.55,90.09,0.46,90.09,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0853,0.00341,0.000133,0.0887,0.00347,1,0.0641,0.153,0.00597,25.4,0,0,0,0,0,0,0
2019-07-19,2018,10,42,200,196.18,0.77,5,Dry,37,8,6,4,53,108,0.55,88.18,0.45,88.18,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0847,0.00325,0.000127,0.0879,0.00343,1,0.0615,0.149,0.00584,25.4,0,0,0,0,0,0,0
2019-07-20,2018,10,42,201,194.26,0.78,5,Dry,37,8,6,4,53,108,0.56,86.26,0.44,86.26,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00308,0.00012,0.0871,0.0034,1,0.059,0.146,0.00571,25.4,0,0,0,0,0,0,0
2019-07-21,2018,10,42,202,192.35,0.78,5,Dry,37,8,6,4,53,108,0.56,84.35,0.44,84.35,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0833,0.00292,0.000114,0.0862,0.00337,1,0.0564,0.143,0.00557,25.4,0,0,0,0,0,0,0
2019-07-22,2018,10,43,203,190.43,0.79,5,Dry,37,8,6,4,53,108,0.57,82.43,0.43,82.43,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00276,0.000108,0.0854,0.00334,1,0.0538,0.139,0.00544,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,189.07,0.79,5,Dry,37,8,6,4,53,108,0.57,81.07,0.43,81.07,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00264,0.000103,0.0848,0.00331,1,0.0519,0.137,0.00535,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,187.7,0.8,5,Dry,37,8,6,4,53,108,0.57,79.7,0.42,79.7,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00252,0.0000987,0.0842,0.00329,1,0.0501,0.134,0.00525,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,186.33,0.8,5,Dry,37,8,6,4,53,108,0.58,78.33,0.42,78.33,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00241,0.0000942,0.0836,0.00327,1,0.0482,0.132,0.00516,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,184.97,0.81,5,Dry,37,8,6,4,53,108,0.58,76.97,0.42,76.97,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.00229,0.0000897,0.083,0.00325,1,0.0464,0.129,0.00506,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,183.6,0.81,5,Dry,37,8,6,4,53,108,0.59,75.6,0.41,75.6,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00218,0.0000851,0.0824,0.00322,1,0.0446,0.127,0.00497,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,182.23,0.81,5,Dry,37,8,6,4,53,108,0.59,74.23,0.41,74.23,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00206,0.0000806,0.0818,0.0032,1,0.0427,0.124,0.00487,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,180.86,0.82,5,Dry,37,8,6,4,53,108,0.6,72.86,0.4,72.86,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00194,0.000076,0.0812,0.00318,1,0.0409,0.122,0.00477,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,179.5,0.82,5,Dry,37,8,6,4,53,108,0.6,71.5,0.4,71.5,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00183,0.0000715,0.0806,0.00315,1,0.039,0.12,0.00468,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,178.13,0.83,5,Dry,37,8,6,4,53,108,0.61,70.13,0.39,70.13,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00171,0.000067,0.08,0.00313,1,0.0372,0.117,0.00458,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,176.76,0.83,5,Dry,34,7,5,3,44,93,0.53,83.76,0.47,83.76,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,173.75,0.84,5,Dry,34,7,5,3,44,93,0.54,80.75,0.47,80.75,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00261,0.000102,0.0829,0.00324,1,0.0515,0.134,0.00526,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,171.29,0.85,5,Dry,34,7,5,3,44,93,0.54,78.29,0.46,78.29,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.0000941,0.0818,0.0032,1,0.0482,0.13,0.00509,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,169.93,0.85,5,Dry,34,7,5,3,44,93,0.55,76.93,0.45,76.93,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00229,0.0000896,0.0812,0.00318,1,0.0464,0.128,0.00499,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,168.01,0.86,5,Dry,34,7,5,3,44,93,0.55,75.01,0.45,75.01,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0782,0.00213,0.0000832,0.0804,0.00315,1,0.0438,0.124,0.00486,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,166.1,0.87,5,Dry,34,7,5,3,44,93,0.56,73.1,0.44,73.1,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00196,0.0000769,0.0795,0.00311,1,0.0412,0.121,0.00473,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,164.18,0.87,5,Dry,34,7,5,3,44,93,0.57,71.18,0.43,71.18,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.0018,0.0000705,0.0787,0.00308,1,0.0386,0.117,0.00459,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,162.27,0.88,5,Dry,34,7,5,3,44,93,0.57,69.27,0.43,69.27,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00164,0.0000642,0.0779,0.00305,1,0.036,0.114,0.00446,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,160.36,0.88,5,Dry,34,7,5,3,44,93,0.58,67.36,0.42,67.36,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00148,0.0000578,0.077,0.00302,1,0.0334,0.11,0.00433,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,158.44,0.89,5,Dry,34,7,5,3,44,93,0.59,65.44,0.41,65.44,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0749,0.00131,0.0000514,0.0762,0.00299,1,0.0308,0.107,0.00419,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,156.53,0.89,5,Dry,34,7,5,3,44,93,0.59,63.53,0.41,63.53,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00115,0.0000451,0.0753,0.00295,1,0.0283,0.104,0.00406,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,155.16,0.9,5,Dry,34,7,5,3,44,93,0.6,62.16,0.4,62.16,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00103,0.0000405,0.0747,0.00293,1,0.0264,0.101,0.00397,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,153.79,0.9,5,Dry,34,7,5,3,44,93,0.6,60.79,0.4,60.79,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000917,0.000036,0.0741,0.00291,1,0.0246,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,152.43,0.9,5,Dry,34,7,5,3,44,93,0.61,59.43,0.39,59.43,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000802,0.0000314,0.0735,0.00288,1,0.0227,0.0963,0.00377,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,151.06,0.91,5,Dry,34,7,5,3,44,93,0.62,58.06,0.38,58.06,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000685,0.0000269,0.0729,0.00286,1,0.0209,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,149.69,0.91,5,Dry,34,7,5,3,44,93,0.62,56.69,0.38,56.69,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000569,0.0000223,0.0723,0.00284,1,0.019,0.0914,0.00358,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,148.32,0.91,5,Dry,34,7,5,3,44,93,0.63,55.32,0.37,55.32,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000452,0.0000177,0.0717,0.00281,1,0.0172,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,146.96,0.91,5,Dry,34,7,5,3,44,93,0.63,53.96,0.37,53.96,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0708,0.000337,0.0000132,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,145.59,0.91,5,Dry,34,7,5,3,44,93,0.64,52.59,0.36,52.59,0,0,0,0,-3,3,34,7,5,0,47,98.6,990,964.5,25.5,0.0708,0.00022,0.00000863,0.071,0.00279,1,0.0135,0.0845,0.00332,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,144.22,0.92,5,Dry,34,7,5,3,44,93,0.65,51.22,0.35,51.22,0,0,0,0,-3,3,34,7,5,0,47,97.2,990,964.5,25.5,0.0708,0.000104,0.00000407,0.0709,0.00278,1,0.0116,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,142.86,0.92,5,Dry,34,7,5,3,44,93,0.65,49.86,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,141.49,0.92,5,Dry,34,7,5,3,44,93,0.66,48.49,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,140.12,0.92,5,Dry,34,7,5,3,44,93,0.66,47.12,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,139.85,0.92,5,Dry,34,7,5,3,44,93,0.67,46.85,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,139.03,0.92,5,Dry,34,7,5,3,44,93,0.67,46.03,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,138.21,0.93,5,Dry,34,7,5,3,44,93,0.67,45.21,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,137.39,0.93,5,Dry,34,7,5,3,44,93,0.68,44.39,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,136.57,0.93,5,Dry,34,7,5,3,44,93,0.68,43.57,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,135.75,0.93,5,Dry,34,7,5,3,44,93,0.69,42.75,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,134.93,0.93,5,Dry,34,7,5,3,44,93,0.69,41.93,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,134.11,0.93,5,Dry,34,7,5,3,44,93,0.69,41.11,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,132.19,0.94,5,Dry,30,6,4,2,30,72,0.55,60.19,0.46,60.19,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000866,0.000034,0.0718,0.00281,1,0.0238,0.0955,0.00375,25.4,0,0,0,0,0,0,0
2019-09-02,2018,12,49,245,129.73,0.94,5,Dry,30,6,4,2,30,72,0.56,57.73,0.45,57.73,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000657,0.0000258,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,128.36,0.94,5,Dry,30,6,4,2,30,72,0.56,56.36,0.44,56.36,0,0,0,0,-2,2,30,6,4,0,32,96.4,990,964.5,25.5,0.0708,0.000541,0.0000212,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
2019-09-04,2018,12,49,247,126.45,0.95,5,Dry,30,6,4,2,30,72,0.57,54.45,0.43,54.45,0,0,0,0,-2,2,30,6,4,0,32,94.5,990,964.5,25.5,0.0708,0.000378,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,124.54,0.95,5,Dry,30,6,4,2,30,72,0.58,52.54,0.42,52.54,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000216,0.00000847,0.071,0.00279,1,0.0134,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,122.62,0.96,5,Dry,30,6,4,2,30,72,0.59,50.62,0.41,50.62,0,0,0,0,-2,2,30,6,4,0,32,90.6,990,964.5,25.5,0.0708,0.0000527,0.00000207,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,120.71,0.96,5,Dry,30,6,4,2,30,72,0.6,48.71,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,118.79,0.96,5,Dry,30,6,4,2,30,72,0.61,46.79,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,116.88,0.97,5,Dry,30,6,4,2,30,72,0.62,44.88,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,115.51,0.97,5,Dry,30,6,4,2,30,72,0.62,43.51,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,114.14,0.97,5,Dry,30,6,4,2,30,72,0.63,42.14,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,112.78,0.97,5,Dry,30,6,4,2,30,72,0.64,40.78,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,111.41,0.97,5,Dry,30,6,4,2,30,72,0.65,39.41,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,110.04,0.97,5,Dry,30,6,4,2,30,72,0.65,38.04,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,108.68,0.97,5,Dry,30,6,4,2,30,72,0.66,36.68,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,107.31,0.97,5,Dry,30,6,4,2,30,72,0.67,35.31,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,105.94,0.97,5,Dry,30,6,4,2,30,72,0.68,33.94,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,105.67,0.98,5,Dry,30,6,4,2,30,72,0.68,33.67,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,104.85,0.98,5,Dry,30,6,4,2,30,72,0.69,32.85,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,104.03,0.98,5,Dry,30,6,4,2,30,72,0.69,32.03,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,103.21,0.98,5,Dry,30,6,4,2,30,72,0.7,31.21,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,102.39,0.98,5,Dry,30,6,4,2,30,72,0.7,30.39,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,101.57,0.98,5,Dry,30,6,4,2,30,72,0.71,29.57,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,100.75,0.98,5,Dry,30,6,4,2,30,72,0.71,28.75,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,99.93,0.98,5,Dry,30,6,4,2,30,72,0.72,27.93,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,99.11,0.98,5,Dry,30,6,4,2,30,72,0.73,27.11,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
