date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-09-27,2018,12,52,270,98.29,0.98,5,Dry,30,6,4,2,30,72,0.73,26.29,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,97.47,0.98,5,Dry,30,6,4,2,30,72,0.74,25.47,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,96.64,0.98,5,Dry,30,6,4,2,30,72,0.74,24.64,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,95.82,0.98,5,Dry,30,6,4,2,30,72,0.75,23.82,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,95,0.98,5,Dry,24,4,2,2,20,52,0.55,43,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,94.18,0.98,5,Dry,24,4,2,2,20,52,0.55,42.18,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,93.36,0.98,5,Dry,24,4,2,2,20,52,0.56,41.36,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,92.54,0.98,5,Dry,24,4,2,2,20,52,0.56,40.54,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,91.72,0.98,5,Dry,24,4,2,2,20,52,0.57,39.72,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,90.9,0.99,5,Dry,24,4,2,2,20,52,0.57,38.9,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,90.08,0.99,5,Dry,24,4,2,2,20,52,0.58,38.08,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,89.26,0.99,5,Dry,24,4,2,2,20,52,0.58,37.26,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,89.54,0.99,5,Dry,24,4,2,2,20,52,0.58,37.54,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,93.09,0.98,5,Dry,24,4,2,2,20,52,0.56,41.09,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,95.55,0.98,5,Dry,24,4,2,2,20,52,0.54,43.55,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,95.82,0.98,5,Dry,24,4,2,2,20,52,0.54,43.82,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,96.1,0.98,5,Dry,24,4,2,2,20,52,0.54,44.1,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,95.28,0.98,5,Dry,24,4,2,2,20,52,0.55,43.28,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,93.36,0.98,5,Dry,24,4,2,2,20,52,0.56,41.36,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,93.09,0.98,5,Dry,24,4,2,2,20,52,0.56,41.09,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,91.18,0.99,5,Dry,24,4,2,2,20,52,0.57,39.18,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,89.81,0.99,5,Dry,24,4,2,2,20,52,0.58,37.81,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,88.44,0.99,5,Dry,24,4,2,2,20,52,0.59,36.44,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,87.07,0.99,5,Dry,24,4,2,2,20,52,0.6,35.07,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,85.71,0.99,5,Dry,24,4,2,2,20,52,0.61,33.71,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,84.34,0.99,5,Dry,24,4,2,2,20,52,0.62,32.34,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,84.07,0.99,5,Dry,24,4,2,2,20,52,0.62,32.07,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,84.34,0.99,5,Dry,24,4,2,2,20,52,0.62,32.34,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,85.71,0.99,5,Dry,24,4,2,2,20,52,0.61,33.71,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,87.07,0.99,5,Dry,24,4,2,2,20,52,0.6,35.07,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,87.35,0.99,5,Dry,24,4,2,2,20,52,0.59,35.35,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,87.07,0.99,5,Dry,24,4,2,2,20,52,0.6,35.07,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,87.35,0.99,5,Dry,24,4,2,2,20,52,0.59,35.35,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,87.62,0.99,5,Dry,24,4,2,2,20,52,0.59,35.62,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,87.35,0.99,5,Dry,24,4,2,2,20,52,0.59,35.35,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,86.53,0.99,5,Dry,23,4,2,2,19,50,0.58,36.53,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,87.35,0.99,5,Dry,23,4,2,2,19,50,0.57,37.35,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,88.17,0.99,5,Dry,23,4,2,2,19,50,0.57,38.17,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,88.44,0.99,5,Dry,23,4,2,2,19,50,0.56,38.44,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,88.72,0.99,5,Dry,23,4,2,2,19,50,0.56,38.72,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,89.54,0.99,5,Dry,23,4,2,2,19,50,0.56,39.54,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,90.36,0.99,5,Dry,23,4,2,2,19,50,0.55,40.36,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,94.46,0.98,5,Dry,23,4,2,2,19,50,0.53,44.46,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,98.01,0.98,5,Dry,23,4,2,2,19,50,0.51,48.01,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,98.29,0.98,5,Dry,23,4,2,2,19,50,0.51,48.29,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,99.11,0.98,5,Dry,23,4,2,2,19,50,0.5,49.11,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,99.38,0.98,5,Dry,23,4,2,2,19,50,0.5,49.38,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,102.93,0.98,5,Dry,23,4,2,2,19,50,0.49,52.93,0.51,52.93,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000249,0.00000977,0.0711,0.00279,1,0.014,0.085,0.00333,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,105.39,0.98,5,Dry,23,4,2,2,19,50,0.47,55.39,0.53,55.39,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000458,0.000018,0.0713,0.0028,1,0.0173,0.0886,0.00347,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,105.12,0.98,5,Dry,23,4,2,2,19,50,0.48,55.12,0.52,55.12,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000435,0.0000171,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,107.58,0.97,5,Dry,23,4,2,2,19,50,0.47,57.58,0.54,57.58,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000644,0.0000253,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,110.59,0.97,5,Dry,23,4,2,2,19,50,0.45,60.59,0.55,60.59,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.0009,0.0000353,0.0717,0.00281,1,0.0243,0.096,0.00377,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,113.05,0.97,5,Dry,23,4,2,2,19,50,0.44,63.05,0.56,63.05,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0996,0.0039,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,118.79,0.96,5,Dry,23,4,2,2,19,50,0.42,68.79,0.58,68.79,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2019-11-20,2019,2,8,324,120.16,0.96,5,Dry,23,4,2,2,19,50,0.42,70.16,0.58,70.16,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00171,0.0000672,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2019-11-21,2019,2,8,325,118.79,0.96,5,Dry,23,4,2,2,19,50,0.42,68.79,0.58,68.79,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2019-11-22,2019,2,8,326,120.16,0.96,5,Dry,23,4,2,2,19,50,0.42,70.16,0.58,70.16,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00171,0.0000672,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2019-11-23,2019,2,8,327,123.17,0.96,5,Dry,23,4,2,2,19,50,0.41,73.17,0.59,73.17,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000772,0.0736,0.00288,1,0.0413,0.115,0.0045,25.4,0.931,0.96,0.893,17,16.3,16.3,391
2019-11-24,2019,2,8,328,122.35,0.96,5,Dry,23,4,2,2,19,50,0.41,72.35,0.59,72.35,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000745,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2019-11-25,2019,2,8,329,122.62,0.96,5,Dry,23,4,2,2,19,50,0.41,72.62,0.59,72.62,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2019-11-26,2019,2,9,330,126.18,0.95,5,Dry,23,4,2,2,19,50,0.4,76.18,0.6,76.18,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000873,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2019-11-27,2019,2,9,331,128.64,0.94,5,Dry,23,4,2,2,19,50,0.39,78.64,0.61,78.64,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000955,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-11-28,2019,2,9,332,128.36,0.94,5,Dry,23,4,2,2,19,50,0.39,78.36,0.61,78.36,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2019-11-29,2019,2,9,333,129.18,0.94,5,Dry,23,4,2,2,19,50,0.39,79.18,0.61,79.18,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2019-11-30,2019,2,9,334,130,0.94,5,Dry,23,4,2,2,19,50,0.39,80,0.61,80,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2019-12-01,2019,3,9,335,130.28,0.94,5,Dry,26,4,3,2,24,59,0.45,71.28,0.55,71.28,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00181,0.0000709,0.0741,0.00291,1,0.0387,0.113,0.00443,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2019-12-02,2019,3,9,336,132.74,0.94,5,Dry,26,4,3,2,24,59,0.44,73.74,0.56,73.74,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000791,0.0752,0.00295,1,0.042,0.117,0.0046,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2019-12-03,2019,3,10,337,136.29,0.93,5,Dry,26,4,3,2,24,59,0.43,77.29,0.57,77.29,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00232,0.000091,0.0768,0.00301,1,0.0468,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2019-12-04,2019,3,10,338,141.49,0.92,5,Dry,26,4,3,2,24,59,0.42,82.49,0.58,82.49,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00276,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2019-12-05,2019,3,10,339,146.14,0.91,5,Dry,26,4,3,2,24,59,0.4,87.14,0.6,87.14,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2019-12-06,2019,3,10,340,149.69,0.91,5,Dry,26,4,3,2,24,59,0.39,90.69,0.61,90.69,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
2019-12-07,2019,3,10,341,152.15,0.9,5,Dry,26,4,3,2,24,59,0.39,93.15,0.61,93.15,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2019-12-08,2019,3,10,342,154.07,0.9,5,Dry,26,4,3,2,24,59,0.38,95.07,0.62,95.07,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
2019-12-09,2019,3,10,343,154.89,0.9,5,Dry,26,4,3,2,24,59,0.38,95.89,0.62,95.89,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.072,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2019-12-10,2019,3,11,344,154.07,0.9,5,Dry,26,4,3,2,24,59,0.38,95.07,0.62,95.07,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
2019-12-11,2019,3,11,345,151.06,0.91,5,Dry,26,4,3,2,24,59,0.39,92.06,0.61,92.06,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0832,0.00326,1,0.0668,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2019-12-12,2019,3,11,346,150.79,0.91,5,Dry,26,4,3,2,24,59,0.39,91.79,0.61,91.79,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2019-12-13,2019,3,11,347,151.06,0.91,5,Dry,26,4,3,2,24,59,0.39,92.06,0.61,92.06,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0832,0.00326,1,0.0668,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2019-12-14,2019,3,11,348,150.79,0.91,5,Dry,26,4,3,2,24,59,0.39,91.79,0.61,91.79,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2019-12-15,2019,3,11,349,152.15,0.9,5,Dry,26,4,3,2,24,59,0.39,93.15,0.61,93.15,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2019-12-16,2019,3,11,350,155.16,0.9,5,Dry,26,4,3,2,24,59,0.38,96.16,0.62,96.16,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2019-12-17,2019,3,12,351,156.53,0.89,5,Dry,26,4,3,2,24,59,0.38,97.53,0.62,97.53,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0742,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
2019-12-18,2019,3,12,352,158.44,0.89,5,Dry,26,4,3,2,24,59,0.37,99.44,0.63,99.44,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2019-12-19,2019,3,12,353,157.62,0.89,5,Dry,26,4,3,2,24,59,0.37,98.62,0.63,98.62,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00338,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-12-20,2019,3,12,354,157.89,0.89,5,Dry,26,4,3,2,24,59,0.37,98.89,0.63,98.89,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2019-12-21,2019,3,12,355,162,0.88,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2019-12-22,2019,3,12,356,165,0.87,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2019-12-23,2019,3,12,357,164.18,0.87,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2019-12-24,2019,3,13,358,163.36,0.88,5,Dry,26,4,3,2,24,59,0.36,104.4,0.64,104.4,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2019-12-25,2019,3,13,359,162.54,0.88,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-12-26,2019,3,13,360,165,0.87,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2019-12-27,2019,3,13,361,171.29,0.85,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2019-12-28,2019,3,13,362,177.58,0.83,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2019-12-29,2019,3,13,363,183.32,0.81,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2019-12-30,2019,3,13,364,185.79,0.8,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2019-12-31,2019,3,14,365,188.25,0.8,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2020-01-01,2019,4,14,1,192.89,0.78,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2020-01-02,2019,4,14,2,197.54,0.77,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2020-01-03,2019,4,14,3,201.1,0.76,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2020-01-04,2019,4,14,4,205.2,0.74,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2020-01-05,2019,4,14,5,208.75,0.73,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2020-01-06,2019,4,14,6,210.12,0.73,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2020-01-07,2019,4,15,7,212.04,0.72,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000296,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2020-01-08,2019,4,15,8,215.04,0.71,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2020-01-09,2019,4,15,9,218.05,0.7,5,Dry,29,5,4,2,33,73,0.34,145.1,0.67,145.1,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00425,1,0.138,0.247,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2020-01-10,2019,4,15,10,221.06,0.69,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.3,33.3,33.3,800
2020-01-11,2019,4,15,11,224.07,0.68,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2020-01-12,2019,4,15,12,227.07,0.68,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,832
2020-01-13,2019,4,15,13,230.08,0.67,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2020-01-14,2019,4,16,14,234.18,0.66,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2020-01-15,2019,4,16,15,237.74,0.65,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.2,37.2,37.2,892
2020-01-16,2019,4,16,16,241.29,0.64,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2020-01-17,2019,4,16,17,245.39,0.63,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2020-01-18,2019,4,16,18,248.95,0.63,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2020-01-19,2019,4,16,19,251.41,0.62,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2020-01-20,2019,4,16,20,255.51,0.61,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2020-01-21,2019,4,17,21,262.89,0.6,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2020-01-22,2019,4,17,22,269.18,0.59,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.7,44.7,44.7,1070
2020-01-23,2019,4,17,23,274.38,0.58,5,Dry,29,5,4,2,33,73,0.27,201.4,0.73,201.4,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2020-01-24,2019,4,17,24,279.03,0.57,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2020-01-25,2019,4,17,25,283.68,0.57,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2020-01-26,2019,4,17,26,290.51,0.56,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-01-27,2019,4,17,27,297.89,0.55,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2020-01-28,2019,4,18,28,305.28,0.54,5,Dry,29,5,4,2,33,73,0.24,232.3,0.76,232.3,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2020-01-29,2019,4,18,29,312.11,0.53,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2020-01-30,2019,4,18,30,322.78,0.51,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2020-01-31,2019,4,18,31,335.08,0.5,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2020-02-01,2019,5,18,32,347.93,0.48,5,Dry,31,6,4,3,41,85,0.24,262.9,0.76,262.9,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.000929,0.166,0.00667,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
2020-02-02,2019,5,18,33,360.24,0.47,5,Dry,31,6,4,3,41,85,0.24,275.2,0.76,275.2,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0289,0.00117,0.176,0.0071,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2020-02-03,2019,5,18,34,370.36,0.46,5,Dry,31,6,4,3,41,85,0.23,285.4,0.77,285.4,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2020-02-04,2019,5,19,35,381.02,0.45,5,Dry,31,6,4,3,41,85,0.22,296,0.78,296,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.336,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2020-02-05,2019,5,19,36,392.23,0.44,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.4,33.4,66.8,1600
2020-02-06,2019,5,19,37,402.35,0.43,5,Dry,31,6,4,3,41,85,0.21,317.4,0.79,317.4,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0488,0.00198,0.211,0.00857,2,0.157,0.368,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,69,1660
2020-02-07,2019,5,19,38,414.11,0.42,5,Dry,31,6,4,3,41,85,0.2,329.1,0.8,329.1,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0543,0.00221,0.22,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.5,1710
2020-02-08,2019,5,19,39,425.32,0.41,5,Dry,31,6,4,3,41,85,0.2,340.3,0.8,340.3,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0596,0.00244,0.23,0.00938,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2020-02-09,2019,5,19,40,439.26,0.4,5,Dry,31,6,4,3,41,85,0.19,354.3,0.81,354.3,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0662,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2020-02-10,2019,5,19,41,455.39,0.39,5,Dry,31,6,4,3,41,85,0.19,370.4,0.81,370.4,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2020-02-11,2019,5,20,42,468.79,0.38,5,Dry,31,6,4,3,41,85,0.18,383.8,0.82,383.8,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
2020-02-12,2019,5,20,43,482.74,0.37,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2020-02-13,2019,5,20,44,498.87,0.36,5,Dry,31,6,4,3,41,85,0.17,413.9,0.83,413.9,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0943,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,44.9,89.9,2160
2020-02-14,2019,5,20,45,519.38,0.35,5,Dry,31,6,4,3,41,85,0.16,434.4,0.84,434.4,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2020-02-15,2019,5,20,46,546.45,0.33,5,Dry,31,6,4,3,41,85,0.16,461.4,0.84,461.4,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2020-02-16,2019,5,20,47,574.07,0.31,5,Dry,31,6,4,3,41,85,0.15,489.1,0.85,489.1,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2020-02-17,2019,5,20,48,603.32,0.3,5,Dry,31,6,4,3,41,85,0.14,518.3,0.86,518.3,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00622,0.392,0.0165,3,0.176,0.567,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2020-02-18,2019,5,21,49,636.96,0.28,5,Dry,31,6,4,3,41,85,0.13,552,0.87,552,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.00721,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2020-02-19,2019,5,21,50,676.61,0.26,5,Dry,31,6,4,3,41,85,0.13,591.6,0.87,591.6,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2960
2020-02-20,2019,5,21,51,719.54,0.25,5,Dry,31,6,4,3,41,85,0.12,634.5,0.88,634.5,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.31,0.225,0.00968,0.535,0.0231,3,0.228,0.763,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2020-02-21,2019,5,21,52,760.82,0.23,5,Dry,31,6,4,3,41,85,0.11,675.8,0.89,675.8,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.247,0.833,0.0361,22.2,0.957,0.98,0.938,47,46.1,138,3320
2020-02-22,2019,5,21,53,787.05,0.22,5,Dry,31,6,4,3,41,85,0.11,702,0.89,702,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.619,0.027,3,0.258,0.877,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,143,3420
2020-02-23,2019,5,21,54,818.16,0.21,5,Dry,31,6,4,3,41,85,0.1,733.2,0.9,733.2,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.291,0.0127,0.657,0.0288,3,0.272,0.93,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2020-02-24,2019,5,21,55,854.36,0.2,5,Dry,31,6,4,3,41,85,0.1,769.4,0.9,769.4,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.397,0.311,0.0137,0.708,0.0312,3,0.285,0.993,0.0438,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
2020-02-25,2019,5,22,56,894.2,0.18,5,Dry,31,6,4,3,41,85,0.095,809.2,0.91,809.2,0,0,0,0,-3,3,31,6,4,0,44,850,990,967.5,22.5,0.433,0.331,0.0147,0.764,0.0339,4,0.216,0.979,0.0435,21.5,0.954,0.978,0.932,40.8,39.9,159,3830
2020-02-26,2019,5,22,57,932.32,0.17,5,Dry,31,6,4,3,41,85,0.091,847.3,0.91,847.3,0,0,0,0,-3,3,31,6,4,0,44,888,990,967.6,22.4,0.468,0.349,0.0156,0.817,0.0365,4,0.228,1.05,0.0467,21.3,0.955,0.98,0.935,42.3,41.4,166,3980
2020-02-27,2019,5,22,58,967.63,0.16,5,Dry,31,6,4,3,41,85,0.088,882.6,0.91,882.6,0,0,0,0,-3,3,31,6,4,0,44,924,990,967.8,22.2,0.5,0.366,0.0165,0.867,0.039,4,0.24,1.11,0.0498,21.1,0.955,0.98,0.936,43.7,42.8,171,4110
2020-02-28,2019,5,22,59,999.36,0.16,5,Dry,31,6,4,3,41,85,0.085,914.4,0.92,914.4,0,0,0,0,-3,3,31,6,4,0,44,955,990,967.9,22.1,0.529,0.382,0.0173,0.911,0.0412,4,0.251,1.16,0.0526,20.9,0.956,0.98,0.937,44.9,44,176,4220
2020-02-29,2019,5,22,60,1027,0.15,5,Dry,31,6,4,3,41,85,0.083,942,0.92,942,0,0,0,0,-3,3,31,6,4,0,44,983,990,968,22,0.555,0.395,0.0179,0.95,0.0431,4,0.26,1.21,0.055,20.8,0.956,0.98,0.937,45.9,45,180,4320
2020-03-01,2019,6,22,61,1044.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,915.9,0.88,915.9,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2020-03-02,2019,6,22,62,1063,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,934,0.88,934,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0179,0.952,0.0435,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2020-03-03,2019,6,23,63,1086.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,957.7,0.88,957.7,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2020-03-04,2019,6,23,64,1110.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,981.8,0.88,981.8,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.047,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.936,47.1,46.1,184,4430
2020-03-05,2019,6,23,65,1135.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1006,0.89,1006,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.643,0.437,0.0202,1.08,0.0498,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.9,46.9,188,4510
2020-03-06,2019,6,23,66,1160,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.493,0.0228,1.17,0.0543,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2020-03-07,2019,6,23,67,1185.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.549,0.0255,1.27,0.0588,4,0.291,1.56,0.0724,20,0.955,0.98,0.936,49.4,48.2,193,4630
2020-03-08,2019,6,23,68,1210.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1082,0.89,1082,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.754,0.607,0.0283,1.36,0.0635,4,0.296,1.66,0.0773,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2020-03-09,2019,6,23,69,1242.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2020-03-10,2019,6,24,70,1280.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2020-03-11,2019,6,24,71,1318.7,0.11,3,Normal,49,9,9,9,107,183,0.14,1136,0.86,1100,36,8,1,1,-8,34,57,10,10,1,141,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-03-12,2019,6,24,72,1357.8,0.11,3,Normal,49,9,9,9,107,183,0.14,1175,0.86,1100,75,17,2,2,-7,61,66,11,11,2,168,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-03-13,2019,6,24,73,1397.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1215,0.87,1100,115,26,3,4,-6,88,75,12,13,3,195,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-14,2019,6,24,74,1425.3,0.1,3,Normal,49,9,9,9,107,183,0.13,1242,0.87,1100,142,32,4,4,-5,107,81,13,13,4,214,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-15,2019,6,24,75,1453.4,0.098,3,Normal,49,9,9,9,107,183,0.13,1270,0.87,1100,170,38,5,5,-4,126,87,14,14,5,233,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.4,190,4550
2020-03-16,2019,6,24,76,1488,0.093,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2020-03-17,2019,6,25,77,1523,0.089,3,Normal,49,9,9,9,107,183,0.12,1340,0.88,1100,240,51,7,7,-2,177,100,16,16,7,284,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-03-18,2019,6,25,78,1558.3,0.084,3,Normal,49,9,9,9,107,183,0.12,1375,0.88,1100,275,51,8,8,-1,209,100,17,17,8,316,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-03-19,2019,6,25,79,1587.5,0.081,3,Normal,49,9,9,9,107,183,0.12,1405,0.89,1100,305,51,9,9,0,236,100,18,18,9,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-03-20,2019,6,25,80,1616.9,0.077,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-03-21,2019,6,25,81,1646.6,0.073,3,Normal,49,9,9,9,107,183,0.11,1464,0.89,1100,364,51,9,11,2,291,100,18,20,11,398,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-03-22,2019,6,25,82,1676.4,0.069,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2020-03-23,2019,6,25,83,1706.5,0.064,3,Normal,49,9,9,9,107,183,0.11,1524,0.89,1100,424,51,9,13,4,347,100,18,22,13,454,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-03-24,2019,6,26,84,1730,0.061,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-03-25,2019,6,26,85,1753.7,0.058,3,Normal,49,9,9,9,107,183,0.1,1571,0.9,1100,471,51,9,14,5,392,100,18,23,14,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-03-26,2019,6,26,86,1777.5,0.055,3,Normal,49,9,9,9,107,183,0.1,1594,0.9,1100,494,51,9,15,6,413,100,18,24,15,520,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2020-03-27,2019,6,26,87,1808.2,0.051,3,Normal,49,9,9,9,107,183,0.1,1625,0.9,1100,525,51,9,16,7,442,100,18,25,16,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-03-28,2019,6,26,88,1839.2,0.048,3,Normal,49,9,9,9,107,183,0.1,1656,0.9,1100,556,51,9,16,8,472,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2020-03-29,2019,6,26,89,1877.3,0.045,3,Normal,49,9,9,9,107,183,0.098,1694,0.9,1100,594,51,9,16,9,509,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2020-03-30,2019,6,26,90,1922.7,0.041,3,Normal,49,9,9,9,107,183,0.095,1740,0.91,1100,640,51,9,16,10,554,100,18,25,19,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-03-31,2019,6,27,91,1975.6,0.037,3,Normal,49,9,9,9,107,183,0.093,1793,0.91,1100,693,51,9,16,12,605,100,18,25,21,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2020-04-01,2019,7,27,92,2036.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-04-02,2019,7,27,93,2104.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.07,1957,0.93,1100,857,55,7,15,16,764,100,18,25,26,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2020-04-03,2019,7,27,94,2173.7,0.027,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-04-04,2019,7,27,95,2243.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.066,2096,0.93,1100,996,55,7,15,20,899,100,18,25,30,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2020-04-05,2019,7,27,96,2299.4,0.021,4,Mod_Dry,45,11,10,10,72,148,0.064,2151,0.94,1100,1050,55,7,15,22,952,100,18,25,32,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-04-06,2019,7,27,97,2348.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.063,2200,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2020-04-07,2019,7,28,98,2389.5,0.017,4,Mod_Dry,45,11,10,10,72,148,0.062,2242,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-04-08,2019,7,28,99,2431.2,0.015,4,Mod_Dry,45,11,10,10,72,148,0.061,2283,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-04-09,2019,7,28,100,2473.1,0.013,4,Mod_Dry,45,11,10,10,72,148,0.06,2325,0.94,1100,1230,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2020-04-10,2019,7,28,101,2507.5,0.012,4,Mod_Dry,45,11,10,10,72,148,0.059,2360,0.94,1100,1260,55,7,15,28,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2020-04-11,2019,7,28,102,2542.1,0.01,3,Normal,54,13,14,19,117,217,0.085,2325,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2020-04-12,2019,7,28,103,2569.2,0.0097,3,Normal,54,13,14,19,117,217,0.085,2352,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2020-04-13,2019,7,28,104,2596.3,0.0093,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2020-04-14,2019,7,29,105,2615.7,0.009,3,Normal,54,13,14,19,117,217,0.083,2399,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2020-04-15,2019,7,29,106,2635.1,0.0087,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-04-16,2019,7,29,107,2654.7,0.0085,3,Normal,54,13,14,19,117,217,0.082,2438,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2020-04-17,2019,7,29,108,2666.4,0.0083,3,Normal,54,13,14,19,117,217,0.081,2449,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2020-04-18,2019,7,29,109,2678.1,0.0081,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2020-04-19,2019,7,29,110,2689.9,0.0079,3,Normal,54,13,14,19,117,217,0.081,2473,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2020-04-20,2019,7,29,111,2701.6,0.0078,3,Normal,54,13,14,19,117,217,0.08,2485,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2020-04-21,2019,7,30,112,2713.4,0.0076,3,Normal,54,13,14,19,117,217,0.08,2496,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2020-04-22,2019,7,30,113,2709.5,0.0077,3,Normal,54,13,14,19,117,217,0.08,2492,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2020-04-23,2019,7,30,114,2697.7,0.0078,3,Normal,54,13,14,19,117,217,0.08,2481,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2020-04-24,2019,7,30,115,2678.1,0.0081,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2020-04-25,2019,7,30,116,2658.6,0.0084,3,Normal,54,13,14,19,117,217,0.082,2442,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2020-04-26,2019,7,30,117,2631.2,0.0088,3,Normal,54,13,14,19,117,217,0.083,2414,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-04-27,2019,7,30,118,2596.3,0.0093,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2020-04-28,2019,7,31,119,2561.4,0.0098,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-04-29,2019,7,31,120,2526.8,0.011,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-04-30,2019,7,31,121,2492.2,0.012,3,Normal,54,13,14,19,117,217,0.087,2275,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-05-01,2019,8,31,122,2450.2,0.014,3,Normal,55,13,13,17,178,276,0.11,2174,0.89,1100,1070,45,5,12,15,997,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-05-02,2019,8,31,123,2408.4,0.016,3,Normal,55,13,13,17,178,276,0.12,2132,0.89,1100,1030,45,5,12,14,956,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-05-03,2019,8,31,124,2366.9,0.018,3,Normal,55,13,13,17,178,276,0.12,2091,0.88,1100,991,45,5,12,13,916,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2020-05-04,2019,8,31,125,2325.6,0.02,3,Normal,55,13,13,17,178,276,0.12,2050,0.88,1100,950,45,5,12,12,876,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2020-05-05,2019,8,32,126,2284.5,0.022,3,Normal,55,13,13,17,178,276,0.12,2009,0.88,1100,909,45,5,12,10,837,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-05-06,2019,8,32,127,2236.3,0.024,3,Normal,55,13,13,17,178,276,0.12,1960,0.88,1100,860,45,5,12,9,789,100,18,25,26,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
