date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-05-07,2019,8,32,128,2181.1,0.026,3,Normal,55,13,13,17,178,276,0.13,1905,0.87,1100,805,45,5,12,7,736,100,18,25,24,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2020-05-08,2019,8,32,129,2126.3,0.029,3,Normal,55,13,13,17,178,276,0.13,1850,0.87,1100,750,45,5,12,6,682,100,18,25,23,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2020-05-09,2019,8,32,130,2072,0.032,3,Normal,55,13,13,17,178,276,0.13,1796,0.87,1100,696,45,5,12,4,630,100,18,25,21,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-05-10,2019,8,32,131,2018.2,0.035,3,Normal,55,13,13,17,178,276,0.14,1742,0.86,1100,642,45,5,12,2,578,100,18,25,19,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-05-11,2019,8,32,132,1972,0.038,3,Normal,55,13,13,17,178,276,0.14,1696,0.86,1100,596,45,5,12,1,533,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-05-12,2019,8,33,133,1926.2,0.04,3,Normal,55,13,13,17,178,276,0.14,1650,0.86,1100,550,45,5,12,0,488,100,18,25,17,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-05-13,2019,8,33,134,1880.8,0.044,3,Normal,55,13,13,17,178,276,0.15,1605,0.85,1100,505,45,5,12,-2,445,100,18,25,15,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2020-05-14,2019,8,33,135,1835.7,0.048,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-05-15,2019,8,33,136,1791.1,0.053,3,Normal,55,13,13,17,178,276,0.15,1515,0.85,1100,415,45,5,12,-5,358,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-05-16,2019,8,33,137,1746.9,0.058,3,Normal,55,13,13,17,178,276,0.16,1471,0.84,1100,371,45,5,11,-6,316,100,18,24,11,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2020-05-17,2019,8,33,138,1709.8,0.064,3,Normal,55,13,13,17,178,276,0.16,1434,0.84,1100,334,45,5,10,-7,281,100,18,23,10,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-05-18,2019,8,33,139,1673.1,0.069,3,Normal,55,13,13,17,178,276,0.17,1397,0.83,1100,297,45,5,9,-8,246,100,18,22,9,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2020-05-19,2019,8,34,140,1636.7,0.074,3,Normal,55,13,13,17,178,276,0.17,1361,0.83,1100,261,45,5,8,-9,212,100,18,21,8,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2020-05-20,2019,8,34,141,1600.6,0.079,3,Normal,55,13,13,17,178,276,0.17,1325,0.83,1100,225,45,5,7,-10,178,100,18,20,7,356,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4430
2020-05-21,2019,8,34,142,1564.8,0.084,3,Normal,55,13,13,17,178,276,0.18,1289,0.82,1100,189,43,5,6,-11,146,98,18,19,6,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-05-22,2019,8,34,143,1529.4,0.088,3,Normal,55,13,13,17,178,276,0.18,1253,0.82,1100,153,35,5,5,-12,120,90,18,18,5,298,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-05-23,2019,8,34,144,1494.3,0.093,3,Normal,55,13,13,17,178,276,0.18,1218,0.81,1100,118,27,4,4,-13,96,82,17,17,4,274,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2020-05-24,2019,8,34,145,1465.9,0.096,3,Normal,55,13,13,17,178,276,0.19,1190,0.81,1100,90,20,3,3,-14,78,75,16,16,3,256,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2020-05-25,2019,8,34,146,1437.7,0.1,3,Normal,55,13,13,17,178,276,0.19,1162,0.81,1100,62,14,2,2,-15,59,69,15,15,2,237,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2020-05-26,2019,8,35,147,1409.8,0.1,3,Normal,55,13,13,17,178,276,0.2,1134,0.8,1100,34,8,1,1,-16,40,63,14,14,1,218,1190,990,969.2,20.8,0.832,0.648,0.0311,1.48,0.0711,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-05-27,2019,8,35,148,1370,0.11,3,Normal,55,13,13,17,178,276,0.2,1094,0.8,1094,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969.1,20.9,0.808,0.634,0.0303,1.44,0.0689,4,0.299,1.74,0.0832,19.2,0.953,0.98,0.934,49.1,48.1,192,4620
2020-05-28,2019,8,35,149,1318.7,0.11,3,Normal,55,13,13,17,178,276,0.21,1043,0.79,1043,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.733,0.519,0.0246,1.25,0.0594,4,0.289,1.54,0.073,19.6,0.954,0.98,0.935,47.7,46.7,187,4490
2020-05-29,2019,8,35,150,1268.4,0.12,3,Normal,55,13,13,17,178,276,0.22,992.4,0.78,992.4,0,0,0,0,-17,17,55,13,13,0,195,1070,990,968.7,21.3,0.66,0.419,0.0197,1.08,0.0508,4,0.277,1.36,0.0638,19.9,0.955,0.98,0.936,46.2,45.3,181,4350
2020-05-30,2019,8,35,151,1225,0.12,3,Normal,55,13,13,17,178,276,0.23,949,0.78,949,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.598,0.398,0.0186,0.996,0.0466,4,0.263,1.26,0.0588,20.1,0.955,0.98,0.936,44.7,43.8,175,4210
2020-05-31,2019,8,35,152,1182.4,0.13,3,Normal,55,13,13,17,178,276,0.23,906.4,0.77,906.4,0,0,0,0,-17,17,55,13,13,0,195,987,990,968.5,21.5,0.559,0.378,0.0175,0.936,0.0435,4,0.248,1.18,0.055,20.3,0.955,0.98,0.936,43.2,42.3,169,4060
2020-06-01,2019,9,35,153,1146.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,985.2,0.86,985.2,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.624,0.416,0.0192,1.04,0.0481,4,0.275,1.31,0.0608,20.3,0.955,0.98,0.936,46.9,46,184,4410
2020-06-02,2019,9,36,154,1110.8,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,949.8,0.85,949.8,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.583,0.399,0.0183,0.982,0.0451,4,0.263,1.24,0.0572,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2020-06-03,2019,9,36,155,1081.4,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,920.4,0.85,920.4,0,0,0,0,-9,9,45,10,9,0,97,984,990,968.2,21.8,0.556,0.384,0.0176,0.941,0.0431,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,175,4190
2020-06-04,2019,9,36,156,1052.6,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,891.6,0.85,891.6,0,0,0,0,-9,9,45,10,9,0,97,956,990,968.1,21.9,0.53,0.371,0.0169,0.9,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2020-06-05,2019,9,36,157,1029.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,868.5,0.84,868.5,0,0,0,0,-9,9,45,10,9,0,97,933,990,968,22,0.509,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2020-06-06,2019,9,36,158,1006.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,845.8,0.84,845.8,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2020-06-07,2019,9,36,159,984.59,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,823.6,0.84,823.6,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2020-06-08,2019,9,36,160,962.84,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,801.8,0.83,801.8,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.448,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2020-06-09,2019,9,37,161,941.59,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,780.6,0.83,780.6,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2020-06-10,2019,9,37,162,920.89,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,759.9,0.82,759.9,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.0319,3,0.283,0.999,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2020-06-11,2019,9,37,163,905.19,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,744.2,0.82,744.2,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2020-06-12,2019,9,37,164,889.86,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,728.9,0.82,728.9,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.27,0.939,0.0417,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2020-06-13,2019,9,37,165,874.93,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,713.9,0.82,713.9,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2020-06-14,2019,9,37,166,860.44,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,699.4,0.81,699.4,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.629,0.0277,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2020-06-15,2019,9,37,167,846.41,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,685.4,0.81,685.4,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.038,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2020-06-16,2019,9,38,168,832.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,671.9,0.81,671.9,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2020-06-17,2019,9,38,169,819.96,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,659,0.8,659,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2020-06-18,2019,9,38,170,807.68,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,646.7,0.8,646.7,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2020-06-19,2019,9,38,171,796.17,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,635.2,0.8,635.2,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2020-06-20,2019,9,38,172,785.61,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,624.6,0.8,624.6,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.00951,0.536,0.0234,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2020-06-21,2019,9,38,173,776.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,615.4,0.79,615.4,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2020-06-22,2019,9,38,174,770.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2020-06-23,2019,9,39,175,757.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,596.3,0.79,596.3,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2020-06-24,2019,9,39,176,744.97,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,584,0.78,584,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2020-06-25,2019,9,39,177,733.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,572.8,0.78,572.8,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
2020-06-26,2019,9,39,178,722,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,561,0.78,561,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2020-06-27,2019,9,39,179,710.24,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2020-06-28,2019,9,39,180,699.03,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,538,0.77,538,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,110,2650
2020-06-29,2019,9,39,181,688.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,527.9,0.77,527.9,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.417,0.0178,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.1,108,2600
2020-06-30,2019,9,40,182,678.25,0.26,4,Mod_Dry,45,10,9,9,88,161,0.24,517.3,0.76,517.3,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.403,0.0172,3,0.175,0.579,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2020-07-01,2019,10,40,183,667.58,0.27,3,Normal,50,10,9,9,108,186,0.28,481.6,0.72,481.6,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.239,0.126,0.00539,0.366,0.0156,2,0.268,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2020-07-02,2019,10,40,184,656.92,0.27,3,Normal,50,10,9,9,108,186,0.28,470.9,0.72,470.9,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-07-03,2019,10,40,185,646.8,0.28,3,Normal,50,10,9,9,108,186,0.29,460.8,0.71,460.8,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2020-07-04,2019,10,40,186,637.78,0.28,3,Normal,50,10,9,9,108,186,0.29,451.8,0.71,451.8,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.222,0.112,0.00477,0.335,0.0142,2,0.247,0.582,0.0247,23,0.958,0.98,0.939,48.7,47.8,95.5,2290
2020-07-05,2019,10,40,187,628.21,0.28,3,Normal,50,10,9,9,108,186,0.3,442.2,0.7,442.2,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.8,93.7,2250
2020-07-06,2019,10,40,188,618.64,0.29,3,Normal,50,10,9,9,108,186,0.3,432.6,0.7,432.6,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
2020-07-07,2019,10,41,189,609.07,0.29,3,Normal,50,10,9,9,108,186,0.3,423.1,0.69,423.1,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2020-07-08,2019,10,41,190,600.04,0.3,3,Normal,50,10,9,9,108,186,0.31,414,0.69,414,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0944,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,45,44.1,88.1,2120
2020-07-09,2019,10,41,191,592.11,0.3,3,Normal,50,10,9,9,108,186,0.31,406.1,0.69,406.1,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0907,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2020-07-10,2019,10,41,192,583.64,0.31,3,Normal,50,10,9,9,108,186,0.32,397.6,0.68,397.6,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0867,0.00365,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.955,0.98,0.935,43.3,42.5,84.9,2040
2020-07-11,2019,10,41,193,575.16,0.31,3,Normal,50,10,9,9,108,186,0.32,389.2,0.68,389.2,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0827,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
2020-07-12,2019,10,41,194,566.68,0.32,3,Normal,50,10,9,9,108,186,0.33,380.7,0.67,380.7,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0787,0.0033,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2020-07-13,2019,10,41,195,558.75,0.32,3,Normal,50,10,9,9,108,186,0.33,372.8,0.67,372.8,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0749,0.00314,0.266,0.0112,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.7,1910
2020-07-14,2019,10,42,196,550.82,0.33,3,Normal,50,10,9,9,108,186,0.34,364.8,0.66,364.8,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0712,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.927,39.9,38.9,77.9,1870
2020-07-15,2019,10,42,197,542.89,0.33,3,Normal,50,10,9,9,108,186,0.34,356.9,0.66,356.9,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2020-07-16,2019,10,42,198,536.06,0.34,3,Normal,50,10,9,9,108,186,0.35,350.1,0.65,350.1,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0642,0.00268,0.248,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2020-07-17,2019,10,42,199,528.68,0.34,3,Normal,50,10,9,9,108,186,0.35,342.7,0.65,342.7,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0607,0.00253,0.242,0.0101,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2020-07-18,2019,10,42,200,521.29,0.35,3,Normal,50,10,9,9,108,186,0.36,335.3,0.64,335.3,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0573,0.00238,0.235,0.00979,2,0.169,0.404,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2020-07-19,2019,10,42,201,513.91,0.35,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2020-07-20,2019,10,42,202,507.07,0.36,3,Normal,50,10,9,9,108,186,0.37,321.1,0.63,321.1,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0505,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2020-07-21,2019,10,43,203,500.24,0.36,3,Normal,50,10,9,9,108,186,0.37,314.2,0.63,314.2,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.6,33.5,67,1610
2020-07-22,2019,10,43,204,493.4,0.36,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2020-07-23,2019,10,43,205,487.66,0.37,3,Normal,50,10,9,9,108,186,0.38,301.7,0.62,301.7,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0414,0.00171,0.208,0.00858,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2020-07-24,2019,10,43,206,481.37,0.37,3,Normal,50,10,9,9,108,186,0.39,295.4,0.61,295.4,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0384,0.00159,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2020-07-25,2019,10,43,207,475.08,0.38,3,Normal,50,10,9,9,108,186,0.39,289.1,0.61,289.1,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2020-07-26,2019,10,43,208,468.79,0.38,3,Normal,50,10,9,9,108,186,0.4,282.8,0.6,282.8,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00791,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2020-07-27,2019,10,43,209,462.5,0.38,3,Normal,50,10,9,9,108,186,0.4,276.5,0.6,276.5,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.157,0.0295,0.00121,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.5,59.1,1420
2020-07-28,2019,10,44,210,456.76,0.39,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2020-07-29,2019,10,44,211,451.02,0.39,3,Normal,50,10,9,9,108,186,0.41,265,0.59,265,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000988,0.178,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2020-07-30,2019,10,44,212,445.28,0.4,3,Normal,50,10,9,9,108,186,0.42,259.3,0.58,259.3,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0214,0.000876,0.173,0.00708,2,0.118,0.29,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2020-07-31,2019,10,44,213,440.63,0.4,3,Normal,50,10,9,9,108,186,0.42,254.6,0.58,254.6,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0192,0.000786,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2020-08-01,2019,11,44,214,434.34,0.41,3,Normal,47,8,6,5,89,155,0.36,279.3,0.64,279.3,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0308,0.00126,0.186,0.00763,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,30.9,30,60,1440
2020-08-02,2019,11,44,215,428.6,0.41,3,Normal,47,8,6,5,89,155,0.36,273.6,0.64,273.6,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2020-08-03,2019,11,44,216,422.31,0.42,3,Normal,47,8,6,5,89,155,0.37,267.3,0.63,267.3,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0252,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2020-08-04,2019,11,45,217,416.02,0.42,3,Normal,47,8,6,5,89,155,0.37,261,0.63,261,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0222,0.000905,0.171,0.00699,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.1,1350
2020-08-05,2019,11,45,218,409.73,0.43,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2020-08-06,2019,11,45,219,403.99,0.43,3,Normal,47,8,6,5,89,155,0.38,249,0.62,249,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
2020-08-07,2019,11,45,220,398.25,0.44,3,Normal,47,8,6,5,89,155,0.39,243.3,0.61,243.3,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
2020-08-08,2019,11,45,221,393.6,0.44,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2020-08-09,2019,11,45,222,388.4,0.45,3,Normal,47,8,6,5,89,155,0.4,233.4,0.6,233.4,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2020-08-10,2019,11,45,223,383.21,0.45,3,Normal,47,8,6,5,89,155,0.4,228.2,0.6,228.2,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000614,0.153,0.00619,1,0.251,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2020-08-11,2019,11,46,224,378.01,0.45,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2020-08-12,2019,11,46,225,372.82,0.46,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2020-08-13,2019,11,46,226,368.17,0.46,3,Normal,47,8,6,5,89,155,0.42,213.2,0.58,213.2,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2020-08-14,2019,11,46,227,363.52,0.47,3,Normal,47,8,6,5,89,155,0.43,208.5,0.57,208.5,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2020-08-15,2019,11,46,228,358.87,0.47,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2020-08-16,2019,11,46,229,355.32,0.48,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2020-08-17,2019,11,46,230,351.22,0.48,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2020-08-18,2019,11,47,231,347.11,0.49,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1040
2020-08-19,2019,11,47,232,343.01,0.49,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2020-08-20,2019,11,47,233,338.91,0.5,3,Normal,47,8,6,5,89,155,0.46,183.9,0.54,183.9,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
2020-08-21,2019,11,47,234,334.81,0.5,3,Normal,47,8,6,5,89,155,0.46,179.8,0.54,179.8,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.928,41.2,40.3,40.3,967
2020-08-22,2019,11,47,235,330.71,0.5,3,Normal,47,8,6,5,89,155,0.47,175.7,0.53,175.7,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.977,0.925,40.2,39.3,39.3,943
2020-08-23,2019,11,47,236,326.61,0.51,3,Normal,47,8,6,5,89,155,0.47,171.6,0.53,171.6,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
2020-08-24,2019,11,47,237,323.05,0.51,3,Normal,47,8,6,5,89,155,0.48,168.1,0.52,168.1,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2020-08-25,2019,11,48,238,319.5,0.52,3,Normal,47,8,6,5,89,155,0.48,164.5,0.52,164.5,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00973,0.000389,0.125,0.00499,1,0.165,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,877
2020-08-26,2019,11,48,239,315.94,0.52,3,Normal,47,8,6,5,89,155,0.49,160.9,0.51,160.9,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00943,0.000377,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,857
2020-08-27,2019,11,48,240,312.39,0.53,3,Normal,47,8,6,5,89,155,0.5,157.4,0.5,157.4,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00913,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,34.9,34.9,838
2020-08-28,2019,11,48,241,308.83,0.53,3,Normal,47,8,6,5,89,155,0.5,153.8,0.5,153.8,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00883,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2020-08-29,2019,11,48,242,306.37,0.54,3,Normal,47,8,6,5,89,155,0.51,151.4,0.49,151.4,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00862,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
2020-08-30,2019,11,48,243,303.36,0.54,3,Normal,47,8,6,5,89,155,0.51,148.4,0.49,148.4,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00836,0.000333,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2020-08-31,2019,11,48,244,300.36,0.54,3,Normal,47,8,6,5,89,155,0.52,145.4,0.48,145.4,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00811,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2020-09-01,2019,12,49,245,296.25,0.55,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2020-09-02,2019,12,49,246,291.61,0.56,3,Normal,40,6,4,3,65,118,0.41,173.6,0.59,173.6,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2020-09-03,2019,12,49,247,286.96,0.56,3,Normal,40,6,4,3,65,118,0.41,169,0.59,169,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2020-09-04,2019,12,49,248,283.4,0.57,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2020-09-05,2019,12,49,249,279.3,0.57,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.1,36,36,865
2020-09-06,2019,12,49,250,275.2,0.58,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2020-09-07,2019,12,49,251,271.1,0.58,3,Normal,40,6,4,3,65,118,0.43,153.1,0.56,153.1,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2020-09-08,2019,12,50,252,267,0.59,3,Normal,40,6,4,3,65,118,0.44,149,0.56,149,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00842,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2020-09-09,2019,12,50,253,263.44,0.6,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2020-09-10,2019,12,50,254,259.89,0.6,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2020-09-11,2019,12,50,255,256.33,0.61,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2020-09-12,2019,12,50,256,252.78,0.62,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2020-09-13,2019,12,50,257,250.32,0.62,3,Normal,40,6,4,3,65,118,0.47,132.3,0.53,132.3,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2020-09-14,2019,12,50,258,247.31,0.63,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2020-09-15,2019,12,51,259,244.3,0.64,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.00649,0.000256,0.104,0.00411,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28,28,673
2020-09-16,2019,12,51,260,241.29,0.64,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,656
2020-09-17,2019,12,51,261,238.29,0.65,3,Normal,40,6,4,3,65,118,0.49,120.3,0.51,120.3,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2020-09-18,2019,12,51,262,235.28,0.66,3,Normal,40,6,4,3,65,118,0.5,117.3,0.5,117.3,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00572,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.8,26,26,623
2020-09-19,2019,12,51,263,232.82,0.66,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.00391,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2020-09-20,2019,12,51,264,230.36,0.67,3,Normal,40,6,4,3,65,118,0.51,112.4,0.49,112.4,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.0053,0.000209,0.0981,0.00386,1,0.0942,0.192,0.00757,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2020-09-21,2019,12,51,265,227.89,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00739,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2020-09-22,2019,12,52,266,225.43,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,134.4,0.6,134.4,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2020-09-23,2019,12,52,267,222.97,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2020-09-24,2019,12,52,268,220.51,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2020-09-25,2019,12,52,269,218.05,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2020-09-26,2019,12,52,270,215.59,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2020-09-27,2019,12,52,271,214.22,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2020-09-28,2019,12,52,272,212.31,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2020-09-29,2019,12,53,273,209.3,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2020-09-30,2019,12,53,274,207.93,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,625
2020-10-01,2020,1,1,275,206.02,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-10-02,2020,1,1,276,204.11,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2020-10-03,2020,1,1,277,202.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2020-10-04,2020,1,1,278,200.82,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2020-10-05,2020,1,1,279,198.91,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2020-10-06,2020,1,1,280,197,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2020-10-07,2020,1,1,281,195.63,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2020-10-08,2020,1,2,282,194.26,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2020-10-09,2020,1,2,283,192.89,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2020-10-10,2020,1,2,284,191.53,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2020-10-11,2020,1,2,285,190.16,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2020-10-12,2020,1,2,286,188.79,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2020-10-13,2020,1,2,287,187.43,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2020-10-14,2020,1,2,288,187.15,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2020-10-15,2020,1,3,289,186.33,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2020-10-16,2020,1,3,290,186.06,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2020-10-17,2020,1,3,291,184.69,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2020-10-18,2020,1,3,292,183.32,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2020-10-19,2020,1,3,293,181.41,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2020-10-20,2020,1,3,294,179.5,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2020-10-21,2020,1,3,295,178.13,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2020-10-22,2020,1,4,296,176.76,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2020-10-23,2020,1,4,297,175.39,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2020-10-24,2020,1,4,298,174.03,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2020-10-25,2020,1,4,299,172.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,99.66,0.58,99.66,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2020-10-26,2020,1,4,300,171.29,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,98.29,0.57,98.29,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2020-10-27,2020,1,4,301,171.02,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,98.02,0.57,98.02,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
2020-10-28,2020,1,4,302,170.2,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.2,0.57,97.2,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2020-10-29,2020,1,5,303,169.38,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,96.38,0.57,96.38,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2020-10-30,2020,1,5,304,168.56,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,95.56,0.57,95.56,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
2020-10-31,2020,1,5,305,166.64,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,93.64,0.56,93.64,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2020-11-01,2020,2,5,306,166.37,0.87,4,Mod_Dry,29,4,2,2,30,67,0.4,99.37,0.6,99.37,0,0,0,0,-2,2,29,4,2,0,32,134,990,964.5,25.5,0.083,0.0042,0.000164,0.0872,0.00341,1,0.0766,0.164,0.00642,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2020-11-02,2020,2,5,307,167.19,0.86,4,Mod_Dry,29,4,2,2,30,67,0.4,100.2,0.6,100.2,0,0,0,0,-2,2,29,4,2,0,32,135,990,964.5,25.5,0.0832,0.00427,0.000167,0.0875,0.00343,1,0.0778,0.165,0.00647,25.4,0.911,0.969,0.882,22.7,22,22,528
2020-11-03,2020,2,5,308,168.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.4,101.6,0.6,101.6,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0837,0.00438,0.000172,0.0881,0.00345,1,0.0796,0.168,0.00657,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2020-11-04,2020,2,5,309,171.02,0.85,4,Mod_Dry,29,4,2,2,30,67,0.39,104,0.61,104,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0846,0.00459,0.00018,0.0892,0.00349,1,0.0829,0.172,0.00674,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2020-11-05,2020,2,6,310,172.93,0.84,4,Mod_Dry,29,4,2,2,30,67,0.39,105.9,0.61,105.9,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0853,0.00475,0.000186,0.09,0.00352,1,0.0855,0.176,0.00687,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2020-11-06,2020,2,6,311,177.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.0002,0.0918,0.00359,1,0.0911,0.183,0.00716,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2020-11-07,2020,2,6,312,179.5,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0944,0.187,0.00733,25.4,0.92,0.97,0.892,25.7,25,25,599
2020-11-08,2020,2,6,313,179.22,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,112.2,0.63,112.2,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00529,0.000207,0.0928,0.00363,1,0.094,0.187,0.00731,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2020-11-09,2020,2,6,314,178.95,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,112,0.63,112,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00527,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2020-11-10,2020,2,6,315,177.58,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000201,0.0921,0.0036,1,0.0918,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2020-11-11,2020,2,6,316,180.59,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00541,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2020-11-12,2020,2,7,317,186.33,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2020-11-13,2020,2,7,318,189.89,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2020-11-14,2020,2,7,319,192.35,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2020-11-15,2020,2,7,320,195.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-16,2020,2,7,321,197.27,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2020-11-17,2020,2,7,322,199.73,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00398,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
2020-11-18,2020,2,7,323,203.83,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2020-11-19,2020,2,8,324,205.75,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.8,0.67,138.8,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2020-11-20,2020,2,8,325,205.47,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2020-11-21,2020,2,8,326,203.56,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2020-11-22,2020,2,8,327,205.47,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2020-11-23,2020,2,8,328,209.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2020-11-24,2020,2,8,329,213.13,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2020-11-25,2020,2,8,330,212.31,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2020-11-26,2020,2,9,331,210.94,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2020-11-27,2020,2,9,332,212.31,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2020-11-28,2020,2,9,333,216.41,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2020-11-29,2020,2,9,334,219.42,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.4,0.69,152.4,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00871,0.000342,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2020-11-30,2020,2,9,335,218.6,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00864,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2020-12-01,2020,3,9,336,218.87,0.7,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2020-12-02,2020,3,9,337,224.07,0.68,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,898
2020-12-03,2020,3,10,338,227.62,0.67,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2020-12-04,2020,3,10,339,231.72,0.66,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
