date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-12-05,2020,3,10,340,234.73,0.66,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2020-12-06,2020,3,10,341,237.74,0.65,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2020-12-07,2020,3,10,342,242.93,0.64,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2020-12-08,2020,3,10,343,247.58,0.63,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2020-12-09,2020,3,10,344,250.04,0.62,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2020-12-10,2020,3,11,345,254.14,0.62,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2020-12-11,2020,3,11,346,258.79,0.61,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2020-12-12,2020,3,11,347,262.35,0.6,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2020-12-13,2020,3,11,348,265.9,0.59,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2020-12-14,2020,3,11,349,272.19,0.58,5,Dry,26,4,3,2,24,59,0.22,213.2,0.78,213.2,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.00541,1,0.23,0.367,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2020-12-15,2020,3,11,350,277.93,0.57,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2020-12-16,2020,3,11,351,283.68,0.57,5,Dry,26,4,3,2,24,59,0.21,224.7,0.79,224.7,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2020-12-17,2020,3,12,352,291.06,0.56,5,Dry,26,4,3,2,24,59,0.2,232.1,0.8,232.1,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0991,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2020-12-18,2020,3,12,353,295.71,0.55,5,Dry,26,4,3,2,24,59,0.2,236.7,0.8,236.7,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00584,2,0.102,0.249,0.00991,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2020-12-19,2020,3,12,354,300.36,0.54,5,Dry,26,4,3,2,24,59,0.2,241.4,0.8,241.4,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2020-12-20,2020,3,12,355,307.74,0.53,5,Dry,26,4,3,2,24,59,0.19,248.7,0.81,248.7,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2020-12-21,2020,3,12,356,314.03,0.53,5,Dry,26,4,3,2,24,59,0.19,255,0.81,255,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0194,0.000774,0.157,0.00625,2,0.115,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.9,1340
2020-12-22,2020,3,12,357,321.96,0.52,5,Dry,26,4,3,2,24,59,0.18,263,0.82,263,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0231,0.000925,0.163,0.00653,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
2020-12-23,2020,3,12,358,333.17,0.5,5,Dry,26,4,3,2,24,59,0.18,274.2,0.82,274.2,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0284,0.00114,0.172,0.00691,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
2020-12-24,2020,3,13,359,343.29,0.49,5,Dry,26,4,3,2,24,59,0.17,284.3,0.83,284.3,0,0,0,0,-2,2,26,4,3,0,26,317,990,965.1,24.9,0.148,0.0332,0.00133,0.181,0.00726,2,0.134,0.315,0.0127,24.6,0.937,0.97,0.909,32.1,31.1,62.2,1490
2020-12-25,2020,3,13,360,353.4,0.48,5,Dry,26,4,3,2,24,59,0.17,294.4,0.83,294.4,0,0,0,0,-2,2,26,4,3,0,26,327,990,965.2,24.8,0.151,0.038,0.00153,0.189,0.00761,2,0.141,0.33,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.4,1550
2020-12-26,2020,3,13,361,366.25,0.47,5,Dry,26,4,3,2,24,59,0.16,307.3,0.84,307.3,0,0,0,0,-2,2,26,4,3,0,26,340,990,965.2,24.8,0.156,0.044,0.00178,0.2,0.00806,2,0.15,0.35,0.0141,24.4,0.941,0.97,0.913,34.6,33.6,67.2,1610
2020-12-27,2020,3,13,362,378.56,0.45,5,Dry,26,4,3,2,24,59,0.16,319.6,0.84,319.6,0,0,0,0,-2,2,26,4,3,0,26,353,990,965.3,24.7,0.16,0.0498,0.00202,0.21,0.00849,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,36,34.9,69.8,1680
2020-12-28,2020,3,13,363,393.05,0.44,5,Dry,26,4,3,2,24,59,0.15,334.1,0.85,334.1,0,0,0,0,-2,2,26,4,3,0,26,367,990,965.4,24.6,0.165,0.0567,0.0023,0.222,0.009,2,0.168,0.39,0.0158,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2020-12-29,2020,3,13,364,404.26,0.43,5,Dry,26,4,3,2,24,59,0.15,345.3,0.85,345.3,0,0,0,0,-2,2,26,4,3,0,26,378,990,965.4,24.6,0.169,0.062,0.00252,0.231,0.0094,2,0.176,0.407,0.0165,24.2,0.947,0.973,0.922,38.8,37.7,75.5,1810
2020-12-30,2020,3,13,365,414.93,0.42,5,Dry,26,4,3,2,24,59,0.14,355.9,0.86,355.9,0,0,0,0,-2,2,26,4,3,0,26,389,990,965.5,24.5,0.173,0.067,0.00273,0.24,0.00977,2,0.183,0.423,0.0172,24.1,0.949,0.976,0.926,39.9,39,77.9,1870
2020-12-31,2020,3,14,366,428.32,0.41,5,Dry,26,4,3,2,24,59,0.14,369.3,0.86,369.3,0,0,0,0,-2,2,26,4,3,0,26,402,990,965.5,24.5,0.178,0.0733,0.003,0.251,0.0102,2,0.192,0.443,0.0181,24,0.951,0.979,0.931,41.4,40.5,81,1940
2021-01-01,2020,4,14,1,443.36,0.4,4,Mod_Dry,34,5,4,3,45,91,0.2,352.4,0.8,352.4,0,0,0,0,-3,3,34,5,4,0,48,395,990,965.6,24.4,0.175,0.0653,0.00268,0.24,0.00985,2,0.18,0.421,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.6,1840
2021-01-02,2020,4,14,2,456.76,0.39,4,Mod_Dry,34,5,4,3,45,91,0.2,365.8,0.8,365.8,0,0,0,0,-3,3,34,5,4,0,48,409,990,965.7,24.3,0.18,0.0716,0.00294,0.251,0.0103,2,0.189,0.441,0.0181,23.9,0.951,0.978,0.929,40.8,39.8,79.7,1910
2021-01-03,2020,4,14,3,472.89,0.38,4,Mod_Dry,34,5,4,3,45,91,0.19,381.9,0.81,381.9,0,0,0,0,-3,3,34,5,4,0,48,425,990,965.7,24.3,0.185,0.0793,0.00327,0.265,0.0109,2,0.2,0.465,0.0192,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2021-01-04,2020,4,14,4,487.93,0.37,4,Mod_Dry,34,5,4,3,45,91,0.19,396.9,0.81,396.9,0,0,0,0,-3,3,34,5,4,0,48,440,990,965.8,24.2,0.191,0.0864,0.00357,0.277,0.0115,2,0.21,0.488,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2021-01-05,2020,4,14,5,500.79,0.36,4,Mod_Dry,34,5,4,3,45,91,0.18,409.8,0.82,409.8,0,0,0,0,-3,3,34,5,4,0,48,453,990,965.9,24.1,0.195,0.0924,0.00383,0.288,0.0119,2,0.219,0.507,0.021,23.6,0.956,0.98,0.937,45.4,44.5,89,2140
2021-01-06,2020,4,14,6,513.64,0.35,4,Mod_Dry,34,5,4,3,45,91,0.18,422.6,0.82,422.6,0,0,0,0,-3,3,34,5,4,0,48,466,990,965.9,24.1,0.2,0.0985,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2021-01-07,2020,4,15,7,527.04,0.34,4,Mod_Dry,34,5,4,3,45,91,0.17,436,0.83,436,0,0,0,0,-3,3,34,5,4,0,48,479,990,966,24,0.205,0.105,0.00436,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2021-01-08,2020,4,15,8,540.98,0.34,4,Mod_Dry,34,5,4,3,45,91,0.17,450,0.83,450,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.21,0.111,0.00465,0.321,0.0134,2,0.246,0.567,0.0237,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2021-01-09,2020,4,15,9,553.29,0.33,4,Mod_Dry,34,5,4,3,45,91,0.16,462.3,0.84,462.3,0,0,0,0,-3,3,34,5,4,0,48,505,990,966.1,23.9,0.214,0.117,0.0049,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.6,48.2,96.4,2310
2021-01-10,2020,4,15,10,567.23,0.32,4,Mod_Dry,34,5,4,3,45,91,0.16,476.2,0.84,476.2,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.222,0.124,0.00519,0.345,0.0145,2,0.264,0.609,0.0256,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2021-01-11,2020,4,15,11,580.63,0.31,3,Normal,41,6,4,3,66,120,0.21,460.6,0.79,460.6,0,0,0,0,-3,3,41,6,4,0,69,512,990,966.2,23.8,0.217,0.116,0.00489,0.334,0.014,2,0.253,0.587,0.0247,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2021-01-12,2020,4,15,12,594.03,0.3,3,Normal,41,6,4,3,66,120,0.2,474,0.8,474,0,0,0,0,-3,3,41,6,4,0,69,525,990,966.3,23.7,0.225,0.123,0.00517,0.348,0.0147,2,0.262,0.61,0.0257,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2021-01-13,2020,4,15,13,609.07,0.29,3,Normal,41,6,4,3,66,120,0.2,489.1,0.8,489.1,0,0,0,0,-3,3,41,6,4,0,69,540,990,966.3,23.7,0.233,0.13,0.00549,0.363,0.0154,3,0.163,0.526,0.0222,23.1,0.945,0.97,0.917,35,33.9,102,2440
2021-01-14,2020,4,16,14,623.56,0.29,3,Normal,41,6,4,3,66,120,0.19,503.6,0.81,503.6,0,0,0,0,-3,3,41,6,4,0,69,555,990,966.4,23.6,0.242,0.137,0.00582,0.379,0.0161,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,35.9,34.9,105,2510
2021-01-15,2020,4,16,15,636.96,0.28,3,Normal,41,6,4,3,66,120,0.19,517,0.81,517,0,0,0,0,-3,3,41,6,4,0,69,568,990,966.4,23.6,0.249,0.146,0.00621,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.92,36.8,35.7,107,2570
2021-01-16,2020,4,16,16,647.62,0.28,3,Normal,41,6,4,3,66,120,0.18,527.6,0.81,527.6,0,0,0,0,-3,3,41,6,4,0,69,579,990,966.5,23.5,0.255,0.153,0.00653,0.409,0.0174,3,0.18,0.589,0.025,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2021-01-17,2020,4,16,17,658.29,0.27,3,Normal,41,6,4,3,66,120,0.18,538.3,0.82,538.3,0,0,0,0,-3,3,41,6,4,0,69,589,990,966.5,23.5,0.261,0.161,0.00684,0.422,0.018,3,0.185,0.607,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2021-01-18,2020,4,16,18,671.68,0.27,3,Normal,41,6,4,3,66,120,0.18,551.7,0.82,551.7,0,0,0,0,-3,3,41,6,4,0,69,603,990,966.6,23.4,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.629,0.0269,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2021-01-19,2020,4,16,19,685.63,0.26,3,Normal,41,6,4,3,66,120,0.17,565.6,0.82,565.6,0,0,0,0,-3,3,41,6,4,0,69,617,990,966.6,23.4,0.277,0.179,0.00766,0.456,0.0195,3,0.197,0.653,0.0279,22.7,0.952,0.976,0.929,40,39,117,2810
2021-01-20,2020,4,16,20,700.67,0.26,3,Normal,41,6,4,3,66,120,0.17,580.7,0.83,580.7,0,0,0,0,-3,3,41,6,4,0,69,632,990,966.7,23.3,0.285,0.189,0.00811,0.474,0.0204,3,0.204,0.678,0.0291,22.6,0.953,0.978,0.932,40.9,40,120,2880
2021-01-21,2020,4,17,21,717.35,0.25,3,Normal,41,6,4,3,66,120,0.17,597.4,0.83,597.4,0,0,0,0,-3,3,41,6,4,0,69,648,990,966.8,23.2,0.295,0.2,0.00861,0.495,0.0213,3,0.211,0.706,0.0304,22.5,0.954,0.98,0.935,42,41.1,123,2960
2021-01-22,2020,4,17,22,733.48,0.24,3,Normal,41,6,4,3,66,120,0.16,613.5,0.84,613.5,0,0,0,0,-3,3,41,6,4,0,69,664,990,966.8,23.2,0.304,0.211,0.0091,0.515,0.0222,3,0.219,0.734,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
2021-01-23,2020,4,17,23,747.97,0.24,3,Normal,41,6,4,3,66,120,0.16,628,0.84,628,0,0,0,0,-3,3,41,6,4,0,69,679,990,966.9,23.1,0.312,0.22,0.00954,0.533,0.0231,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,43.8,43,129,3090
2021-01-24,2020,4,17,24,768.48,0.23,3,Normal,41,6,4,3,66,120,0.16,648.5,0.84,648.5,0,0,0,0,-3,3,41,6,4,0,69,699,990,967,23,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45.1,44.2,132,3180
2021-01-25,2020,4,17,25,781.45,0.22,3,Normal,41,6,4,3,66,120,0.15,661.5,0.85,661.5,0,0,0,0,-3,3,41,6,4,0,69,712,990,967,23,0.331,0.243,0.0106,0.574,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2021-01-26,2020,4,17,26,797.76,0.21,3,Normal,41,6,4,3,66,120,0.15,677.8,0.85,677.8,0,0,0,0,-3,3,41,6,4,0,69,729,990,967.1,22.9,0.341,0.254,0.0111,0.594,0.0259,3,0.247,0.842,0.0367,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2021-01-27,2020,4,17,27,816.38,0.21,3,Normal,41,6,4,3,66,120,0.15,696.4,0.85,696.4,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0117,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3380
2021-01-28,2020,4,18,28,832.9,0.2,3,Normal,41,6,4,3,66,120,0.14,712.9,0.86,712.9,0,0,0,0,-3,3,41,6,4,0,69,764,990,967.2,22.8,0.361,0.277,0.0122,0.638,0.028,3,0.263,0.901,0.0396,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2021-01-29,2020,4,18,29,850.37,0.2,3,Normal,41,6,4,3,66,120,0.14,730.4,0.86,730.4,0,0,0,0,-3,3,41,6,4,0,69,781,990,967.3,22.7,0.371,0.289,0.0127,0.659,0.0291,3,0.271,0.931,0.041,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2021-01-30,2020,4,18,30,868.67,0.19,3,Normal,41,6,4,3,66,120,0.14,748.7,0.86,748.7,0,0,0,0,-3,3,41,6,4,0,69,800,990,967.4,22.6,0.387,0.301,0.0133,0.688,0.0304,3,0.279,0.968,0.0428,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2021-01-31,2020,4,18,31,883.41,0.19,3,Normal,41,6,4,3,66,120,0.14,763.4,0.86,763.4,0,0,0,0,-3,3,41,6,4,0,69,814,990,967.4,22.6,0.4,0.308,0.0137,0.709,0.0314,3,0.284,0.993,0.044,21.6,0.956,0.98,0.937,51.5,48.2,145,3470
2021-02-01,2020,5,18,32,894.2,0.18,3,Normal,43,7,5,4,78,137,0.15,757.2,0.85,757.2,0,0,0,0,-4,4,43,7,5,0,82,812,990,967.5,22.5,0.398,0.305,0.0136,0.704,0.0313,3,0.282,0.986,0.0438,21.5,0.957,0.98,0.937,51,48.2,145,3470
2021-02-02,2020,5,18,33,905.19,0.18,3,Normal,43,7,5,4,78,137,0.15,768.2,0.85,768.2,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.409,0.311,0.0138,0.719,0.032,3,0.285,1,0.0447,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2021-02-03,2020,5,18,34,920.89,0.18,3,Normal,43,7,5,4,78,137,0.15,783.9,0.85,783.9,0,0,0,0,-4,4,43,7,5,0,82,839,990,967.6,22.4,0.423,0.318,0.0142,0.741,0.0331,4,0.207,0.948,0.0423,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2021-02-04,2020,5,19,35,936.94,0.17,3,Normal,43,7,5,4,78,137,0.15,799.9,0.85,799.9,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2021-02-05,2020,5,19,36,948.62,0.17,3,Normal,43,7,5,4,78,137,0.14,811.6,0.86,811.6,0,0,0,0,-4,4,43,7,5,0,82,867,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.997,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2021-02-06,2020,5,19,37,960.45,0.17,3,Normal,43,7,5,4,78,137,0.14,823.5,0.86,823.5,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.338,0.0152,0.797,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-02-07,2020,5,19,38,972.44,0.16,3,Normal,43,7,5,4,78,137,0.14,835.4,0.86,835.4,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.47,0.343,0.0155,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2021-02-08,2020,5,19,39,989.49,0.16,3,Normal,43,7,5,4,78,137,0.14,852.5,0.86,852.5,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.486,0.352,0.0159,0.837,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42,41.2,165,3960
2021-02-09,2020,5,19,40,1001.8,0.15,3,Normal,43,7,5,4,78,137,0.14,864.8,0.86,864.8,0,0,0,0,-4,4,43,7,5,0,82,920,990,967.9,22.1,0.497,0.358,0.0162,0.855,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.936,42.5,41.7,167,4000
2021-02-10,2020,5,19,41,1019.4,0.15,3,Normal,43,7,5,4,78,137,0.13,882.4,0.87,882.4,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2021-02-11,2020,5,20,42,1037.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.16,875.1,0.84,875.1,0,0,0,0,-5,5,49,8,7,0,98,939,990,968,22,0.515,0.363,0.0165,0.877,0.0399,4,0.238,1.12,0.0507,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2021-02-12,2020,5,20,43,1055.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,893.2,0.85,893.2,0,0,0,0,-5,5,49,8,7,0,98,957,990,968.1,21.9,0.531,0.371,0.0169,0.902,0.0412,4,0.244,1.15,0.0523,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2021-02-13,2020,5,20,44,1078.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,916.8,0.85,916.8,0,0,0,0,-5,5,49,8,7,0,98,981,990,968.1,21.9,0.553,0.383,0.0175,0.935,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2021-02-14,2020,5,20,45,1108.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,946.1,0.85,946.1,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.58,0.397,0.0182,0.976,0.0449,4,0.262,1.24,0.0569,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2021-02-15,2020,5,20,46,1143.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,981.5,0.86,981.5,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.619,0.414,0.0191,1.03,0.0477,4,0.274,1.31,0.0603,20.3,0.955,0.98,0.936,46.8,45.8,183,4400
2021-02-16,2020,5,20,47,1190.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1029,0.86,1029,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.688,0.488,0.0227,1.18,0.0547,4,0.286,1.46,0.068,20,0.955,0.98,0.936,48.3,47.3,189,4540
2021-02-17,2020,5,20,48,1251,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1089,0.87,1089,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.776,0.623,0.0292,1.4,0.0657,4,0.298,1.7,0.0796,19.6,0.954,0.98,0.935,50,48.2,193,4630
2021-02-18,2020,5,21,49,1312.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1151,0.88,1100,51,12,2,2,-3,38,61,10,9,2,131,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-19,2020,5,21,50,1370,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1208,0.88,1100,108,24,3,3,-2,80,73,11,10,3,173,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-20,2020,5,21,51,1409.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1248,0.89,1100,148,33,4,5,-1,107,82,12,12,4,200,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2021-02-21,2020,5,21,52,1444,0.099,2,Mod_Wet,49,8,7,5,93,162,0.11,1282,0.89,1100,182,41,5,6,0,130,90,13,13,5,223,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-22,2020,5,21,53,1478.5,0.095,2,Mod_Wet,49,8,7,5,93,162,0.11,1317,0.89,1100,217,49,7,7,2,152,98,15,14,7,245,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-02-23,2020,5,21,54,1513.4,0.09,2,Mod_Wet,49,8,7,5,93,162,0.11,1351,0.89,1100,251,51,8,8,3,181,100,16,15,8,274,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2021-02-24,2020,5,21,55,1555.1,0.085,2,Mod_Wet,49,8,7,5,93,162,0.1,1393,0.9,1100,293,51,9,9,4,220,100,17,16,9,313,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-02-25,2020,5,22,56,1597.3,0.08,2,Mod_Wet,49,8,7,5,93,162,0.1,1435,0.9,1100,335,51,10,10,5,259,100,18,17,10,352,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2021-02-26,2020,5,22,57,1640,0.074,2,Mod_Wet,49,8,7,5,93,162,0.099,1478,0.9,1100,378,51,10,12,6,299,100,18,19,11,392,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-02-27,2020,5,22,58,1683.1,0.068,2,Mod_Wet,49,8,7,5,93,162,0.096,1521,0.9,1100,421,51,10,13,8,339,100,18,20,13,432,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-02-28,2020,5,22,59,1719.9,0.062,2,Mod_Wet,49,8,7,5,93,162,0.094,1558,0.91,1100,458,51,10,14,9,374,100,18,21,14,467,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-01,2020,6,22,60,1743.5,0.059,2,Mod_Wet,59,11,12,13,144,239,0.14,1505,0.86,1100,405,41,7,12,-1,346,100,18,24,12,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-03-02,2020,6,22,61,1753.7,0.058,2,Mod_Wet,59,11,12,13,144,239,0.14,1515,0.86,1100,415,41,7,13,-1,355,100,18,25,12,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-03,2020,6,22,62,1757.1,0.057,2,Mod_Wet,59,11,12,13,144,239,0.14,1518,0.86,1100,418,41,7,13,0,357,100,18,25,13,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-04,2020,6,23,63,1760.5,0.057,2,Mod_Wet,59,11,12,13,144,239,0.14,1521,0.86,1100,421,41,7,13,0,360,100,18,25,13,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-05,2020,6,23,64,1757.1,0.057,2,Mod_Wet,59,11,12,13,144,239,0.14,1518,0.86,1100,418,41,7,13,0,357,100,18,25,13,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-06,2020,6,23,65,1746.9,0.058,2,Mod_Wet,59,11,12,13,144,239,0.14,1508,0.86,1100,408,41,7,12,-1,349,100,18,24,12,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2021-03-07,2020,6,23,66,1736.8,0.06,2,Mod_Wet,59,11,12,13,144,239,0.14,1498,0.86,1100,398,41,7,12,-1,339,100,18,24,12,483,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2021-03-08,2020,6,23,67,1726.7,0.061,2,Mod_Wet,59,11,12,13,144,239,0.14,1488,0.86,1100,388,41,7,12,-1,329,100,18,24,12,473,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-09,2020,6,23,68,1716.6,0.063,2,Mod_Wet,59,11,12,13,144,239,0.14,1478,0.86,1100,378,41,7,12,-2,320,100,18,24,11,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-10,2020,6,23,69,1706.5,0.064,2,Mod_Wet,59,11,12,13,144,239,0.14,1468,0.86,1100,368,41,7,11,-2,311,100,18,23,11,455,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-03-11,2020,6,24,70,1696.5,0.066,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-12,2020,6,24,71,1686.4,0.067,3,Normal,49,9,9,9,107,183,0.11,1503,0.89,1100,403,51,9,12,3,328,100,18,21,12,435,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2021-03-13,2020,6,24,72,1676.4,0.069,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-03-14,2020,6,24,73,1666.5,0.07,3,Normal,49,9,9,9,107,183,0.11,1483,0.89,1100,383,51,9,12,2,309,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2021-03-15,2020,6,24,74,1649.9,0.072,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-03-16,2020,6,24,75,1640,0.074,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2021-03-17,2020,6,24,76,1630.1,0.075,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2021-03-18,2020,6,25,77,1620.2,0.076,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-03-19,2020,6,25,78,1610.4,0.078,3,Normal,49,9,9,9,107,183,0.11,1427,0.89,1100,327,51,9,10,1,256,100,18,19,10,363,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2021-03-20,2020,6,25,79,1600.6,0.079,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2021-03-21,2020,6,25,80,1590.8,0.08,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2021-03-22,2020,6,25,81,1581,0.082,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-03-23,2020,6,25,82,1577.8,0.082,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-03-24,2020,6,25,83,1574.5,0.082,3,Normal,49,9,9,9,107,183,0.12,1392,0.88,1100,292,51,9,9,0,223,100,18,18,9,330,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-03-25,2020,6,26,84,1577.8,0.082,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-03-26,2020,6,26,85,1581,0.082,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-03-27,2020,6,26,86,1590.8,0.08,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2021-03-28,2020,6,26,87,1600.6,0.079,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2021-03-29,2020,6,26,88,1616.9,0.077,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-03-30,2020,6,26,89,1633.4,0.075,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-03-31,2020,6,26,90,1656.5,0.071,3,Normal,49,9,9,9,107,183,0.11,1474,0.89,1100,374,51,9,11,2,301,100,18,20,11,408,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2021-04-01,2020,7,27,91,1673.1,0.069,4,Mod_Dry,45,11,10,10,72,148,0.088,1525,0.91,1100,425,55,7,13,3,347,100,18,23,13,419,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-04-02,2020,7,27,92,1689.8,0.067,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-04-03,2020,7,27,93,1706.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-04-04,2020,7,27,94,1723.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2021-04-05,2020,7,27,95,1746.9,0.058,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2021-04-06,2020,7,27,96,1770.7,0.055,4,Mod_Dry,45,11,10,10,72,148,0.084,1623,0.92,1100,523,55,7,15,6,440,100,18,25,16,512,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2021-04-07,2020,7,27,97,1794.5,0.052,4,Mod_Dry,45,11,10,10,72,148,0.083,1647,0.92,1100,547,55,7,15,6,464,100,18,25,16,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-04-08,2020,7,28,98,1818.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.081,1671,0.92,1100,571,55,7,15,7,487,100,18,25,17,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-04-09,2020,7,28,99,1842.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-04-10,2020,7,28,100,1873.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-04-11,2020,7,28,101,1898.2,0.043,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-04-12,2020,7,28,102,1922.7,0.041,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-04-13,2020,7,28,103,1947.3,0.039,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-04-14,2020,7,28,104,1972,0.038,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-15,2020,7,29,105,1996.9,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-04-16,2020,7,29,106,2021.8,0.035,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-17,2020,7,29,107,2039.7,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-18,2020,7,29,108,2050.4,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-19,2020,7,29,109,2054,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1906,0.93,1100,806,55,7,15,14,715,100,18,25,24,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-20,2020,7,29,110,2057.6,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-21,2020,7,29,111,2054,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1906,0.93,1100,806,55,7,15,14,715,100,18,25,24,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-22,2020,7,30,112,2043.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-23,2020,7,30,113,2025.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-24,2020,7,30,114,2007.5,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1860,0.93,1100,760,55,7,15,13,670,100,18,25,23,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-04-25,2020,7,30,115,1982.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-04-26,2020,7,30,116,1957.9,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-04-27,2020,7,30,117,1933.2,0.04,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-04-28,2020,7,30,118,1901.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2021-04-29,2020,7,31,119,1870.3,0.045,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2021-04-30,2020,7,31,120,1839.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-05-01,2020,8,31,121,1808.2,0.051,4,Mod_Dry,47,10,10,10,115,192,0.11,1616,0.89,1100,516,53,8,15,5,435,100,18,25,15,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-02,2020,8,31,122,1777.5,0.055,4,Mod_Dry,47,10,10,10,115,192,0.11,1585,0.89,1100,485,53,8,15,5,404,100,18,25,15,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-05-03,2020,8,31,123,1746.9,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2021-05-04,2020,8,31,124,1716.6,0.063,4,Mod_Dry,47,10,10,10,115,192,0.11,1525,0.89,1100,425,53,8,13,3,348,100,18,23,13,463,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-05-05,2020,8,31,125,1686.4,0.067,4,Mod_Dry,47,10,10,10,115,192,0.11,1494,0.89,1100,394,53,8,12,2,319,100,18,22,12,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2021-05-06,2020,8,32,126,1663.1,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1471,0.89,1100,371,53,8,11,1,298,100,18,21,11,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-05-07,2020,8,32,127,1633.4,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1441,0.88,1100,341,53,8,10,0,270,100,18,20,10,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-05-08,2020,8,32,128,1603.8,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-05-09,2020,8,32,129,1574.5,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1383,0.88,1100,283,53,8,9,-2,215,100,18,19,8,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-05-10,2020,8,32,130,1545.5,0.086,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-05-11,2020,8,32,131,1516.6,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1325,0.87,1100,225,51,7,7,-3,163,98,17,17,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-05-12,2020,8,32,132,1488,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1296,0.87,1100,196,44,6,6,-4,144,91,16,16,6,259,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2021-05-13,2020,8,33,133,1459.6,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-05-14,2020,8,33,134,1437.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-05-15,2020,8,33,135,1416,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-05-16,2020,8,33,136,1394.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2021-05-17,2020,8,33,137,1348.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1157,0.86,1100,57,13,2,2,-8,48,60,12,12,2,163,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-05-18,2020,8,33,138,1303.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2021-05-19,2020,8,33,139,1265.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1074,0.85,1074,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.758,0.588,0.0277,1.35,0.0633,4,0.295,1.64,0.0772,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2021-05-20,2020,8,34,140,1227.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1036,0.84,1036,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.703,0.504,0.0236,1.21,0.0564,4,0.287,1.49,0.0698,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2021-05-21,2020,8,34,141,1196.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.657,0.433,0.0202,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2021-05-22,2020,8,34,142,1165.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,973.6,0.83,973.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2021-05-23,2020,8,34,143,1135.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,943.2,0.83,943.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.396,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2021-05-24,2020,8,34,144,1110.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,918.8,0.83,918.8,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2021-05-25,2020,8,34,145,1086.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,894.7,0.82,894.7,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2021-05-26,2020,8,34,146,1063,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,871,0.82,871,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2021-05-27,2020,8,35,147,1039.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,847.7,0.81,847.7,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.842,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.5,40.6,162,3900
2021-05-28,2020,8,35,148,1016.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,824.8,0.81,824.8,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.81,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2021-05-29,2020,8,35,149,994.41,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,802.4,0.81,802.4,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
2021-05-30,2020,8,35,150,977.28,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,785.3,0.8,785.3,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.435,0.319,0.0144,0.754,0.034,3,0.289,1.04,0.047,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2021-05-31,2020,8,35,151,960.45,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,768.5,0.8,768.5,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.42,0.311,0.014,0.731,0.0328,3,0.285,1.02,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2021-06-01,2020,9,35,152,943.93,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,782.9,0.83,782.9,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2021-06-02,2020,9,35,153,927.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,766.7,0.83,766.7,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0139,0.726,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2021-06-03,2020,9,36,154,911.87,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,750.9,0.82,750.9,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2021-06-04,2020,9,36,155,896.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,735.4,0.82,735.4,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2021-06-05,2020,9,36,156,881.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,720.3,0.82,720.3,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2021-06-06,2020,9,36,157,866.59,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,705.6,0.81,705.6,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2021-06-07,2020,9,36,158,852.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,691.4,0.81,691.4,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2021-06-08,2020,9,36,159,838.62,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,677.6,0.81,677.6,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2021-06-09,2020,9,36,160,825.43,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2021-06-10,2020,9,37,161,816.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,655.4,0.8,655.4,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.812,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2021-06-11,2020,9,37,162,807.68,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,646.7,0.8,646.7,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2021-06-12,2020,9,37,163,799.37,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,638.4,0.8,638.4,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0242,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2021-06-13,2020,9,37,164,791.51,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,630.5,0.8,630.5,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2021-06-14,2020,9,37,165,784.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,623.2,0.8,623.2,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2021-06-15,2020,9,37,166,775.17,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,614.2,0.79,614.2,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00919,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2021-06-16,2020,9,37,167,768.75,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,607.8,0.79,607.8,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2021-06-17,2020,9,38,168,756.45,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,595.5,0.79,595.5,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.71,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2021-06-18,2020,9,38,169,744.14,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,583.1,0.78,583.1,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00824,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.8,120,2870
2021-06-19,2020,9,38,170,732.93,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2021-06-20,2020,9,38,171,721.18,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,560.2,0.78,560.2,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2021-06-21,2020,9,38,172,709.42,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,548.4,0.77,548.4,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.275,0.167,0.00719,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2021-06-22,2020,9,38,173,698.21,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,537.2,0.77,537.2,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00686,0.428,0.0184,3,0.184,0.612,0.0263,22.7,0.95,0.971,0.923,37.8,36.8,110,2650
2021-06-23,2020,9,38,174,688.09,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,527.1,0.77,527.1,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00656,0.416,0.0178,3,0.18,0.595,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2021-06-24,2020,9,39,175,677.43,0.26,4,Mod_Dry,45,10,9,9,88,161,0.24,516.4,0.76,516.4,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.146,0.00624,0.402,0.0172,3,0.175,0.577,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2021-06-25,2020,9,39,176,666.76,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,505.8,0.76,505.8,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.25,0.139,0.00593,0.389,0.0166,3,0.17,0.559,0.0239,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2021-06-26,2020,9,39,177,656.64,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,495.6,0.76,495.6,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00566,0.378,0.0161,3,0.166,0.543,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2021-06-27,2020,9,39,178,646.53,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,485.5,0.75,485.5,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00545,0.367,0.0156,2,0.27,0.637,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2021-06-28,2020,9,39,179,637.5,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,476.5,0.75,476.5,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.4,23.6,0.234,0.124,0.00526,0.358,0.0152,2,0.264,0.622,0.0264,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2021-06-29,2020,9,39,180,627.93,0.28,4,Mod_Dry,45,10,9,9,88,161,0.26,466.9,0.74,466.9,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.348,0.0147,2,0.258,0.605,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2021-06-30,2020,9,39,181,618.36,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,457.4,0.74,457.4,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.223,0.115,0.00486,0.338,0.0143,2,0.251,0.589,0.0249,23,0.958,0.98,0.939,49.5,48.2,96.4,2310
2021-07-01,2020,10,40,182,609.34,0.29,4,Mod_Dry,42,9,8,6,70,135,0.22,474.3,0.78,474.3,0,0,0,0,-6,6,42,9,8,0,76,533,990,966.3,23.7,0.23,0.123,0.00519,0.353,0.0149,2,0.263,0.615,0.026,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2021-07-02,2020,10,40,183,600.32,0.3,4,Mod_Dry,42,9,8,6,70,135,0.23,465.3,0.78,465.3,0,0,0,0,-6,6,42,9,8,0,76,524,990,966.3,23.7,0.224,0.119,0.00501,0.343,0.0145,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
2021-07-03,2020,10,40,184,592.39,0.3,4,Mod_Dry,42,9,8,6,70,135,0.23,457.4,0.77,457.4,0,0,0,0,-6,6,42,9,8,0,76,516,990,966.3,23.7,0.22,0.115,0.00484,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2021-07-04,2020,10,40,185,583.91,0.31,4,Mod_Dry,42,9,8,6,70,135,0.23,448.9,0.77,448.9,0,0,0,0,-6,6,42,9,8,0,76,508,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.572,0.024,23.2,0.958,0.98,0.939,48.9,48,95.9,2300
2021-07-05,2020,10,40,186,575.43,0.31,4,Mod_Dry,42,9,8,6,70,135,0.23,440.4,0.77,440.4,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.107,0.00449,0.319,0.0134,2,0.24,0.558,0.0235,23.3,0.958,0.98,0.938,48.1,47.1,94.2,2260
2021-07-06,2020,10,40,187,566.96,0.32,4,Mod_Dry,42,9,8,6,70,135,0.24,432,0.76,432,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00431,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.2,46.3,92.6,2220
