date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-07-07,2020,10,40,188,559.03,0.32,4,Mod_Dry,42,9,8,6,70,135,0.24,424,0.76,424,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0991,0.00415,0.305,0.0128,2,0.229,0.534,0.0224,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2021-07-08,2020,10,41,189,551.1,0.33,4,Mod_Dry,42,9,8,6,70,135,0.24,416.1,0.76,416.1,0,0,0,0,-6,6,42,9,8,0,76,475,990,966.1,23.9,0.203,0.0954,0.00399,0.299,0.0125,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.4,2150
2021-07-09,2020,10,41,190,544.26,0.33,4,Mod_Dry,42,9,8,6,70,135,0.25,409.3,0.75,409.3,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0922,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
2021-07-10,2020,10,41,191,536.88,0.34,4,Mod_Dry,42,9,8,6,70,135,0.25,401.9,0.75,401.9,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0887,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
2021-07-11,2020,10,41,192,529.5,0.34,3,Normal,50,10,9,9,108,186,0.35,343.5,0.65,343.5,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0611,0.00255,0.242,0.0101,2,0.174,0.417,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2021-07-12,2020,10,41,193,522.11,0.35,3,Normal,50,10,9,9,108,186,0.36,336.1,0.64,336.1,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.179,0.0576,0.0024,0.236,0.00982,2,0.169,0.406,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.6,1720
2021-07-13,2020,10,41,194,515.28,0.35,3,Normal,50,10,9,9,108,186,0.36,329.3,0.64,329.3,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.231,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.1,1680
2021-07-14,2020,10,41,195,508.44,0.36,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2021-07-15,2020,10,42,196,501.61,0.36,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2021-07-16,2020,10,42,197,495.86,0.36,3,Normal,50,10,9,9,108,186,0.38,309.9,0.63,309.9,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0453,0.00187,0.214,0.00888,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2021-07-17,2020,10,42,198,489.57,0.37,3,Normal,50,10,9,9,108,186,0.38,303.6,0.62,303.6,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0423,0.00175,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2021-07-18,2020,10,42,199,483.29,0.37,3,Normal,50,10,9,9,108,186,0.39,297.3,0.61,297.3,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2021-07-19,2020,10,42,200,477,0.38,3,Normal,50,10,9,9,108,186,0.39,291,0.61,291,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0364,0.0015,0.199,0.0082,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.2,1490
2021-07-20,2020,10,42,201,470.71,0.38,3,Normal,50,10,9,9,108,186,0.4,284.7,0.6,284.7,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0334,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.8,1460
2021-07-21,2020,10,42,202,464.97,0.38,3,Normal,50,10,9,9,108,186,0.4,279,0.6,279,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2021-07-22,2020,10,43,203,459.22,0.39,3,Normal,50,10,9,9,108,186,0.41,273.2,0.59,273.2,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2021-07-23,2020,10,43,204,453.48,0.39,3,Normal,50,10,9,9,108,186,0.41,267.5,0.59,267.5,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0253,0.00104,0.18,0.00737,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2021-07-24,2020,10,43,205,448.83,0.39,3,Normal,50,10,9,9,108,186,0.41,262.8,0.59,262.8,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2021-07-25,2020,10,43,206,443.64,0.4,3,Normal,50,10,9,9,108,186,0.42,257.6,0.58,257.6,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0206,0.000844,0.171,0.00702,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2021-07-26,2020,10,43,207,438.44,0.4,3,Normal,50,10,9,9,108,186,0.42,252.4,0.58,252.4,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0182,0.000743,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2021-07-27,2020,10,43,208,433.25,0.41,3,Normal,50,10,9,9,108,186,0.43,247.3,0.57,247.3,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0168,0.000686,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2021-07-28,2020,10,43,209,428.05,0.41,3,Normal,50,10,9,9,108,186,0.43,242.1,0.56,242.1,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000667,0.162,0.0066,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
2021-07-29,2020,10,44,210,422.86,0.41,3,Normal,50,10,9,9,108,186,0.44,236.9,0.56,236.9,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.143,0.0159,0.000648,0.159,0.00651,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.3,50.5,1210
2021-07-30,2020,10,44,211,417.66,0.42,3,Normal,50,10,9,9,108,186,0.45,231.7,0.56,231.7,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0154,0.00063,0.157,0.00641,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2021-07-31,2020,10,44,212,413.01,0.42,3,Normal,50,10,9,9,108,186,0.45,227,0.55,227,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000613,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2021-08-01,2020,11,44,213,408.36,0.43,3,Normal,47,8,6,5,89,155,0.38,253.4,0.62,253.4,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0186,0.000757,0.165,0.00672,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.5,1310
2021-08-02,2020,11,44,214,402.07,0.43,3,Normal,47,8,6,5,89,155,0.39,247.1,0.61,247.1,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000681,0.161,0.00655,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.4,26.5,53.1,1270
2021-08-03,2020,11,44,215,396.33,0.44,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.000661,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2021-08-04,2020,11,44,216,390.59,0.44,3,Normal,47,8,6,5,89,155,0.4,235.6,0.6,235.6,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.102,0.258,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2021-08-05,2020,11,45,217,385.94,0.45,3,Normal,47,8,6,5,89,155,0.4,230.9,0.6,230.9,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2021-08-06,2020,11,45,218,380.75,0.45,3,Normal,47,8,6,5,89,155,0.41,225.8,0.59,225.8,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2021-08-07,2020,11,45,219,375.55,0.46,3,Normal,47,8,6,5,89,155,0.41,220.6,0.59,220.6,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2021-08-08,2020,11,45,220,370.36,0.46,3,Normal,47,8,6,5,89,155,0.42,215.4,0.58,215.4,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2021-08-09,2020,11,45,221,365.16,0.47,3,Normal,47,8,6,5,89,155,0.42,210.2,0.58,210.2,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2021-08-10,2020,11,45,222,360.51,0.47,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2021-08-11,2020,11,45,223,355.86,0.48,3,Normal,47,8,6,5,89,155,0.44,200.9,0.56,200.9,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2021-08-12,2020,11,46,224,351.22,0.48,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2021-08-13,2020,11,46,225,347.66,0.49,3,Normal,47,8,6,5,89,155,0.45,192.7,0.55,192.7,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.3,43.3,1040
2021-08-14,2020,11,46,226,343.56,0.49,3,Normal,47,8,6,5,89,155,0.45,188.6,0.55,188.6,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0134,24.5,0.951,0.98,0.932,43.2,42.3,42.3,1020
2021-08-15,2020,11,46,227,339.46,0.49,3,Normal,47,8,6,5,89,155,0.46,184.5,0.54,184.5,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00536,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.2,41.4,41.4,994
2021-08-16,2020,11,46,228,335.36,0.5,3,Normal,47,8,6,5,89,155,0.46,180.4,0.54,180.4,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2021-08-17,2020,11,46,229,331.25,0.5,3,Normal,47,8,6,5,89,155,0.47,176.3,0.53,176.3,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.4,39.4,39.4,946
2021-08-18,2020,11,46,230,327.15,0.51,3,Normal,47,8,6,5,89,155,0.47,172.2,0.53,172.2,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2021-08-19,2020,11,47,231,323.6,0.51,3,Normal,47,8,6,5,89,155,0.48,168.6,0.52,168.6,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2021-08-20,2020,11,47,232,320.04,0.52,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2021-08-21,2020,11,47,233,316.49,0.52,3,Normal,47,8,6,5,89,155,0.49,161.5,0.51,161.5,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00948,0.000379,0.124,0.00494,1,0.161,0.284,0.0114,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
2021-08-22,2020,11,47,234,312.93,0.53,3,Normal,47,8,6,5,89,155,0.49,157.9,0.51,157.9,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00917,0.000366,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,841
2021-08-23,2020,11,47,235,309.38,0.53,3,Normal,47,8,6,5,89,155,0.5,154.4,0.5,154.4,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,822
2021-08-24,2020,11,47,236,306.92,0.53,3,Normal,47,8,6,5,89,155,0.51,151.9,0.49,151.9,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00866,0.000346,0.119,0.00476,1,0.148,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,809
2021-08-25,2020,11,47,237,303.91,0.54,3,Normal,47,8,6,5,89,155,0.51,148.9,0.49,148.9,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00841,0.000335,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2021-08-26,2020,11,48,238,300.9,0.54,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2021-08-27,2020,11,48,239,297.89,0.55,3,Normal,47,8,6,5,89,155,0.52,142.9,0.48,142.9,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.0079,0.000314,0.115,0.0046,1,0.135,0.251,0.00999,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2021-08-28,2020,11,48,240,294.89,0.55,3,Normal,47,8,6,5,89,155,0.53,139.9,0.47,139.9,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00764,0.000304,0.114,0.00454,1,0.131,0.245,0.00977,24.9,0.935,0.97,0.907,31.9,31,31,743
2021-08-29,2020,11,48,241,291.88,0.55,3,Normal,47,8,6,5,89,155,0.53,136.9,0.47,136.9,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00738,0.000294,0.113,0.00449,1,0.127,0.24,0.00955,24.9,0.934,0.97,0.906,31.2,30.3,30.3,727
2021-08-30,2020,11,48,242,288.87,0.56,3,Normal,47,8,6,5,89,155,0.54,133.9,0.46,133.9,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00713,0.000284,0.111,0.00443,1,0.123,0.235,0.00933,24.9,0.933,0.97,0.905,30.5,29.6,29.6,710
2021-08-31,2020,11,48,243,285.86,0.56,3,Normal,47,8,6,5,89,155,0.54,130.9,0.46,130.9,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00687,0.000273,0.11,0.00438,1,0.119,0.229,0.00911,24.9,0.931,0.97,0.903,29.8,28.9,28.9,694
2021-09-01,2020,12,48,244,281.76,0.57,3,Normal,40,6,4,3,65,118,0.42,163.8,0.58,163.8,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2021-09-02,2020,12,49,245,278.21,0.57,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2021-09-03,2020,12,49,246,274.11,0.58,3,Normal,40,6,4,3,65,118,0.43,156.1,0.57,156.1,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00902,0.000358,0.117,0.00465,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2021-09-04,2020,12,49,247,270,0.59,3,Normal,40,6,4,3,65,118,0.44,152,0.56,152,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2021-09-05,2020,12,49,248,265.9,0.59,3,Normal,40,6,4,3,65,118,0.44,147.9,0.56,147.9,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2021-09-06,2020,12,49,249,261.8,0.6,3,Normal,40,6,4,3,65,118,0.45,143.8,0.55,143.8,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00443,1,0.137,0.249,0.00984,25,0.937,0.97,0.909,33,32,32,769
2021-09-07,2020,12,49,250,258.25,0.61,3,Normal,40,6,4,3,65,118,0.46,140.3,0.54,140.3,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2021-09-08,2020,12,49,251,254.69,0.61,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2021-09-09,2020,12,50,252,251.14,0.62,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-09-10,2020,12,50,253,248.68,0.63,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,697
2021-09-11,2020,12,50,254,245.67,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.8,34.7,34.7,832
2021-09-12,2020,12,50,255,242.66,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,151.7,0.63,151.7,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00864,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2021-09-13,2020,12,50,256,239.65,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,148.7,0.62,148.7,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00839,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,800
2021-09-14,2020,12,50,257,236.64,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2021-09-15,2020,12,50,258,233.64,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,31.9,31.9,767
2021-09-16,2020,12,51,259,230.63,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2021-09-17,2020,12,51,260,228.17,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2021-09-18,2020,12,51,261,225.71,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00905,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2021-09-19,2020,12,51,262,223.25,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-09-20,2020,12,51,263,220.79,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.931,0.97,0.903,29.9,29,29,696
2021-09-21,2020,12,51,264,218.32,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.5,28.5,683
2021-09-22,2020,12,51,265,215.86,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,124.9,0.58,124.9,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.213,0.00833,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2021-09-23,2020,12,52,266,213.4,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2021-09-24,2020,12,52,267,210.94,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2021-09-25,2020,12,52,268,209.57,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2021-09-26,2020,12,52,269,207.66,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2021-09-27,2020,12,52,270,205.75,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,114.8,0.56,114.8,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2021-09-28,2020,12,52,271,203.83,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2021-09-29,2020,12,52,272,201.92,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,110.9,0.55,110.9,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0,0,0,0,0,0,0
2021-09-30,2020,12,53,273,200,0.76,4,Mod_Dry,34,6,4,3,44,91,0.46,109,0.55,109,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00502,0.000196,0.0945,0.00369,1,0.0896,0.184,0.0072,25.4,0,0,0,0,0,0,0
2021-10-01,2021,1,1,274,198.09,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2021-10-02,2021,1,1,275,201.1,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2021-10-03,2021,1,1,276,204.11,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-10-04,2021,1,1,277,204.93,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2021-10-05,2021,1,1,278,205.75,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.225,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2021-10-06,2021,1,1,279,204.93,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2021-10-07,2021,1,1,280,204.11,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-10-08,2021,1,2,281,202.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2021-10-09,2021,1,2,282,199.73,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,126.7,0.64,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2021-10-10,2021,1,2,283,198.36,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2021-10-11,2021,1,2,284,196.45,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2021-10-12,2021,1,2,285,194.54,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2021-10-13,2021,1,2,286,192.62,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2021-10-14,2021,1,2,287,190.71,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2021-10-15,2021,1,3,288,188.79,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2021-10-16,2021,1,3,289,186.88,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2021-10-17,2021,1,3,290,184.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2021-10-18,2021,1,3,291,184.69,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2021-10-19,2021,1,3,292,182.78,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2021-10-20,2021,1,3,293,182.5,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2021-10-21,2021,1,3,294,181.68,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2021-10-22,2021,1,4,295,179.77,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2021-10-23,2021,1,4,296,182.78,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2021-10-24,2021,1,4,297,187.97,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2021-10-25,2021,1,4,298,188.79,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2021-10-26,2021,1,4,299,187.97,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2021-10-27,2021,1,4,300,187.15,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2021-10-28,2021,1,4,301,187.43,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2021-10-29,2021,1,5,302,191.53,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2021-10-30,2021,1,5,303,192.89,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2021-10-31,2021,1,5,304,190.98,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2021-11-01,2021,2,5,305,189.61,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2021-11-02,2021,2,5,306,192.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2021-11-03,2021,2,5,307,197.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2021-11-04,2021,2,5,308,202.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-11-05,2021,2,6,309,203.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2021-11-06,2021,2,6,310,200.82,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2021-11-07,2021,2,6,311,197.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2021-11-08,2021,2,6,312,195.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-11-09,2021,2,6,313,193.99,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2021-11-10,2021,2,6,314,193.17,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-11-11,2021,2,6,315,191.25,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2021-11-12,2021,2,7,316,193.17,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-11-13,2021,2,7,317,197.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2021-11-14,2021,2,7,318,203.01,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2021-11-15,2021,2,7,319,205.47,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2021-11-16,2021,2,7,320,203.56,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-11-17,2021,2,7,321,201.1,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2021-11-18,2021,2,7,322,199.18,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00699,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2021-11-19,2021,2,8,323,200.55,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,133.6,0.67,133.6,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2021-11-20,2021,2,8,324,201.92,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2021-11-21,2021,2,8,325,203.29,0.75,5,Dry,23,4,2,2,19,50,0.25,153.3,0.75,153.3,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00878,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.8,34.7,34.7,833
2021-11-22,2021,2,8,326,205.75,0.74,5,Dry,23,4,2,2,19,50,0.24,155.8,0.76,155.8,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.3,35.3,846
2021-11-23,2021,2,8,327,204.93,0.75,5,Dry,23,4,2,2,19,50,0.24,154.9,0.76,154.9,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00892,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35.1,35.1,842
2021-11-24,2021,2,8,328,203.01,0.75,5,Dry,23,4,2,2,19,50,0.25,153,0.75,153,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00876,0.000342,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.6,34.6,831
2021-11-25,2021,2,8,329,200,0.76,5,Dry,23,4,2,2,19,50,0.25,150,0.75,150,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,815
2021-11-26,2021,2,9,330,198.64,0.76,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000328,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2021-11-27,2021,2,9,331,198.36,0.77,5,Dry,23,4,2,2,19,50,0.25,148.4,0.75,148.4,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.106,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2021-11-28,2021,2,9,332,199.73,0.76,5,Dry,23,4,2,2,19,50,0.25,149.7,0.75,149.7,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00848,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2021-11-29,2021,2,9,333,200,0.76,5,Dry,23,4,2,2,19,50,0.25,150,0.75,150,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,815
2021-11-30,2021,2,9,334,198.64,0.76,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000328,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2021-12-01,2021,3,9,335,197.82,0.77,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2021-12-02,2021,3,9,336,197,0.77,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2021-12-03,2021,3,10,337,196.72,0.77,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2021-12-04,2021,3,10,338,195.9,0.77,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2021-12-05,2021,3,10,339,195.63,0.77,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2021-12-06,2021,3,10,340,198.64,0.76,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2021-12-07,2021,3,10,341,203.29,0.75,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2021-12-08,2021,3,10,342,206.29,0.74,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2021-12-09,2021,3,10,343,207.66,0.73,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2021-12-10,2021,3,11,344,207.93,0.73,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2021-12-11,2021,3,11,345,209.85,0.73,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2021-12-12,2021,3,11,346,211.76,0.72,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2021-12-13,2021,3,11,347,213.13,0.71,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2021-12-14,2021,3,11,348,214.5,0.71,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2021-12-15,2021,3,11,349,214.77,0.71,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2021-12-16,2021,3,11,350,218.32,0.7,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2021-12-17,2021,3,12,351,221.88,0.69,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2021-12-18,2021,3,12,352,225.98,0.68,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2021-12-19,2021,3,12,353,228.99,0.67,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2021-12-20,2021,3,12,354,232,0.66,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2021-12-21,2021,3,12,355,234.46,0.66,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2021-12-22,2021,3,12,356,238.56,0.65,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2021-12-23,2021,3,12,357,239.93,0.65,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2021-12-24,2021,3,13,358,241.84,0.64,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2021-12-25,2021,3,13,359,242.66,0.64,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2021-12-26,2021,3,13,360,242.93,0.64,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2021-12-27,2021,3,13,361,243.21,0.64,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2021-12-28,2021,3,13,362,242.93,0.64,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2021-12-29,2021,3,13,363,244.85,0.64,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
2021-12-30,2021,3,13,364,247.86,0.63,5,Dry,26,4,3,2,24,59,0.24,188.9,0.76,188.9,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2021-12-31,2021,3,14,365,251.96,0.62,5,Dry,26,4,3,2,24,59,0.23,193,0.77,193,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2022-01-01,2021,4,14,1,254.42,0.61,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,991
2022-01-02,2021,4,14,2,256.88,0.61,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2022-01-03,2021,4,14,3,261.53,0.6,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2022-01-04,2021,4,14,4,266.72,0.59,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2022-01-05,2021,4,14,5,273.01,0.58,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2022-01-06,2021,4,14,6,279.3,0.57,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2022-01-07,2021,4,15,7,285.04,0.56,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2022-01-08,2021,4,15,8,290.79,0.56,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2022-01-09,2021,4,15,9,297.07,0.55,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2022-01-10,2021,4,15,10,302.82,0.54,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00969,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2022-01-11,2021,4,15,11,307.47,0.53,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2022-01-12,2021,4,15,12,312.66,0.53,5,Dry,29,5,4,2,33,73,0.23,239.7,0.77,239.7,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2022-01-13,2021,4,15,13,317.31,0.52,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2022-01-14,2021,4,16,14,318.68,0.52,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2022-01-15,2021,4,16,15,316.76,0.52,5,Dry,29,5,4,2,33,73,0.23,243.8,0.77,243.8,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2022-01-16,2021,4,16,16,314.85,0.52,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2022-01-17,2021,4,16,17,312.93,0.53,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2022-01-18,2021,4,16,18,314.85,0.52,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2022-01-19,2021,4,16,19,320.04,0.52,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2022-01-20,2021,4,16,20,324.69,0.51,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000713,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2022-01-21,2021,4,17,21,327.7,0.51,5,Dry,29,5,4,2,33,73,0.22,254.7,0.78,254.7,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.00077,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2022-01-22,2021,4,17,22,328.52,0.51,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000786,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2022-01-23,2021,4,17,23,330.43,0.51,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2022-01-24,2021,4,17,24,333.44,0.5,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000879,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
2022-01-25,2021,4,17,25,335.9,0.5,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000926,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2022-01-26,2021,4,17,26,342.19,0.49,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2022-01-27,2021,4,17,27,351.76,0.48,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2022-01-28,2021,4,18,28,361.33,0.47,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2022-01-29,2021,4,18,29,370.9,0.46,5,Dry,29,5,4,2,33,73,0.2,297.9,0.8,297.9,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2022-01-30,2021,4,18,30,377.74,0.45,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2022-01-31,2021,4,18,31,385.12,0.45,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2022-02-01,2021,5,18,32,393.6,0.44,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2022-02-02,2021,5,18,33,401.53,0.43,5,Dry,31,6,4,3,41,85,0.21,316.5,0.79,316.5,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0484,0.00197,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2022-02-03,2021,5,18,34,409.46,0.43,5,Dry,31,6,4,3,41,85,0.21,324.5,0.79,324.5,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.165,0.0521,0.00212,0.217,0.00882,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2022-02-04,2021,5,19,35,417.39,0.42,5,Dry,31,6,4,3,41,85,0.2,332.4,0.8,332.4,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2022-02-05,2021,5,19,36,424.77,0.41,5,Dry,31,6,4,3,41,85,0.2,339.8,0.8,339.8,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0594,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
