date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-02-06,2021,5,19,37,432.15,0.41,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.0629,0.00257,0.235,0.00962,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2022-02-07,2021,5,19,38,438.99,0.4,5,Dry,31,6,4,3,41,85,0.19,354,0.81,354,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.00271,0.241,0.00987,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2022-02-08,2021,5,19,39,443.64,0.4,5,Dry,31,6,4,3,41,85,0.19,358.6,0.81,358.6,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.2,1880
2022-02-09,2021,5,19,40,447.74,0.39,5,Dry,31,6,4,3,41,85,0.19,362.7,0.81,362.7,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0702,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79.1,1900
2022-02-10,2021,5,19,41,454.03,0.39,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.931,41.1,40.3,80.5,1930
2022-02-11,2021,5,20,42,461.41,0.39,5,Dry,31,6,4,3,41,85,0.18,376.4,0.82,376.4,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0767,0.00315,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2022-02-12,2021,5,20,43,467.7,0.38,5,Dry,31,6,4,3,41,85,0.18,382.7,0.82,382.7,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.5,2000
2022-02-13,2021,5,20,44,472.89,0.38,5,Dry,31,6,4,3,41,85,0.18,387.9,0.82,387.9,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0821,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
2022-02-14,2021,5,20,45,479.73,0.37,5,Dry,31,6,4,3,41,85,0.18,394.7,0.82,394.7,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2022-02-15,2021,5,20,46,488.75,0.37,5,Dry,31,6,4,3,41,85,0.17,403.8,0.83,403.8,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2022-02-16,2021,5,20,47,499.42,0.36,5,Dry,31,6,4,3,41,85,0.17,414.4,0.83,414.4,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0946,0.00392,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2022-02-17,2021,5,20,48,511.18,0.35,5,Dry,31,6,4,3,41,85,0.17,426.2,0.83,426.2,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2022-02-18,2021,5,21,49,521.29,0.35,5,Dry,31,6,4,3,41,85,0.16,436.3,0.84,436.3,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
2022-02-19,2021,5,21,50,532.5,0.34,5,Dry,31,6,4,3,41,85,0.16,447.5,0.84,447.5,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.00459,0.318,0.0133,2,0.245,0.563,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2022-02-20,2021,5,21,51,544.81,0.33,5,Dry,31,6,4,3,41,85,0.16,459.8,0.84,459.8,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-02-21,2021,5,21,52,559.85,0.32,5,Dry,31,6,4,3,41,85,0.15,474.9,0.85,474.9,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2022-02-22,2021,5,21,53,577.07,0.31,5,Dry,31,6,4,3,41,85,0.15,492.1,0.85,492.1,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2022-02-23,2021,5,21,54,596.49,0.3,5,Dry,31,6,4,3,41,85,0.14,511.5,0.86,511.5,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2022-02-24,2021,5,21,55,616.45,0.29,5,Dry,31,6,4,3,41,85,0.14,531.5,0.86,531.5,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.0066,0.408,0.0173,3,0.182,0.59,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2022-02-25,2021,5,22,56,636.41,0.28,5,Dry,31,6,4,3,41,85,0.13,551.4,0.87,551.4,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00719,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2022-02-26,2021,5,22,57,659.11,0.27,5,Dry,31,6,4,3,41,85,0.13,574.1,0.87,574.1,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.185,0.00786,0.461,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2022-02-27,2021,5,22,58,682.89,0.26,5,Dry,31,6,4,3,41,85,0.12,597.9,0.88,597.9,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.2,0.00858,0.49,0.021,3,0.212,0.702,0.03,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2022-02-28,2021,5,22,59,703.95,0.25,5,Dry,31,6,4,3,41,85,0.12,619,0.88,619,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2022-03-01,2021,6,22,60,721.72,0.25,5,Dry,36,8,6,4,53,107,0.15,614.7,0.85,614.7,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2022-03-02,2021,6,22,61,740.04,0.24,5,Dry,36,8,6,4,53,107,0.14,633,0.85,633,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00967,0.539,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.2,43.4,130,3120
2022-03-03,2021,6,22,62,759.46,0.23,5,Dry,36,8,6,4,53,107,0.14,652.5,0.86,652.5,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2022-03-04,2021,6,23,63,772.97,0.23,5,Dry,36,8,6,4,53,107,0.14,666,0.86,666,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2022-03-05,2021,6,23,64,781.45,0.22,5,Dry,36,8,6,4,53,107,0.14,674.5,0.86,674.5,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.252,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2022-03-06,2021,6,23,65,794.59,0.22,5,Dry,36,8,6,4,53,107,0.14,687.6,0.86,687.6,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2022-03-07,2021,6,23,66,809.39,0.21,5,Dry,36,8,6,4,53,107,0.13,702.4,0.87,702.4,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2022-03-08,2021,6,23,67,825.43,0.2,5,Dry,36,8,6,4,53,107,0.13,718.4,0.87,718.4,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0283,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2022-03-09,2021,6,23,68,842.49,0.2,5,Dry,36,8,6,4,53,107,0.13,735.5,0.87,735.5,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0129,0.666,0.0293,3,0.273,0.94,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2022-03-10,2021,6,23,69,860.44,0.19,5,Dry,36,8,6,4,53,107,0.12,753.4,0.88,753.4,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2022-03-11,2021,6,24,70,879.16,0.19,5,Dry,36,8,6,4,53,107,0.12,772.2,0.88,772.2,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2022-03-12,2021,6,24,71,894.2,0.18,5,Dry,36,8,6,4,53,107,0.12,787.2,0.88,787.2,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.95,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2022-03-13,2021,6,24,72,905.19,0.18,5,Dry,36,8,6,4,53,107,0.12,798.2,0.88,798.2,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.969,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2022-03-14,2021,6,24,73,916.37,0.18,5,Dry,36,8,6,4,53,107,0.12,809.4,0.88,809.4,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.442,0.331,0.0147,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2022-03-15,2021,6,24,74,923.16,0.18,5,Dry,36,8,6,4,53,107,0.12,816.2,0.88,816.2,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.448,0.334,0.0149,0.782,0.0349,4,0.218,1,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
2022-03-16,2021,6,24,75,930.02,0.17,5,Dry,36,8,6,4,53,107,0.12,823,0.89,823,0,0,0,0,-4,4,36,8,6,0,57,873,990,967.6,22.4,0.454,0.337,0.0151,0.791,0.0354,4,0.22,1.01,0.0452,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2022-03-17,2021,6,24,76,936.94,0.17,5,Dry,36,8,6,4,53,107,0.11,829.9,0.89,829.9,0,0,0,0,-4,4,36,8,6,0,57,880,990,967.6,22.4,0.46,0.341,0.0152,0.801,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2022-03-18,2021,6,25,77,943.93,0.17,5,Dry,36,8,6,4,53,107,0.11,836.9,0.89,836.9,0,0,0,0,-4,4,36,8,6,0,57,887,990,967.7,22.3,0.467,0.344,0.0154,0.811,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2022-03-19,2021,6,25,78,950.97,0.17,5,Dry,36,8,6,4,53,107,0.11,844,0.89,844,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2022-03-20,2021,6,25,79,958.07,0.17,5,Dry,36,8,6,4,53,107,0.11,851.1,0.89,851.1,0,0,0,0,-4,4,36,8,6,0,57,901,990,967.7,22.3,0.48,0.351,0.0158,0.831,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2022-03-21,2021,6,25,80,965.23,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,836.2,0.87,836.2,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.472,0.344,0.0155,0.815,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2022-03-22,2021,6,25,81,977.28,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,848.3,0.87,848.3,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2022-03-23,2021,6,25,82,994.41,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,865.4,0.87,865.4,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.8,167,4010
2022-03-24,2021,6,25,83,1016.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,887.8,0.87,887.8,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.888,0.0403,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2022-03-25,2021,6,26,84,1044.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,915.9,0.88,915.9,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2022-03-26,2021,6,26,85,1073.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,944.5,0.88,944.5,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2022-03-27,2021,6,26,86,1108.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,979.1,0.88,979.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2022-03-28,2021,6,26,87,1138,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1009,0.89,1009,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.647,0.443,0.0205,1.09,0.0503,4,0.282,1.37,0.0633,20.3,0.956,0.98,0.936,48,47,188,4510
2022-03-29,2021,6,26,88,1168.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.692,0.512,0.0237,1.2,0.0558,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2022-03-30,2021,6,26,89,1205,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.745,0.594,0.0277,1.34,0.0624,4,0.295,1.63,0.0762,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2022-03-31,2021,6,26,90,1242.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-04-01,2021,7,27,91,1274.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1126,0.88,1100,26,6,1,1,-9,27,51,12,11,1,99,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-04-02,2021,7,27,92,1300.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1153,0.89,1100,53,12,2,2,-8,45,57,13,12,2,117,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2022-04-03,2021,7,27,93,1327.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1180,0.89,1100,80,18,2,2,-8,66,63,13,12,2,138,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-04,2021,7,27,94,1354.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1207,0.89,1100,107,24,3,3,-7,84,69,14,13,3,156,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-04-05,2021,7,27,95,1376.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1228,0.89,1100,128,29,4,4,-6,97,74,15,14,4,169,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2022-04-06,2021,7,27,96,1391.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-07,2021,7,27,97,1400.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-08,2021,7,28,98,1416,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2022-04-09,2021,7,28,99,1431.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1284,0.9,1100,184,42,6,6,-4,134,87,17,16,6,206,1220,990,969.3,20.7,0.874,0.648,0.0312,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-04-10,2021,7,28,100,1453.4,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-04-11,2021,7,28,101,1475.4,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-04-12,2021,7,28,102,1497.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2022-04-13,2021,7,28,103,1519.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-04-14,2021,7,28,104,1535.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2022-04-15,2021,7,29,105,1551.9,0.085,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-04-16,2021,7,29,106,1568,0.083,4,Mod_Dry,45,11,10,10,72,148,0.094,1420,0.91,1100,320,55,7,10,0,248,100,18,20,10,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2022-04-17,2021,7,29,107,1584.3,0.081,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-18,2021,7,29,108,1594,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2022-04-19,2021,7,29,109,1603.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-04-20,2021,7,29,110,1607.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-21,2021,7,29,111,1610.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-22,2021,7,30,112,1613.7,0.077,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2022-04-23,2021,7,30,113,1610.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-24,2021,7,30,114,1607.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-25,2021,7,30,115,1603.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-04-26,2021,7,30,116,1600.6,0.079,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2022-04-27,2021,7,30,117,1597.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2022-04-28,2021,7,30,118,1600.6,0.079,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2022-04-29,2021,7,31,119,1597.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2022-04-30,2021,7,31,120,1594,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-01,2021,8,31,121,1590.8,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-02,2021,8,31,122,1587.5,0.081,4,Mod_Dry,47,10,10,10,115,192,0.12,1396,0.88,1100,296,53,8,9,-1,227,100,18,19,9,342,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-05-03,2021,8,31,123,1577.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-05-04,2021,8,31,124,1568,0.083,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-05-05,2021,8,31,125,1558.3,0.084,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-05-06,2021,8,32,126,1548.7,0.086,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-05-07,2021,8,32,127,1532.6,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1341,0.88,1100,241,53,7,7,-3,177,100,17,17,7,292,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2022-05-08,2021,8,32,128,1516.6,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1325,0.87,1100,225,51,7,7,-3,163,98,17,17,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2022-05-09,2021,8,32,129,1500.7,0.092,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2022-05-10,2021,8,32,130,1478.5,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1287,0.87,1100,187,42,6,6,-4,137,89,16,16,6,252,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-05-11,2021,8,32,131,1456.5,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-05-12,2021,8,32,132,1434.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1243,0.87,1100,143,32,4,4,-6,109,79,14,14,4,224,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2022-05-13,2021,8,33,133,1412.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-05-14,2021,8,33,134,1391.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2022-05-15,2021,8,33,135,1345.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2022-05-16,2021,8,33,136,1300.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-05-17,2021,8,33,137,1256.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.569,0.0267,1.31,0.0617,4,0.293,1.61,0.0755,19.7,0.954,0.98,0.935,49,48.1,192,4610
2022-05-18,2021,8,33,138,1219.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0682,20,0.955,0.98,0.936,48,47,188,4510
2022-05-19,2021,8,33,139,1182.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,990.4,0.84,990.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.636,0.418,0.0194,1.05,0.049,4,0.277,1.33,0.0618,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
2022-05-20,2021,8,34,140,1146.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,954.2,0.83,954.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.6,179,4290
2022-05-21,2021,8,34,141,1116.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,924.2,0.83,924.2,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.949,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2022-05-22,2021,8,34,142,1086.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,894.7,0.82,894.7,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2022-05-23,2021,8,34,143,1057.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,865.8,0.82,865.8,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2022-05-24,2021,8,34,144,1029.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,837.5,0.81,837.5,0,0,0,0,-10,10,47,10,10,0,125,905,990,968,22,0.483,0.344,0.0156,0.827,0.0376,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,161,3850
2022-05-25,2021,8,34,145,1006.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,814.8,0.81,814.8,0,0,0,0,-10,10,47,10,10,0,125,882,990,967.9,22.1,0.462,0.333,0.0151,0.796,0.036,4,0.218,1.01,0.0459,21.1,0.953,0.976,0.931,40.1,39.2,157,3760
2022-05-26,2021,8,34,146,984.59,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,792.6,0.81,792.6,0,0,0,0,-10,10,47,10,10,0,125,860,990,967.8,22.2,0.442,0.323,0.0146,0.764,0.0345,4,0.21,0.974,0.044,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2022-05-27,2021,8,35,147,962.84,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,770.8,0.8,770.8,0,0,0,0,-10,10,47,10,10,0,125,838,990,967.8,22.2,0.422,0.312,0.014,0.734,0.033,3,0.286,1.02,0.0458,21.2,0.956,0.98,0.937,51.2,48.2,145,3470
2022-05-28,2021,8,35,148,941.59,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,749.6,0.8,749.6,0,0,0,0,-10,10,47,10,10,0,125,817,990,967.7,22.3,0.402,0.302,0.0135,0.704,0.0315,3,0.28,0.984,0.0441,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
2022-05-29,2021,8,35,149,920.89,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,728.9,0.79,728.9,0,0,0,0,-10,10,47,10,10,0,125,796,990,967.6,22.4,0.384,0.288,0.0128,0.671,0.03,3,0.271,0.942,0.042,21.5,0.957,0.98,0.938,49,48,144,3450
2022-05-30,2021,8,35,150,900.77,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,708.8,0.79,708.8,0,0,0,0,-10,10,47,10,10,0,125,776,990,967.5,22.5,0.367,0.274,0.0122,0.642,0.0285,3,0.261,0.903,0.0402,21.6,0.957,0.98,0.938,47.9,46.9,141,3380
2022-05-31,2021,8,35,151,885.55,0.19,4,Mod_Dry,47,10,10,10,115,192,0.22,693.5,0.78,693.5,0,0,0,0,-10,10,47,10,10,0,125,761,990,967.4,22.6,0.359,0.264,0.0117,0.623,0.0276,3,0.255,0.878,0.0389,21.7,0.957,0.98,0.938,47,46.1,138,3320
2022-06-01,2021,9,35,152,870.75,0.19,5,Dry,39,9,7,5,59,119,0.14,751.8,0.86,751.8,0,0,0,0,-5,5,39,9,7,0,64,807,990,967.4,22.6,0.393,0.303,0.0134,0.696,0.0308,3,0.28,0.977,0.0432,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2022-06-02,2021,9,35,153,856.38,0.19,5,Dry,39,9,7,5,59,119,0.14,737.4,0.86,737.4,0,0,0,0,-5,5,39,9,7,0,64,792,990,967.3,22.7,0.38,0.294,0.0129,0.674,0.0297,3,0.274,0.948,0.0418,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2022-06-03,2021,9,36,154,842.49,0.2,5,Dry,39,9,7,5,59,119,0.14,723.5,0.86,723.5,0,0,0,0,-5,5,39,9,7,0,64,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0287,3,0.268,0.921,0.0405,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2022-06-04,2021,9,36,155,829.14,0.2,5,Dry,39,9,7,5,59,119,0.14,710.1,0.86,710.1,0,0,0,0,-5,5,39,9,7,0,64,765,990,967.2,22.8,0.361,0.275,0.0121,0.637,0.0279,3,0.262,0.899,0.0394,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2022-06-05,2021,9,36,156,816.38,0.21,5,Dry,39,9,7,5,59,119,0.15,697.4,0.85,697.4,0,0,0,0,-5,5,39,9,7,0,64,752,990,967.2,22.8,0.354,0.267,0.0117,0.621,0.0272,3,0.256,0.877,0.0384,22,0.957,0.98,0.938,47.9,46.9,141,3380
2022-06-06,2021,9,36,157,804.3,0.21,5,Dry,39,9,7,5,59,119,0.15,685.3,0.85,685.3,0,0,0,0,-5,5,39,9,7,0,64,740,990,967.1,22.9,0.347,0.259,0.0113,0.606,0.0265,3,0.251,0.857,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2022-06-07,2021,9,36,158,793.04,0.22,5,Dry,39,9,7,5,59,119,0.15,674,0.85,674,0,0,0,0,-5,5,39,9,7,0,64,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.246,0.838,0.0365,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2022-06-08,2021,9,36,159,782.81,0.22,5,Dry,39,9,7,5,59,119,0.15,663.8,0.85,663.8,0,0,0,0,-5,5,39,9,7,0,64,719,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.821,0.0357,22.1,0.957,0.98,0.938,46,45.1,135,3240
2022-06-09,2021,9,36,160,774.04,0.23,5,Dry,39,9,7,5,59,119,0.15,655,0.85,655,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2022-06-10,2021,9,37,161,766.29,0.23,5,Dry,39,9,7,5,59,119,0.15,647.3,0.84,647.3,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3180
2022-06-11,2021,9,37,162,752.35,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,591.4,0.79,591.4,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00849,0.495,0.0214,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2022-06-12,2021,9,37,163,740.04,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,579,0.78,579,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2022-06-13,2021,9,37,164,727.19,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2022-06-14,2021,9,37,165,714.34,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,553.3,0.78,553.3,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.171,0.00734,0.448,0.0193,3,0.192,0.639,0.0275,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2022-06-15,2021,9,37,166,702.04,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,541,0.77,541,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00697,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2022-06-16,2021,9,37,167,690.82,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,529.8,0.77,529.8,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.018,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2022-06-17,2021,9,38,168,679.07,0.26,4,Mod_Dry,45,10,9,9,88,161,0.24,518.1,0.76,518.1,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.404,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2022-06-18,2021,9,38,169,667.86,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,506.9,0.76,506.9,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.391,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2022-06-19,2021,9,38,170,657.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,496.7,0.76,496.7,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.133,0.00569,0.379,0.0161,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,102,2460
2022-06-20,2021,9,38,171,647.07,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,486.1,0.75,486.1,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.368,0.0156,2,0.271,0.638,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2022-06-21,2021,9,38,172,636.41,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,475.4,0.75,475.4,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00524,0.356,0.0151,2,0.263,0.62,0.0263,22.9,0.957,0.98,0.937,51.1,48.2,96.4,2310
2022-06-22,2021,9,38,173,626.29,0.28,4,Mod_Dry,45,10,9,9,88,161,0.26,465.3,0.74,465.3,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.119,0.00503,0.346,0.0147,2,0.257,0.602,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2022-06-23,2021,9,38,174,617.27,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,456.3,0.74,456.3,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00484,0.337,0.0142,2,0.25,0.587,0.0248,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
2022-06-24,2021,9,39,175,607.7,0.29,4,Mod_Dry,45,10,9,9,88,161,0.27,446.7,0.73,446.7,0,0,0,0,-9,9,45,10,9,0,97,511,990,966.3,23.7,0.217,0.11,0.00464,0.327,0.0138,2,0.244,0.571,0.0241,23.1,0.958,0.98,0.939,48.5,47.5,95,2280
2022-06-25,2021,9,39,176,598.13,0.3,4,Mod_Dry,45,10,9,9,88,161,0.27,437.1,0.73,437.1,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00444,0.318,0.0134,2,0.238,0.555,0.0234,23.2,0.957,0.98,0.938,47.5,46.6,93.1,2230
2022-06-26,2021,9,39,177,588.56,0.31,4,Mod_Dry,45,10,9,9,88,161,0.27,427.6,0.73,427.6,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.6,45.6,91.2,2190
2022-06-27,2021,9,39,178,579.54,0.31,4,Mod_Dry,45,10,9,9,88,161,0.28,418.5,0.72,418.5,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0966,0.00406,0.302,0.0127,2,0.225,0.527,0.0222,23.3,0.956,0.98,0.937,45.6,44.7,89.5,2150
2022-06-28,2021,9,39,179,571.61,0.32,4,Mod_Dry,45,10,9,9,88,161,0.28,410.6,0.72,410.6,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0928,0.00389,0.296,0.0124,2,0.22,0.516,0.0216,23.3,0.956,0.98,0.936,44.9,44,87.9,2110
2022-06-29,2021,9,39,180,563.13,0.32,4,Mod_Dry,45,10,9,9,88,161,0.29,402.1,0.71,402.1,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0888,0.00372,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2022-06-30,2021,9,39,181,554.65,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,393.6,0.71,393.6,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0848,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.5,2030
2022-07-01,2021,10,40,182,546.18,0.33,4,Mod_Dry,42,9,8,6,70,135,0.25,411.2,0.75,411.2,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0931,0.00389,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45.1,44.2,88.5,2120
2022-07-02,2021,10,40,183,538.25,0.34,4,Mod_Dry,42,9,8,6,70,135,0.25,403.3,0.75,403.3,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0893,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2090
2022-07-03,2021,10,40,184,530.32,0.34,4,Mod_Dry,42,9,8,6,70,135,0.26,395.3,0.74,395.3,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0856,0.00356,0.281,0.0117,2,0.209,0.491,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.3,2050
2022-07-04,2021,10,40,185,523.48,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,388.5,0.74,388.5,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0824,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2022-07-05,2021,10,40,186,516.1,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,381.1,0.74,381.1,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0789,0.00328,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.4,1980
2022-07-06,2021,10,40,187,508.72,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,373.7,0.73,373.7,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0754,0.00313,0.264,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.931,41.2,40.4,80.7,1940
2022-07-07,2021,10,40,188,501.33,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,366.3,0.73,366.3,0,0,0,0,-6,6,42,9,8,0,76,425,990,965.9,24.1,0.186,0.0719,0.00298,0.258,0.0107,2,0.19,0.447,0.0185,23.7,0.951,0.977,0.929,40.5,39.5,79.1,1900
2022-07-08,2021,10,41,189,493.95,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,358.9,0.73,358.9,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2022-07-09,2021,10,41,190,487.11,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,352.1,0.72,352.1,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0652,0.00269,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,37.9,75.9,1820
2022-07-10,2021,10,41,191,480.28,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,345.3,0.72,345.3,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.062,0.00256,0.24,0.00991,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.2,74.3,1780
2022-07-11,2021,10,41,192,474.54,0.38,4,Mod_Dry,42,9,8,6,70,135,0.28,339.5,0.72,339.5,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0593,0.00244,0.235,0.0097,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2022-07-12,2021,10,41,193,468.25,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,333.3,0.71,333.3,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0563,0.00232,0.23,0.00948,2,0.167,0.398,0.0164,23.9,0.946,0.97,0.918,36.9,35.8,71.7,1720
2022-07-13,2021,10,41,194,461.96,0.39,4,Mod_Dry,42,9,8,6,70,135,0.29,327,0.71,327,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
2022-07-14,2021,10,41,195,455.67,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,320.7,0.7,320.7,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
2022-07-15,2021,10,42,196,449.38,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,314.4,0.7,314.4,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0474,0.00194,0.215,0.00881,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.7,1630
2022-07-16,2021,10,42,197,443.64,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,308.6,0.7,308.6,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.0086,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2022-07-17,2021,10,42,198,437.89,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,302.9,0.69,302.9,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.0084,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.6,65.3,1570
2022-07-18,2021,10,42,199,432.15,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,297.1,0.69,297.1,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0393,0.00161,0.2,0.0082,2,0.143,0.344,0.014,24.1,0.94,0.97,0.912,33,32,64.1,1540
2022-07-19,2021,10,42,200,427.5,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,292.5,0.68,292.5,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0371,0.00151,0.197,0.00803,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2022-07-20,2021,10,42,201,422.31,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,287.3,0.68,287.3,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,62,1490
2022-07-21,2021,10,42,202,417.11,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,282.1,0.68,282.1,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0322,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.8,1460
2022-07-22,2021,10,43,203,411.92,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,276.9,0.67,276.9,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00749,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2022-07-23,2021,10,43,204,406.72,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,271.7,0.67,271.7,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0273,0.00111,0.18,0.00731,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2022-07-24,2021,10,43,205,402.07,0.43,4,Mod_Dry,42,9,8,6,70,135,0.34,267.1,0.66,267.1,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0251,0.00102,0.176,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2022-07-25,2021,10,43,206,397.43,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,262.4,0.66,262.4,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0229,0.000929,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2022-07-26,2021,10,43,207,392.78,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,257.8,0.66,257.8,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0207,0.000839,0.168,0.00682,2,0.117,0.285,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2022-07-27,2021,10,43,208,388.13,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,253.1,0.65,253.1,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0185,0.000749,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.6,1310
2022-07-28,2021,10,43,209,383.48,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,248.5,0.65,248.5,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2022-07-29,2021,10,44,210,379.93,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,244.9,0.65,244.9,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2022-07-30,2021,10,44,211,375.82,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,240.8,0.64,240.8,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00637,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,51.9,1250
2022-07-31,2021,10,44,212,371.72,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,236.7,0.64,236.7,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000641,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2022-08-01,2021,11,44,213,366.53,0.47,4,Mod_Dry,39,7,5,4,60,115,0.31,251.5,0.69,251.5,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.142,0.0177,0.000716,0.16,0.00646,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2022-08-02,2021,11,44,214,361.88,0.47,4,Mod_Dry,39,7,5,4,60,115,0.32,246.9,0.68,246.9,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0167,0.000675,0.157,0.00635,2,0.109,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
2022-08-03,2021,11,44,215,356.68,0.48,4,Mod_Dry,39,7,5,4,60,115,0.32,241.7,0.68,241.7,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2022-08-04,2021,11,44,216,351.49,0.48,4,Mod_Dry,39,7,5,4,60,115,0.33,236.5,0.67,236.5,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2022-08-05,2021,11,45,217,346.84,0.49,4,Mod_Dry,39,7,5,4,60,115,0.33,231.8,0.67,231.8,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00607,2,0.099,0.25,0.01,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
2022-08-06,2021,11,45,218,342.19,0.49,4,Mod_Dry,39,7,5,4,60,115,0.34,227.2,0.66,227.2,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-08-07,2021,11,45,219,337.54,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,222.5,0.66,222.5,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2022-08-08,2021,11,45,220,333.99,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,219,0.66,219,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-08-09,2021,11,45,221,329.89,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,214.9,0.65,214.9,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2022-08-10,2021,11,45,222,325.79,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,210.8,0.65,210.8,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
2022-08-11,2021,11,45,223,321.68,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,206.7,0.64,206.7,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000533,0.14,0.00559,1,0.222,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2022-08-12,2021,11,46,224,317.58,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,202.6,0.64,202.6,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-08-13,2021,11,46,225,314.03,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,199,0.63,199,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2022-08-14,2021,11,46,226,310.47,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,195.5,0.63,195.5,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-08-15,2021,11,46,227,306.92,0.53,4,Mod_Dry,39,7,5,4,60,115,0.38,191.9,0.63,191.9,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2022-08-16,2021,11,46,228,303.36,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,188.4,0.62,188.4,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2022-08-17,2021,11,46,229,299.81,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,184.8,0.62,184.8,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2022-08-18,2021,11,46,230,297.35,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2022-08-19,2021,11,47,231,294.34,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
2022-08-20,2021,11,47,232,291.33,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
2022-08-21,2021,11,47,233,288.32,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2022-08-22,2021,11,47,234,285.32,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
2022-08-23,2021,11,47,235,282.31,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,167.3,0.59,167.3,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2022-08-24,2021,11,47,236,279.3,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2022-08-25,2021,11,47,237,276.29,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2022-08-26,2021,11,48,238,273.29,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,158.3,0.58,158.3,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2022-08-27,2021,11,48,239,270.28,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,155.3,0.57,155.3,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2022-08-28,2021,11,48,240,267.82,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,152.8,0.57,152.8,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2022-08-29,2021,11,48,241,265.36,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,150.4,0.57,150.4,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2022-08-30,2021,11,48,242,262.89,0.6,4,Mod_Dry,39,7,5,4,60,115,0.44,147.9,0.56,147.9,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00832,0.00033,0.114,0.00452,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2022-08-31,2021,11,48,243,260.43,0.6,4,Mod_Dry,39,7,5,4,60,115,0.44,145.4,0.56,145.4,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2022-09-01,2021,12,48,244,256.88,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,165.9,0.65,165.9,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2022-09-02,2021,12,49,245,253.32,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,162.3,0.64,162.3,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00955,0.000378,0.118,0.00466,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,875
2022-09-03,2021,12,49,246,249.22,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,158.2,0.64,158.2,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.0092,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2022-09-04,2021,12,49,247,245.12,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2022-09-05,2021,12,49,248,241.57,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.6,25.4,0.104,0.00855,0.000337,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2022-09-06,2021,12,49,249,238.01,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,147,0.62,147,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2022-09-07,2021,12,49,250,234.46,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,143.5,0.61,143.5,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
