date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-09-08,2021,12,49,251,232,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00774,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2022-09-09,2021,12,50,252,228.99,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2022-09-10,2021,12,50,253,225.98,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2022-09-11,2021,12,50,254,222.97,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2022-09-12,2021,12,50,255,219.97,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129,0.59,129,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2022-09-13,2021,12,50,256,216.96,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,126,0.58,126,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2022-09-14,2021,12,50,257,213.95,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,123,0.57,123,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.0062,0.000243,0.101,0.00394,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2022-09-15,2021,12,50,258,211.49,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2022-09-16,2021,12,51,259,209.03,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2022-09-17,2021,12,51,260,206.57,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,115.6,0.56,115.6,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0985,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2022-09-18,2021,12,51,261,204.11,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2022-09-19,2021,12,51,262,201.64,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0953,0.00372,1,0.0919,0.187,0.00731,25.4,0,0,0,0,0,0,0
2022-09-20,2021,12,51,263,200.28,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00722,25.4,0,0,0,0,0,0,0
2022-09-21,2021,12,51,264,198.36,0.77,5,Dry,30,6,4,2,30,72,0.36,126.4,0.64,126.4,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00649,0.000254,0.101,0.00394,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2022-09-22,2021,12,51,265,196.45,0.77,5,Dry,30,6,4,2,30,72,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0936,0.00633,0.000247,0.0999,0.0039,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2022-09-23,2021,12,52,266,194.54,0.78,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00617,0.000241,0.0991,0.00387,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2022-09-24,2021,12,52,267,192.62,0.78,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000235,0.0982,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2022-09-25,2021,12,52,268,190.71,0.79,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2022-09-26,2021,12,52,269,188.79,0.8,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2022-09-27,2021,12,52,270,186.88,0.8,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2022-09-28,2021,12,52,271,184.97,0.81,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0949,0.00371,1,0.095,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2022-09-29,2021,12,52,272,183.05,0.81,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2022-09-30,2021,12,53,273,181.14,0.82,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2022-10-01,2022,1,1,274,179.22,0.82,5,Dry,24,4,2,2,20,52,0.29,127.2,0.71,127.2,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0976,0.00382,1,0.114,0.212,0.00829,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2022-10-02,2022,1,1,275,177.86,0.83,5,Dry,24,4,2,2,20,52,0.29,125.9,0.71,125.9,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00645,0.000252,0.097,0.0038,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2022-10-03,2022,1,1,276,176.49,0.83,5,Dry,24,4,2,2,20,52,0.29,124.5,0.7,124.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0901,0.00633,0.000248,0.0964,0.00377,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2022-10-04,2022,1,1,277,175.12,0.84,5,Dry,24,4,2,2,20,52,0.3,123.1,0.7,123.1,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00622,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2022-10-05,2022,1,1,278,173.75,0.84,5,Dry,24,4,2,2,20,52,0.3,121.8,0.7,121.8,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.0061,0.000239,0.0952,0.00373,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2022-10-06,2022,1,1,279,172.39,0.85,5,Dry,24,4,2,2,20,52,0.3,120.4,0.7,120.4,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.2,0.00781,25.3,0.925,0.97,0.897,27.7,26.9,26.9,645
2022-10-07,2022,1,1,280,171.02,0.85,5,Dry,24,4,2,2,20,52,0.3,119,0.7,119,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2022-10-08,2022,1,2,281,169.65,0.86,5,Dry,24,4,2,2,20,52,0.31,117.7,0.69,117.7,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00575,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2022-10-09,2022,1,2,282,169.38,0.86,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2022-10-10,2022,1,2,283,167.47,0.86,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2022-10-11,2022,1,2,284,167.19,0.86,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00362,1,0.098,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2022-10-12,2022,1,2,285,165.28,0.87,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2022-10-13,2022,1,2,286,165,0.87,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2022-10-14,2022,1,2,287,163.09,0.88,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2022-10-15,2022,1,3,288,162.82,0.88,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000203,0.0904,0.00354,1,0.0921,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2022-10-16,2022,1,3,289,160.9,0.88,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2022-10-17,2022,1,3,290,160.63,0.88,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2022-10-18,2022,1,3,291,159.81,0.89,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000193,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2022-10-19,2022,1,3,292,159.54,0.89,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2022-10-20,2022,1,3,293,158.72,0.89,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2022-10-21,2022,1,3,294,157.89,0.89,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2022-10-22,2022,1,4,295,157.07,0.89,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2022-10-23,2022,1,4,296,157.35,0.89,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,558
2022-10-24,2022,1,4,297,157.62,0.89,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2022-10-25,2022,1,4,298,157.89,0.89,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2022-10-26,2022,1,4,299,158.72,0.89,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2022-10-27,2022,1,4,300,158.44,0.89,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00685,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2022-10-28,2022,1,4,301,157.62,0.89,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2022-10-29,2022,1,5,302,156.8,0.89,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2022-10-30,2022,1,5,303,158.72,0.89,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2022-10-31,2022,1,5,304,160.63,0.88,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2022-11-01,2022,2,5,305,161.45,0.88,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-11-02,2022,2,5,306,161.72,0.88,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2022-11-03,2022,2,5,307,165.82,0.87,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2022-11-04,2022,2,5,308,171.02,0.85,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2022-11-05,2022,2,6,309,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2022-11-06,2022,2,6,310,178.13,0.83,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2022-11-07,2022,2,6,311,183.32,0.81,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
2022-11-08,2022,2,6,312,185.24,0.81,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00725,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2022-11-09,2022,2,6,313,187.15,0.8,5,Dry,23,4,2,2,19,50,0.27,137.2,0.73,137.2,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2022-11-10,2022,2,6,314,191.25,0.79,5,Dry,23,4,2,2,19,50,0.26,141.3,0.74,141.3,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2022-11-11,2022,2,6,315,195.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-11-12,2022,2,7,316,199.46,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.5,0.66,132.5,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2022-11-13,2022,2,7,317,203.01,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2022-11-14,2022,2,7,318,205.47,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2022-11-15,2022,2,7,319,206.29,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.4,31.4,752
2022-11-16,2022,2,7,320,204.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2022-11-17,2022,2,7,321,202.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2022-11-18,2022,2,7,322,200,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,133,0.67,133,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00706,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2022-11-19,2022,2,8,323,197,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2022-11-20,2022,2,8,324,193.99,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2022-11-21,2022,2,8,325,193.17,0.78,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2022-11-22,2022,2,8,326,195.63,0.77,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2022-11-23,2022,2,8,327,198.64,0.76,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000328,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2022-11-24,2022,2,8,328,201.64,0.76,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2022-11-25,2022,2,8,329,206.84,0.74,5,Dry,23,4,2,2,19,50,0.24,156.8,0.76,156.8,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00908,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
2022-11-26,2022,2,9,330,211.49,0.72,5,Dry,23,4,2,2,19,50,0.24,161.5,0.76,161.5,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00948,0.000371,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2022-11-27,2022,2,9,331,213.95,0.71,5,Dry,23,4,2,2,19,50,0.23,163.9,0.77,163.9,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00969,0.00038,0.113,0.00444,1,0.164,0.277,0.0109,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2022-11-28,2022,2,9,332,215.32,0.71,5,Dry,23,4,2,2,19,50,0.23,165.3,0.77,165.3,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.0098,0.000384,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.5,37.5,901
2022-11-29,2022,2,9,333,215.59,0.71,5,Dry,23,4,2,2,19,50,0.23,165.6,0.77,165.6,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00983,0.000385,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2022-11-30,2022,2,9,334,215.32,0.71,5,Dry,23,4,2,2,19,50,0.23,165.3,0.77,165.3,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.0098,0.000384,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.5,37.5,901
2022-12-01,2022,3,9,335,215.04,0.71,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2022-12-02,2022,3,9,336,214.77,0.71,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2022-12-03,2022,3,10,337,213.95,0.71,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2022-12-04,2022,3,10,338,213.13,0.71,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2022-12-05,2022,3,10,339,213.95,0.71,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2022-12-06,2022,3,10,340,217.5,0.7,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2022-12-07,2022,3,10,341,224.89,0.68,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2022-12-08,2022,3,10,342,230.63,0.67,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2022-12-09,2022,3,10,343,236.92,0.65,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2022-12-10,2022,3,11,344,242.66,0.64,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2022-12-11,2022,3,11,345,248.4,0.63,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2022-12-12,2022,3,11,346,254.14,0.62,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2022-12-13,2022,3,11,347,257.7,0.61,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2022-12-14,2022,3,11,348,261.8,0.6,5,Dry,26,4,3,2,24,59,0.23,202.8,0.78,202.8,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
2022-12-15,2022,3,11,349,267,0.59,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2022-12-16,2022,3,11,350,270,0.59,5,Dry,26,4,3,2,24,59,0.22,211,0.78,211,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-12-17,2022,3,12,351,274.11,0.58,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2022-12-18,2022,3,12,352,280.94,0.57,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2022-12-19,2022,3,12,353,286.68,0.56,5,Dry,26,4,3,2,24,59,0.21,227.7,0.79,227.7,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0962,0.239,0.00949,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2022-12-20,2022,3,12,354,289.69,0.56,5,Dry,26,4,3,2,24,59,0.2,230.7,0.8,230.7,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00573,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2022-12-21,2022,3,12,355,293.79,0.55,5,Dry,26,4,3,2,24,59,0.2,234.8,0.8,234.8,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2022-12-22,2022,3,12,356,300.63,0.54,5,Dry,26,4,3,2,24,59,0.2,241.6,0.8,241.6,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2022-12-23,2022,3,12,357,307.47,0.53,5,Dry,26,4,3,2,24,59,0.19,248.5,0.81,248.5,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0169,0.000673,0.152,0.00605,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.2,54.4,1310
2022-12-24,2022,3,13,358,313.21,0.53,5,Dry,26,4,3,2,24,59,0.19,254.2,0.81,254.2,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.019,0.000758,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
2022-12-25,2022,3,13,359,316.76,0.52,5,Dry,26,4,3,2,24,59,0.19,257.8,0.81,257.8,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0207,0.000826,0.159,0.00635,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2022-12-26,2022,3,13,360,319.22,0.52,5,Dry,26,4,3,2,24,59,0.18,260.2,0.81,260.2,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0218,0.000873,0.161,0.00643,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2022-12-27,2022,3,13,361,322.78,0.51,5,Dry,26,4,3,2,24,59,0.18,263.8,0.82,263.8,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0235,0.000941,0.164,0.00655,2,0.121,0.284,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2022-12-28,2022,3,13,362,326.33,0.51,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.142,0.0252,0.00101,0.167,0.00668,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2022-12-29,2022,3,13,363,330.43,0.51,5,Dry,26,4,3,2,24,59,0.18,271.4,0.82,271.4,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.0271,0.00109,0.17,0.00682,2,0.126,0.296,0.0119,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1430
2022-12-30,2022,3,13,364,338.91,0.5,5,Dry,26,4,3,2,24,59,0.17,279.9,0.83,279.9,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0311,0.00125,0.177,0.00711,2,0.131,0.309,0.0124,24.6,0.936,0.97,0.908,31.6,30.6,61.3,1470
2022-12-31,2022,3,14,365,351.76,0.48,5,Dry,26,4,3,2,24,59,0.17,292.8,0.83,292.8,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.151,0.0372,0.0015,0.188,0.00756,2,0.14,0.328,0.0132,24.5,0.939,0.97,0.91,33,32,64.1,1540