datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.103,0.0442,0.0592,3626.73,22.87,22.87,21.59,1,1,1,170.9,163.9,176.7,97.95,90.88,73,73,73,0,0,0,0.427,0.413,0.445,97.95,90.88,103.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.081,0.0856,0.00408,0.00347,0.00457,0.00016,0.00014,0.00018,0.162,0.15,0.173,0.0064,0.0059,0.0068,25.38,25.38,25.38,0.915,0.911,0.921,0.968,0.965,0.97,0.886,0.883,0.889,22.3,20.84,23.58,21.59,20.11,22.87,0,0,0,0,0,0,0.12,0,0.0438,0.43,0.57,0.43,35.2
789602400000,1995,1,1994,4,15,7,0.103,0.0442,0.0587,3592.78,22.74,22.74,21.39,1,1,1,170,162.5,176.2,97.05,89.51,73,73,73,0,0,0,0.429,0.414,0.449,97.05,89.51,103.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.0805,0.0854,0.004,0.00336,0.00452,0.00016,0.00013,0.00018,0.161,0.147,0.172,0.0063,0.0058,0.0067,25.38,25.38,25.38,0.915,0.911,0.923,0.967,0.964,0.97,0.885,0.883,0.89,22.1,20.56,23.44,21.39,19.82,22.74,0,0,0,0,0,0,0.119,0,0.0443,0.43,0.57,0.43,34.9
790207200000,1995,1,1994,4,16,7,0.109,0.0442,0.0649,3986.78,24.25,24.25,23.73,1,1,1,180.3,178.1,182.5,107.3,105.1,73,73,73,0,0,0,0.405,0.4,0.41,107.3,105.1,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.086,0.0876,0.00487,0.00468,0.00505,0.00019,0.00018,0.0002,0.179,0.175,0.183,0.007,0.0069,0.0072,25.38,25.38,25.38,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,24.46,23.91,25,23.73,23.2,24.25,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
790812000000,1995,1,1994,4,17,7,0.112,0.0442,0.0681,4203.23,25.7,25.7,25.02,1,1,1,185.7,183.3,188.5,112.7,110.3,73,73,73,0,0,0,0.393,0.387,0.398,112.7,110.3,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0879,0.0897,0.00533,0.00512,0.00557,0.00021,0.0002,0.00022,0.189,0.184,0.194,0.0074,0.0072,0.0076,25.38,25.38,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.79,25.2,26.49,25.02,24.44,25.7,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
791416800000,1995,1,1994,4,18,7,0.115,0.0493,0.0659,1222.43,25.5,25.5,7.276,1,1,1,190.5,187.4,197.2,108.9,102.4,81.57,73,85,0,0,0,0.428,0.389,0.454,108.9,102.4,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0861,0.0896,0.00501,0.00445,0.0055,0.0002,0.00017,0.00021,0.183,0.171,0.192,0.0071,0.0067,0.0075,25.4,25.38,25.41,0.263,0,0.921,0.277,0,0.97,0.255,0,0.893,7.501,0,26.29,7.276,0,25.5,0,5,0,0,0.714,0,0.0404,0.714,0.0491,0.43,0.57,0.43,10.6
792021600000,1995,2,1994,5,19,7,0.124,0.0514,0.0724,3876.06,28.11,28.11,23.07,1,1,1,204.7,199.7,210.6,119.7,114.7,85,85,85,0,0,0,0.415,0.404,0.426,119.7,114.7,125.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0905,0.0943,0.00593,0.0055,0.00643,0.00023,0.00021,0.00025,0.202,0.193,0.213,0.0079,0.0076,0.0083,25.37,25.32,25.41,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.79,0,28.98,23.07,0,28.11,0,1,0,0,0.143,0,0.128,0.143,0.0516,0.41,0.58,0.42,31.3
792626400000,1995,2,1994,5,20,7,0.129,0.0514,0.0777,4832.66,28.98,28.98,28.77,1,1,1,213.5,212.8,214.5,128.5,127.8,85,85,85,0,0,0,0.398,0.396,0.399,128.5,127.8,129.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0951,0.0957,0.00667,0.00661,0.00675,0.00026,0.00026,0.00026,0.218,0.217,0.22,0.0085,0.0085,0.0086,25.3,25.29,25.31,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.66,29.49,29.88,28.77,28.61,28.98,0,0,0,0,0,0,0.16,0,0.0513,0.4,0.6,0.4,37.5
793231200000,1995,2,1994,5,21,7,0.141,0.0514,0.0897,5590.69,37.69,37.69,33.28,1,1,1,233.3,217.7,252.2,148.3,132.7,85,85,85,0,0,0,0.365,0.337,0.39,148.3,132.7,167.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0968,0.109,0.00835,0.00703,0.00996,0.00033,0.00028,0.00039,0.253,0.226,0.287,0.01,0.0088,0.011,25.15,25,25.27,0.938,0.932,0.944,0.97,0.97,0.973,0.91,0.904,0.919,34.29,30.65,38.72,33.28,29.73,37.69,0,0,0,0,0,0,0.185,0,0.0513,0.36,0.64,0.36,39.7
793836000000,1995,2,1994,5,22,7,0.166,0.0609,0.105,6587.34,41.88,41.88,39.21,1,1,1,274.5,258.5,291.8,173.7,161.3,100.7,85,107,0,0,0,0.366,0.323,0.399,173.7,161.3,184.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.11,0.118,0.0105,0.00946,0.0115,0.00042,0.00038,0.00046,0.301,0.28,0.322,0.012,0.011,0.013,24.9,24.81,24.97,0.947,0.943,0.95,0.976,0.97,0.98,0.924,0.914,0.931,40.16,37.21,42.73,39.21,36.09,41.88,0,0,0,0,0,0,0.218,0,0.061,0.37,0.63,0.37,39.7
794440800000,1995,3,1994,6,23,7,0.195,0.0647,0.13,8013.55,51.87,51.87,47.7,2,1,1.2857142857142858,322.2,299.2,346.3,215.2,192.2,107,107,107,0,0,0,0.333,0.309,0.358,215.2,192.2,239.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.121,0.138,0.014,0.0121,0.0161,0.00056,0.00048,0.00065,0.331,0.248,0.39,0.013,0.01,0.016,24.66,24.56,24.77,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.72,25.77,51.46,40.42,24.99,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41.1
795045600000,1995,3,1994,6,24,7,0.228,0.0647,0.163,9819.65,62.12,62.12,58.45,2,2,2,376.5,354.7,393.6,269.5,247.7,107,107,107,0,0,0,0.285,0.272,0.302,269.5,247.7,286.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.141,0.154,0.0263,0.0168,0.0343,0.0011,0.00068,0.0014,0.299,0.267,0.324,0.012,0.011,0.013,24.42,24.31,24.56,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.909,30.13,27.71,32.02,29.23,26.88,31.06,0,0,0,0,0,0,0.325,0,0.065,0.28,0.71,0.29,43.1
795650400000,1995,3,1994,6,25,7,0.248,0.0647,0.183,11013.2,67.27,67.27,65.56,2,2,2,409.6,396.6,417.6,302.6,289.6,107,107,107,0,0,0,0.261,0.256,0.27,302.6,289.6,310.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.155,0.163,0.0418,0.0357,0.0456,0.0017,0.0014,0.0019,0.349,0.329,0.361,0.014,0.013,0.015,24.21,24.16,24.29,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,33.79,32.36,34.67,32.78,31.39,33.63,0,0,0,0,0,0,0.364,0,0.065,0.26,0.74,0.26,44.4
796255200000,1995,3,1994,6,26,7,0.251,0.0678,0.183,10984,67.32,67.32,65.38,2,2,2,414.2,405.6,417.9,302.1,280.6,112.1,107,125,0,0,0,0.271,0.256,0.308,302.1,280.6,310.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.163,0.0416,0.0314,0.0457,0.0017,0.0013,0.0019,0.349,0.318,0.361,0.014,0.013,0.015,24.19,24.16,24.26,0.941,0.936,0.942,0.97,0.97,0.97,0.912,0.908,0.914,33.7,31.25,34.7,32.69,30.31,33.66,0,0,0,0,0,0,0.363,0,0.068,0.27,0.73,0.27,43.8
796860000000,1995,4,1994,7,27,7,0.231,0.0756,0.156,9352.17,59.39,59.39,55.67,2,2,2,382.5,368.1,399.9,257.5,243.1,125,125,125,0,0,0,0.327,0.313,0.34,257.5,243.1,274.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.153,0.0211,0.0164,0.0287,0.00086,0.00066,0.0012,0.284,0.265,0.31,0.012,0.011,0.013,24.4,24.29,24.49,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.69,27.08,30.61,27.83,26.27,29.69,0,0,0,0,0,0,0.309,0,0.075,0.33,0.68,0.32,40.5
797464800000,1995,4,1994,7,28,7,0.216,0.0756,0.14,8339.56,51.63,51.63,49.64,2,1,1.5714285714285714,356.9,352,364,231.9,227,125,125,125,0,0,0,0.35,0.343,0.355,231.9,227,239,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.138,0.136,0.14,0.0155,0.015,0.0161,0.00062,0.00061,0.00065,0.318,0.251,0.404,0.013,0.01,0.016,24.5,24.43,24.57,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.939,37.37,25.65,52.61,35.15,24.88,48.2,0,0,0,0,0,0,0.276,0,0.076,0.35,0.65,0.35,38.6
798069600000,1995,4,1994,7,29,7,0.209,0.0756,0.134,8094.73,48.2,48.2,48.18,1,1,1,346.2,338.1,351.2,221.2,213.1,125,125,125,0,0,0,0.361,0.356,0.37,221.2,213.1,226.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.136,0.0146,0.0139,0.015,0.00059,0.00056,0.0006,0.39,0.375,0.399,0.016,0.015,0.016,24.48,24.45,24.53,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.89,49.06,51.99,48.18,48.08,48.2,0,0,0,0,0,0,0.268,0,0.075,0.36,0.64,0.36,38.7
798674400000,1995,4,1994,7,30,7,0.194,0.0756,0.118,7419.37,47.29,47.29,44.16,1,1,1,320.6,306.1,334.5,195.6,181.1,125,125,125,0,0,0,0.39,0.374,0.408,195.6,181.1,209.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.13,0.0124,0.0111,0.0136,0.0005,0.00044,0.00054,0.344,0.318,0.369,0.014,0.013,0.015,24.65,24.56,24.75,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.07,41.71,48.26,44.16,40.86,47.29,0,0,0,0,0,0,0.245,0,0.076,0.39,0.61,0.39,38.2
799279200000,1995,5,1994,8,31,7,0.175,0.0889,0.0859,5289.91,34.18,34.18,31.49,1,1,1,289,276.8,300.9,142,129.8,147,147,147,0,0,0,0.509,0.489,0.531,142,129.8,153.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.111,0.00782,0.00678,0.00883,0.00031,0.00027,0.00035,0.249,0.227,0.27,0.0099,0.009,0.011,24.9,24.83,24.97,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,32.46,29.59,35.24,31.49,28.7,34.18,0,0,0,0,0,0,0.175,0,0.0891,0.51,0.49,0.51,30.2
799884000000,1995,5,1994,8,32,7,0.158,0.0889,0.0687,4195.41,27.77,27.77,24.97,1,1,1,260.6,249.2,272.7,113.6,102.2,147,147,147,0,0,0,0.565,0.539,0.59,113.6,102.2,125.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0965,0.0924,0.101,0.00541,0.00444,0.00643,0.00021,0.00018,0.00026,0.198,0.177,0.219,0.0078,0.007,0.0087,25.06,24.99,25.13,0.922,0.914,0.929,0.97,0.97,0.97,0.894,0.886,0.901,25.75,23.02,28.63,24.97,22.32,27.77,0,0,0,0,0,0,0.139,0,0.0893,0.56,0.43,0.57,26.6
800488800000,1995,5,1994,8,33,7,0.143,0.0889,0.0539,3271.52,21.49,21.49,19.47,1,1,1,236.1,227,245.6,89.06,80.04,147,147,147,0,0,0,0.623,0.598,0.647,89.06,80.04,98.63,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0878,0.0846,0.0912,0.00332,0.00255,0.00413,0.00013,0.0001,0.00016,0.154,0.138,0.171,0.0061,0.0054,0.0067,25.23,25.16,25.3,0.917,0.913,0.926,0.964,0.96,0.968,0.884,0.882,0.889,20.21,18.39,22.2,19.47,17.66,21.49,0,0,0,0,0,0,0.108,0,0.0891,0.62,0.38,0.62,22.9
801093600000,1995,5,1994,8,34,7,0.13,0.0889,0.0413,1530.37,17.1,17.1,9.109,1,1,1,215.2,207.1,224,68.24,60.08,147,147,147,0,0,0,0.683,0.656,0.71,68.24,60.08,77.03,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0776,0.0835,0.00155,0.000857,0.0023,0.000061,0.000034,0.00009,0.117,0.102,0.132,0.0046,0.004,0.0052,25.39,25.32,25.46,0.526,0,0.931,0.549,0,0.96,0.505,0,0.894,9.489,0,17.81,9.109,0,17.1,0,3,0,0,0.429,0,0.0506,0.429,0.0887,0.68,0.32,0.68,11.8
801698400000,1995,5,1994,8,35,7,0.12,0.0792,0.0407,0,0,0,0,1,1,1,198.3,192.6,204.6,67.33,52.7,131,119,147,0,0,0,0.66,0.6,0.736,67.33,52.7,79.33,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.075,0.0829,0.00147,0.00023,0.00249,0.000058,0.000009,0.000097,0.114,0.0888,0.135,0.0045,0.0035,0.0053,25.47,25.46,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0793,0.66,0.34,0.66,0
802303200000,1995,6,1994,9,36,7,0.112,0.072,0.0399,0,0,0,0,1,1,1,185,179.7,190.7,66.01,60.73,119,119,119,0,0,0,0.643,0.624,0.662,66.01,60.73,71.67,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0782,0.0764,0.0802,0.00136,0.000912,0.00184,0.000053,0.000036,0.000072,0.111,0.102,0.121,0.0043,0.004,0.0047,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0721,0.64,0.36,0.64,0
802908000000,1995,6,1994,9,37,7,0.105,0.072,0.0334,0,0,0,0,1,1,1,174.3,170.2,178.4,55.27,51.16,119,119,119,0,0,0,0.683,0.667,0.699,55.27,51.16,59.37,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0744,0.073,0.0759,0.000448,0.0000986,0.000796,0.000018,0.0000039,0.000031,0.092,0.0847,0.0993,0.0036,0.0033,0.0039,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0716,0.69,0.32,0.68,0
803512800000,1995,6,1994,9,38,7,0.0996,0.072,0,0,0,0,0,0,0,0,164.7,160.6,168.8,45.7,41.59,119,119,119,45.71,42,50,0.723,0.705,0.741,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.46,25.45,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0996,0.72,0,1,0
804117600000,1995,6,1994,9,39,7,0.094,0.0701,0,0,0,0,0,0,0,0,155.4,151.6,159.2,39.58,35.85,115.9,108,119,39.57,36,45,0.745,0.706,0.768,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.094,0.75,0,1,0
804722400000,1995,7,1994,10,40,7,0.089,0.0653,0,0,0,0,0,0,0,0,147.2,144.7,150.2,39.2,36.73,108,108,108,39.14,37,42,0.734,0.719,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.089,0.73,0,1,0
805327200000,1995,7,1994,10,41,7,0.0855,0.0653,0,0,0,0,0,0,0,0,141.5,139,143.9,33.45,30.99,108,108,108,33.43,31,36,0.764,0.75,0.777,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0855,0.76,0,1,0
805932000000,1995,7,1994,10,42,7,0.0821,0.0653,0,0,0,0,0,0,0,0,135.7,133.3,138.2,27.71,25.25,108,108,108,27.71,25,30,0.796,0.782,0.811,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0821,0.8,0,1,0
806536800000,1995,7,1994,10,43,7,0.0786,0.0653,0,0,0,0,0,0,0,0,130,127.5,132.4,21.97,19.51,108,108,108,22,20,24,0.831,0.816,0.847,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0786,0.83,0,1,0
807141600000,1995,7,1994,10,44,7,0.0739,0.0575,0,0,0,0,0,0,0,0,122.1,117.9,126.7,26.98,18.69,95.14,93,108,27,19,32,0.779,0.745,0.852,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0739,0.78,0,1,0
807746400000,1995,8,1994,11,45,7,0.0687,0.0562,0,0,0,0,0,0,0,0,113.6,111.1,116.6,20.56,18.1,93,93,93,20.71,18,24,0.819,0.798,0.837,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0687,0.82,0,1,0
808351200000,1995,8,1994,11,46,7,0.0652,0.0562,0,0,0,0,0,0,0,0,107.8,105.4,110.3,14.82,12.36,93,93,93,14.71,12,17,0.863,0.843,0.883,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0652,0.86,0,1,0
808956000000,1995,8,1994,11,47,7,0.0617,0.0562,0,0,0,0,0,0,0,0,102.1,99.62,104.5,9.08,6.62,93,93,93,9.143,7,12,0.911,0.89,0.934,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0617,0.91,0,1,0
809560800000,1995,8,1994,11,48,7,0.0584,0.0508,0,0,0,0,0,0,0,0,96.49,92.78,98.8,12.49,4.43,84,72,93,12.57,4,24,0.869,0.75,0.955,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.87,0,1,0
810165600000,1995,9,1994,12,49,7,0.0518,0.0435,0,0,0,0,0,0,0,0,85.59,81.02,90.87,13.59,9.02,72,72,72,13.57,9,19,0.842,0.792,0.889,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0518,0.84,0,1,0
810770400000,1995,9,1994,12,50,7,0.0464,0.0435,0,0,0,0,0,0,0,0,76.65,74.19,79.66,4.65,2.19,72,72,72,4.714,2,8,0.94,0.904,0.97,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0464,0.94,0,1,0
811375200000,1995,9,1994,12,51,7,0.0446,0.0435,0,0,0,0,0,0,0,0,73.72,72.55,75.83,1.719,0.55,72,72,72,1.857,1,4,0.977,0.949,0.992,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0446,0.98,0,1,0
811980000000,1995,9,1994,12,52,7,0.042,0.0407,0,0,0,0,0,0,0,0,69.41,67.28,72,2.183,0,67.23,52,72,2.143,0,15,0.968,0.773,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.97,0,1,0
812584800000,1995,10,1995,1,1,7,0.0394,0.0314,0,0,0,0,0,0,0,0,65.15,63.76,67.16,13.15,11.76,52,52,52,13,12,15,0.799,0.774,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0394,0.8,0,1,0
813189600000,1995,10,1995,1,2,7,0.0375,0.0314,0,0,0,0,0,0,0,0,62.05,60.85,63.42,10.05,8.85,52,52,52,10,9,11,0.838,0.82,0.855,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0375,0.84,0,1,0
813794400000,1995,10,1995,1,3,7,0.0362,0.0314,0,0,0,0,0,0,0,0,59.79,59.19,60.49,7.794,7.19,52,52,52,7.571,7,8,0.87,0.86,0.879,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0362,0.87,0,1,0
814399200000,1995,10,1995,1,4,7,0.0402,0.0314,0,0,0,0,0,0,0,0,66.39,63.59,68.07,14.39,11.59,52,52,52,14.57,12,16,0.784,0.764,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,0.78,0,1,0
815004000000,1995,10,1995,1,5,7,0.0446,0.0306,0,0,0,0,0,0,0,0,73.73,69.44,75.59,23.16,17.44,50.57,50,52,23.14,17,26,0.687,0.661,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0446,0.69,0,1,0
815608800000,1995,11,1995,2,6,7,0.045,0.0302,0,0,0,0,0,0,0,0,74.34,73.68,74.77,24.34,23.68,50,50,50,24.57,24,25,0.673,0.669,0.679,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.045,0.67,0,1,0
816213600000,1995,11,1995,2,7,7,0.0502,0.0302,0,0,0,0,0,0,0,0,83.05,78.32,90.36,33.05,28.32,50,50,50,33,28,40,0.603,0.553,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0502,0.6,0,1,0
816818400000,1995,11,1995,2,8,7,0.0598,0.0302,0.0133,0,0,0,0,1,0,0.42857142857142855,98.95,94.46,102.1,48.95,44.46,50,50,50,26.86,0,49,0.506,0.49,0.529,21.94,0,52.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000438,0,0.000179,0.0000017,0,0.000007,0.0759,0.0708,0.0839,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0465,0.51,0.22,0.78,0
817423200000,1995,11,1995,2,9,7,0.0662,0.0326,0.0336,0,0,0,0,1,1,1,109.4,100.8,119.3,55.52,50.75,53.86,50,59,0,0,0,0.492,0.458,0.534,55.52,50.75,60.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000469,0.0000638,0.000879,0.000018,0.0000025,0.000034,0.0887,0.0819,0.0957,0.0035,0.0032,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0326,0.49,0.51,0.49,0
818028000000,1995,12,1995,3,10,7,0.0748,0.0357,0.0391,1698.77,14.75,14.75,10.11,1,1,1,123.7,119.1,127.3,64.72,60.07,59,59,59,0,0,0,0.477,0.464,0.496,64.72,60.07,68.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00125,0.000856,0.00155,0.000049,0.000034,0.000061,0.102,0.0953,0.107,0.004,0.0037,0.0042,25.4,25.39,25.4,0.638,0,0.904,0.686,0,0.96,0.612,0,0.868,10.53,0,15.36,10.11,0,14.75,0,2,0,0,0.286,0,0.0562,0.286,0.0357,0.48,0.52,0.48,22.7
818632800000,1995,12,1995,3,11,7,0.0732,0.0357,0.0376,986.909,14.09,14.09,5.874,1,1,1,121.1,117.7,125.1,62.1,58.7,59,59,59,0,0,0,0.487,0.472,0.501,62.1,58.7,66.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00103,0.00074,0.00137,0.00004,0.000029,0.000054,0.0982,0.0933,0.104,0.0039,0.0037,0.0041,25.4,25.4,25.41,0.379,0,0.892,0.411,0,0.96,0.364,0,0.856,6.119,0,14.67,5.874,0,14.09,0,4,0,0,0.571,0,0.0326,0.571,0.0356,0.49,0.51,0.49,13.5
819237600000,1995,12,1995,3,12,7,0.0739,0.0357,0.0382,977.105,13.76,13.76,5.816,1,1,1,122.2,120.7,124,63.23,61.71,59,59,59,0,0,0,0.483,0.476,0.489,63.23,61.71,64.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0.000995,0.00127,0.000044,0.000039,0.00005,0.0998,0.0976,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.378,0,0.886,0.411,0,0.96,0.363,0,0.85,6.058,0,14.33,5.816,0,13.76,0,4,0,0,0.571,0,0.0323,0.571,0.0357,0.48,0.52,0.48,13.2
819842400000,1995,12,1995,3,13,7,0.0727,0.0357,0.037,340.103,14.17,14.17,2.024,1,1,1,120.2,117.7,125.4,61.24,58.7,59,59,59,0,0,0,0.491,0.471,0.501,61.24,58.7,66.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000955,0.00074,0.00139,0.000037,0.000029,0.000055,0.097,0.0933,0.104,0.0038,0.0037,0.0041,25.4,25.4,25.41,0.128,0,0.893,0.137,0,0.96,0.122,0,0.857,2.109,0,14.76,2.024,0,14.17,0,6,0,0,0.857,0,0.0112,0.857,0.0357,0.49,0.51,0.49,4.68
820447200000,1996,1,1995,4,14,7,0.0744,0.0442,0.0141,0,0,0,0,1,0,0.42857142857142855,123,118.5,128.9,50.01,45.52,73,73,73,26.86,0,49,0.594,0.566,0.616,23.38,0,55.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000166,0,0.000502,0.0000065,0,0.00002,0.0779,0.0708,0.0893,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0603,0.59,0.19,0.81,0
821052000000,1996,1,1995,4,15,7,0.0845,0.0442,0.0404,1536.64,17.79,17.79,9.147,1,1,1,139.8,130.3,152.7,66.77,57.28,73,73,73,0,0,0,0.524,0.478,0.56,66.77,57.28,79.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0708,0.0771,0.00143,0.000619,0.00252,0.000056,0.000024,0.000099,0.107,0.0913,0.13,0.0042,0.0036,0.0051,25.39,25.38,25.41,0.526,0,0.937,0.549,0,0.96,0.505,0,0.9,9.528,0,18.53,9.147,0,17.79,0,3,0,0,0.429,0,0.0508,0.429,0.0441,0.52,0.48,0.52,18.2
821656800000,1996,1,1995,4,16,7,0.0994,0.0442,0.0553,3395.9,20.95,20.95,20.21,1,1,1,164.4,157.3,168,91.42,84.35,73,73,73,0,0,0,0.444,0.434,0.464,91.42,84.35,95.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0787,0.0825,0.00352,0.00292,0.00383,0.00014,0.00011,0.00015,0.151,0.138,0.157,0.0059,0.0054,0.0062,25.38,25.38,25.38,0.921,0.916,0.929,0.965,0.962,0.967,0.889,0.886,0.894,20.94,19.5,21.67,20.21,18.76,20.95,0,0,0,0,0,0,0.112,0,0.0441,0.44,0.56,0.44,34.2
822261600000,1996,1,1995,4,17,7,0.107,0.0442,0.0625,3835.51,25.77,25.77,22.83,1,1,1,176.3,166.9,188.8,103.3,93.92,73,73,73,0,0,0,0.415,0.387,0.437,103.3,93.92,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0821,0.0898,0.00453,0.00373,0.00559,0.00018,0.00015,0.00022,0.172,0.155,0.194,0.0067,0.0061,0.0076,25.38,25.38,25.38,0.916,0.911,0.922,0.969,0.966,0.97,0.887,0.883,0.894,23.56,21.45,26.57,22.83,20.73,25.77,0,0,0,0,0,0,0.127,0,0.0445,0.41,0.58,0.42,35.8
822866400000,1996,1,1995,4,18,7,0.132,0.0483,0.0836,5209.58,34.54,34.54,31.01,1,1,1,218.1,196.2,238.8,138.2,123.2,79.86,73,85,0,0,0,0.366,0.346,0.39,138.2,123.2,153.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0924,0.104,0.0075,0.00622,0.00883,0.00029,0.00024,0.00035,0.235,0.207,0.263,0.0092,0.0081,0.01,25.25,25.1,25.38,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.899,0.912,31.97,28.43,35.6,31.01,27.58,34.54,0,0,0,0,0,0,0.172,0,0.0484,0.37,0.63,0.37,39.5
823471200000,1996,2,1995,5,19,7,0.153,0.0514,0.101,6340.79,40.16,40.16,37.74,1,1,1,252.3,242.4,262.1,167.3,157.4,85,85,85,0,0,0,0.337,0.324,0.351,167.3,157.4,177.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.112,0.00997,0.00913,0.0108,0.00039,0.00036,0.00043,0.287,0.27,0.305,0.011,0.011,0.012,25.01,24.95,25.08,0.944,0.941,0.948,0.974,0.97,0.978,0.92,0.913,0.927,38.76,36.43,41.05,37.74,35.34,40.16,0,0,0,0,0,0,0.21,0,0.052,0.34,0.66,0.34,41.4
824076000000,1996,2,1995,5,20,7,0.162,0.0514,0.11,6954.54,43.08,43.08,41.4,1,1,1,267.2,262.1,274.4,182.2,177.1,85,85,85,0,0,0,0.318,0.31,0.324,182.2,177.1,189.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.112,0.117,0.0112,0.0108,0.0118,0.00045,0.00043,0.00047,0.314,0.305,0.327,0.012,0.012,0.013,24.92,24.88,24.95,0.949,0.948,0.951,0.979,0.978,0.98,0.93,0.927,0.932,42.27,41.05,43.96,41.4,40.16,43.08,0,0,0,0,0,0,0.23,0,0.052,0.32,0.68,0.32,42.9
824680800000,1996,2,1995,5,21,7,0.171,0.0514,0.12,7560.04,48.01,48.01,45,1,1,1,282.7,273.6,296,197.7,188.6,85,85,85,0,0,0,0.301,0.287,0.311,197.7,188.6,211,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.117,0.124,0.0126,0.0118,0.0137,0.0005,0.00047,0.00054,0.342,0.325,0.365,0.014,0.013,0.015,24.83,24.75,24.88,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.92,43.76,48.99,45,42.89,48.01,0,0,0,0,0,0,0.25,0,0.051,0.3,0.7,0.3,44.2
825285600000,1996,2,1995,5,22,7,0.199,0.0571,0.142,8573.44,53.88,53.88,51.03,2,1,1.7142857142857142,329.4,302.8,355.3,235,217.8,94.43,85,107,0,0,0,0.286,0.258,0.315,235,217.8,248.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.127,0.141,0.0157,0.0143,0.0169,0.00063,0.00057,0.00068,0.294,0.25,0.393,0.012,0.01,0.016,24.66,24.56,24.75,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.92,25.96,52.46,32.4,25.18,48.2,0,0,0,0,0,0,0.284,0,0.057,0.29,0.71,0.29,43.1
825890400000,1996,3,1995,6,23,7,0.236,0.0647,0.171,10290.9,66.75,66.75,61.26,2,2,2,389.5,362.1,415.2,282.5,255.2,107,107,107,0,0,0,0.275,0.258,0.295,282.5,255.2,308.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.143,0.162,0.0324,0.0194,0.0445,0.0013,0.00078,0.0018,0.318,0.277,0.357,0.013,0.011,0.015,24.34,24.17,24.51,0.937,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.57,28.54,34.41,30.63,27.68,33.38,0,0,0,0,0,0,0.34,0,0.065,0.27,0.72,0.28,43.6
826495200000,1996,3,1995,6,24,7,0.268,0.0647,0.203,12204.4,78.2,78.2,72.65,2,2,2,442.5,422,467.4,335.5,315,107,107,107,0,0,0,0.242,0.229,0.254,335.5,315,360.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.164,0.18,0.0574,0.0477,0.0691,0.0024,0.0019,0.0028,0.398,0.367,0.435,0.016,0.015,0.018,24.01,23.86,24.13,0.946,0.943,0.95,0.972,0.97,0.976,0.919,0.915,0.927,37.38,35.15,40.06,36.32,34.1,39.1,0,0,0,0,0,0,0.404,0,0.065,0.24,0.76,0.24,45.5
827100000000,1996,3,1995,6,25,7,0.308,0.0647,0.244,14647.9,93.18,93.18,87.19,2,2,2,509.7,477,539.3,402.7,370,107,107,107,0,0,0,0.21,0.198,0.224,402.7,370,432.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.195,0.184,0.206,0.0891,0.0736,0.103,0.0037,0.003,0.0043,0.499,0.45,0.543,0.021,0.019,0.023,23.61,23.43,23.8,0.955,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.49,41.08,47.54,43.59,40.19,46.59,0,0,0,0,0,0,0.484,0,0.064,0.21,0.79,0.21,47.6
827704800000,1996,3,1995,6,26,7,0.344,0.0647,0.279,16155.4,96.4,96.4,96.16,2,2,2,568.9,547.3,587.2,461.9,440.3,107,107,107,0,0,0,0.188,0.182,0.196,461.9,440.3,480.2,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.218,0.209,0.228,0.117,0.107,0.126,0.0049,0.0045,0.0053,0.59,0.555,0.62,0.025,0.023,0.026,23.25,23.14,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.4,48.34,52.09,48.08,47.37,48.2,0,0,0,0,0,0,0.534,0,0.065,0.19,0.81,0.19,47
828309600000,1996,4,1995,7,27,7,0.358,0.0756,0.282,16195.2,96.4,96.4,96.4,2,2,2,591.6,588,594,466.6,463,125,125,125,0,0,0,0.211,0.21,0.213,466.6,463,469,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.225,0.223,0.226,0.119,0.118,0.12,0.005,0.0049,0.0051,0.601,0.595,0.606,0.025,0.025,0.026,23.14,23.12,23.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.66,50.33,50.88,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,45.2
828914400000,1996,4,1995,7,28,7,0.348,0.0756,0.272,16071.2,96.4,96.4,95.66,2,2,2,575.2,562,586.1,450.2,437,125,125,125,0,0,0,0.217,0.213,0.222,450.2,437,461.1,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.216,0.21,0.222,0.111,0.105,0.117,0.0047,0.0044,0.0049,0.574,0.553,0.592,0.024,0.023,0.025,23.24,23.17,23.32,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.13,47.84,50.16,47.83,46.88,48.2,0,0,0,0,0,0,0.531,0,0.076,0.22,0.78,0.22,46.2
829519200000,1996,4,1995,7,29,7,0.324,0.0756,0.248,14868.2,92.53,92.53,88.5,2,2,2,535.6,513.1,555.8,410.6,388.1,125,125,125,0,0,0,0.234,0.225,0.244,410.6,388.1,430.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.193,0.208,0.0928,0.0822,0.102,0.0039,0.0034,0.0043,0.513,0.48,0.544,0.021,0.02,0.023,23.48,23.36,23.61,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.15,42.84,47.21,44.25,41.98,46.26,0,0,0,0,0,0,0.492,0,0.076,0.23,0.77,0.23,45.9
830124000000,1996,4,1995,7,30,7,0.29,0.0756,0.214,12846.6,82.33,82.33,76.47,2,2,2,479,453.2,505.2,354,328.2,125,125,125,0,0,0,0.261,0.247,0.276,354,328.2,380.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.181,0.172,0.19,0.0661,0.0539,0.0784,0.0027,0.0022,0.0033,0.429,0.39,0.468,0.018,0.016,0.019,23.82,23.66,23.97,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.23,36.46,42,38.23,35.37,41.16,0,0,0,0,0,0,0.425,0,0.076,0.26,0.74,0.26,44.3
830728800000,1996,4,1995,7,31,7,0.255,0.0851,0.17,10149.5,68.96,68.96,60.41,2,2,2,421.2,398.8,444.7,280.5,251.8,140.7,125,147,0,0,0,0.335,0.281,0.369,280.5,251.8,319.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.145,0.169,0.0314,0.0178,0.0499,0.0013,0.00073,0.002,0.318,0.276,0.377,0.013,0.011,0.015,24.19,24.02,24.33,0.936,0.93,0.944,0.97,0.97,0.97,0.908,0.902,0.916,31.14,27.94,35.55,30.21,27.1,34.48,0,0,0,0,0,0,0.336,0,0.085,0.33,0.67,0.33,39.8
831333600000,1996,5,1995,8,32,7,0.225,0.0889,0.136,8215.86,52.59,52.59,48.9,2,1,1.2857142857142858,372,353.1,391.4,225,206.1,147,147,147,0,0,0,0.396,0.376,0.416,225,206.1,244.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.143,0.0149,0.0133,0.0165,0.0006,0.00053,0.00067,0.35,0.259,0.407,0.014,0.01,0.016,24.39,24.3,24.47,0.949,0.926,0.959,0.977,0.97,0.98,0.927,0.898,0.94,43.39,26.33,52.67,41.5,25.54,48.2,0,0,0,0,0,0,0.272,0,0.089,0.4,0.6,0.4,36.5
831938400000,1996,5,1995,8,33,7,0.201,0.0889,0.112,6965.59,45.08,45.08,41.46,1,1,1,331.7,316.2,347.4,184.7,169.2,147,147,147,0,0,0,0.443,0.423,0.465,184.7,169.2,200.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.116,0.127,0.0115,0.0101,0.0128,0.00046,0.00041,0.00051,0.325,0.297,0.353,0.013,0.012,0.014,24.62,24.51,24.72,0.95,0.945,0.955,0.978,0.973,0.98,0.93,0.92,0.936,42.38,38.79,46,41.46,37.76,45.08,0,0,0,0,0,0,0.23,0,0.089,0.44,0.56,0.44,34.7
832543200000,1996,5,1995,8,34,7,0.181,0.0889,0.092,5677.92,36.62,36.62,33.8,1,1,1,299.2,287,311.6,152.2,140,147,147,147,0,0,0,0.492,0.472,0.512,152.2,140,164.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.11,0.106,0.114,0.00869,0.00765,0.00974,0.00035,0.0003,0.00039,0.267,0.245,0.289,0.011,0.0097,0.012,24.83,24.75,24.91,0.94,0.935,0.944,0.97,0.97,0.971,0.912,0.907,0.917,34.84,31.97,37.71,33.8,31.01,36.62,0,0,0,0,0,0,0.188,0,0.089,0.49,0.51,0.49,31.4
833148000000,1996,5,1995,8,35,7,0.165,0.0841,0.0811,4993.82,32.93,32.93,29.73,1,1,1,273.1,263.7,283.4,134.1,122.2,139,119,147,0,0,0,0.508,0.446,0.546,134.1,122.2,147.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.0995,0.107,0.00715,0.00614,0.00831,0.00028,0.00024,0.00033,0.234,0.213,0.257,0.0093,0.0084,0.01,24.97,24.93,25.01,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.64,27.79,33.95,29.73,26.95,32.93,0,0,0,0,0,0,0.165,0,0.0839,0.51,0.49,0.51,30.3
833752800000,1996,6,1995,9,36,7,0.153,0.072,0.0805,4971.74,31.55,31.55,29.59,1,1,1,252.2,244.3,260.7,133.2,125.3,119,119,119,0,0,0,0.472,0.456,0.487,133.2,125.3,141.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0992,0.105,0.00707,0.0064,0.0078,0.00028,0.00025,0.00031,0.231,0.217,0.247,0.0091,0.0086,0.0098,25.06,25.01,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.51,28.67,32.53,29.59,27.81,31.55,0,0,0,0,0,0,0.164,0,0.0725,0.47,0.53,0.47,32.5
834357600000,1996,6,1995,9,37,7,0.142,0.072,0.0699,4294.22,27.24,27.24,25.56,1,1,1,234.6,228.2,241.8,115.6,109.2,119,119,119,0,0,0,0.507,0.492,0.522,115.6,109.2,122.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.0935,0.0983,0.00558,0.00503,0.00619,0.00022,0.0002,0.00024,0.2,0.188,0.213,0.0079,0.0074,0.0084,25.19,25.14,25.24,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.89,0.9,26.35,24.81,28.08,25.56,24.06,27.24,0,0,0,0,0,0,0.142,0,0.0721,0.51,0.49,0.51,30.2
834962400000,1996,6,1995,9,38,7,0.133,0.072,0.0614,3747.48,23.62,23.62,22.31,1,1,1,220.5,214.8,226.3,101.5,95.77,119,119,119,0,0,0,0.54,0.526,0.554,101.5,95.77,107.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0908,0.0887,0.0928,0.00438,0.00389,0.00487,0.00017,0.00015,0.00019,0.175,0.164,0.185,0.0069,0.0064,0.0073,25.3,25.26,25.35,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.02,21.79,24.35,22.31,21.06,23.62,0,0,0,0,0,0,0.124,0,0.0716,0.54,0.46,0.54,28.2
835567200000,1996,6,1995,9,39,7,0.125,0.072,0.0533,1463.25,20.69,20.69,8.71,1,1,1,207.2,201.9,212.9,88.19,82.92,119,119,119,0,0,0,0.574,0.559,0.589,88.19,82.92,93.86,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0842,0.0881,0.00325,0.0028,0.00373,0.00013,0.00011,0.00015,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.41,25.36,25.45,0.394,0,0.923,0.414,0,0.966,0.381,0,0.89,9.023,0,21.42,8.71,0,20.69,0,4,0,0,0.571,0,0.0484,0.571,0.0717,0.58,0.43,0.57,11.7
836172000000,1996,7,1995,10,40,7,0.119,0.0653,0.0533,0,0,0,0,1,1,1,196.1,191.8,200.6,88.06,83.8,108,108,108,0,0,0,0.551,0.539,0.563,88.06,83.8,92.55,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0846,0.0831,0.0862,0.00323,0.00287,0.00362,0.00013,0.00011,0.00014,0.149,0.142,0.157,0.0058,0.0055,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.55,0.45,0.55,0
836776800000,1996,7,1995,10,41,7,0.113,0.0653,0.0474,0,0,0,0,1,1,1,186.3,182.2,190.4,78.33,74.23,108,108,108,0,0,0,0.58,0.567,0.593,78.33,74.23,82.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0812,0.0797,0.0826,0.00241,0.00206,0.00276,0.000094,0.000081,0.00011,0.132,0.124,0.139,0.0052,0.0049,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.58,0.42,0.58,0
837381600000,1996,7,1995,10,42,7,0.107,0.0653,0.0416,0,0,0,0,1,1,1,176.8,172.7,180.9,68.76,64.66,108,108,108,0,0,0,0.611,0.597,0.626,68.76,64.66,72.86,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0778,0.0764,0.0792,0.00159,0.00125,0.00194,0.000062,0.000049,0.000076,0.115,0.107,0.122,0.0045,0.0042,0.0048,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.61,0.39,0.61,0
837986400000,1996,7,1995,10,43,7,0.102,0.0653,0.0368,0,0,0,0,1,1,1,168.8,166.4,171.3,60.83,58.37,108,108,108,0,0,0,0.64,0.631,0.649,60.83,58.37,63.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0741,0.0759,0.000921,0.000711,0.00113,0.000036,0.000028,0.000044,0.101,0.0961,0.105,0.0039,0.0038,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.64,0.36,0.64,0
838591200000,1996,7,1995,10,44,7,0.0973,0.0601,0.0371,0,0,0,0,1,1,1,160.8,154.1,165.6,61.4,55.91,99.43,93,108,0,0,0,0.618,0.574,0.659,61.4,55.91,69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0733,0.0761,0.000969,0.000502,0.00162,0.000038,0.00002,0.000063,0.101,0.0917,0.113,0.0039,0.0036,0.0044,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0602,0.62,0.38,0.62,0
839196000000,1996,8,1995,11,45,7,0.0885,0.0562,0.0239,0,0,0,0,1,0,0.7142857142857143,146.3,140.7,151.6,53.33,47.67,93,93,93,14,0,50,0.636,0.613,0.661,39.44,0,58.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0725,0.000317,0,0.000732,0.000012,0,0.000029,0.0838,0.0708,0.0948,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0646,0.64,0.27,0.73,0
839800800000,1996,8,1995,11,46,7,0.0814,0.0562,0,0,0,0,0,0,0,0,134.7,130.6,138.8,41.65,37.55,93,93,93,41.71,38,46,0.691,0.67,0.712,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0814,0.69,0,1,0
840405600000,1996,8,1995,11,47,7,0.0763,0.0562,0,0,0,0,0,0,0,0,126.2,123.7,129.2,33.18,30.72,93,93,93,33.14,31,36,0.737,0.72,0.752,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0763,0.74,0,1,0
841010400000,1996,8,1995,11,48,7,0.0727,0.0544,0,0,0,0,0,0,0,0,120.3,116.9,122.9,30.27,25.79,90,72,93,30.29,26,45,0.748,0.616,0.783,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0727,0.75,0,1,0
841615200000,1996,9,1995,12,49,7,0.0657,0.0435,0,0,0,0,0,0,0,0,108.6,102.9,113.9,36.6,30.93,72,72,72,36.86,31,42,0.664,0.632,0.7,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0657,0.66,0,1,0
842220000000,1996,9,1995,12,50,7,0.0587,0.0435,0,0,0,0,0,0,0,0,97.07,93.91,101,25.07,21.91,72,72,72,25.14,22,29,0.742,0.713,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0587,0.74,0,1,0
842824800000,1996,9,1995,12,51,7,0.0548,0.0435,0,0,0,0,0,0,0,0,90.63,88.17,93.09,18.63,16.17,72,72,72,18.57,16,21,0.795,0.773,0.817,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0548,0.79,0,1,0
843429600000,1996,9,1995,12,52,7,0.0513,0.0435,0,0,0,0,0,0,0,0,84.89,82.43,87.35,12.89,10.43,72,72,72,12.86,10,15,0.848,0.824,0.873,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0513,0.85,0,1,0
844034400000,1996,9,1995,12,53,7,0.0486,0.0332,0,0,0,0,0,0,0,0,80.32,79.42,81.61,25.46,9.61,54.86,52,72,25.57,10,29,0.683,0.644,0.882,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0486,0.68,0,1,0
844639200000,1996,10,1996,1,1,7,0.0478,0.0314,0,0,0,0,0,0,0,0,79.03,78.32,79.69,27.03,26.32,52,52,52,27,26,28,0.658,0.653,0.664,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.66,0,1,0
845244000000,1996,10,1996,1,2,7,0.0469,0.0314,0,0,0,0,0,0,0,0,77.5,76.68,78.32,25.5,24.68,52,52,52,25.57,25,26,0.671,0.664,0.678,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0469,0.67,0,1,0
845848800000,1996,10,1996,1,3,7,0.0471,0.0314,0,0,0,0,0,0,0,0,77.85,75.86,79.14,25.85,23.86,52,52,52,26,24,27,0.668,0.657,0.685,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0471,0.67,0,1,0
846453600000,1996,10,1996,1,4,7,0.0493,0.0309,0,0,0,0,0,0,0,0,81.49,78.32,85.43,30.34,26.32,51.14,50,52,30.29,26,35,0.629,0.585,0.664,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.63,0,1,0
847058400000,1996,11,1996,2,5,7,0.0541,0.0302,0,0,0,0,0,0,0,0,89.5,86.8,92.82,39.5,36.8,50,50,50,39.43,37,43,0.559,0.539,0.576,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0541,0.56,0,1,0
847663200000,1996,11,1996,2,6,7,0.0611,0.0302,0.0142,0,0,0,0,1,0,0.42857142857142855,101.1,96.37,109,51.1,46.37,50,50,50,27.43,0,49,0.495,0.459,0.519,23.51,0,58.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000177,0,0.000761,0.0000069,0,0.00003,0.0781,0.0708,0.0937,0.0031,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0469,0.49,0.23,0.77,0
848268000000,1996,11,1996,2,7,7,0.0687,0.0302,0.0385,1316.49,14,14,7.836,1,1,1,113.6,111.4,115.8,63.64,61.41,50,50,50,0,0,0,0.44,0.432,0.449,63.64,61.41,65.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00116,0.00097,0.00134,0.000045,0.000038,0.000053,0.1,0.0972,0.103,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.505,0,0.89,0.549,0,0.96,0.485,0,0.854,8.163,0,14.58,7.836,0,14,0,3,0,0,0.429,0,0.0435,0.429,0.0302,0.44,0.56,0.44,19.2
848872800000,1996,11,1996,2,8,7,0.0752,0.031,0.0442,2711.38,17.47,17.47,16.14,1,1,1,124.4,117.2,128.1,73.09,66.9,51.29,50,59,0,0,0,0.413,0.39,0.469,73.09,66.9,78.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0733,0.00196,0.00144,0.00239,0.000077,0.000056,0.000094,0.115,0.105,0.124,0.0045,0.0041,0.0048,25.38,25.38,25.39,0.923,0.896,0.94,0.96,0.96,0.96,0.886,0.86,0.902,16.81,14.93,18.19,16.14,14.33,17.47,0,0,0,0,0,0,0.0897,0,0.031,0.41,0.59,0.41,36.1
849477600000,1996,12,1996,3,9,7,0.0785,0.0357,0.0428,2605.71,16.37,16.37,15.51,1,1,1,129.7,126.7,132.5,70.73,67.72,59,59,59,0,0,0,0.455,0.445,0.466,70.73,67.72,73.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0711,0.0731,0.00176,0.00151,0.00199,0.000069,0.000059,0.000078,0.112,0.107,0.117,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.917,0.901,0.932,0.96,0.96,0.96,0.88,0.865,0.895,16.16,15.19,17.05,15.51,14.58,16.37,0,0,0,0,0,0,0.0862,0,0.0357,0.45,0.55,0.45,33.2
850082400000,1996,12,1996,3,10,7,0.0815,0.0357,0.0458,2844.04,17.57,17.57,16.93,1,1,1,134.8,130.8,137.7,75.77,71.82,59,59,59,0,0,0,0.438,0.429,0.451,75.77,71.82,78.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0725,0.0749,0.00219,0.00185,0.00244,0.000086,0.000073,0.000096,0.121,0.114,0.126,0.0047,0.0045,0.0049,25.38,25.37,25.39,0.935,0.923,0.94,0.96,0.96,0.96,0.898,0.886,0.902,17.63,16.51,18.31,16.93,15.85,17.57,0,0,0,0,0,0,0.094,0,0.0357,0.44,0.56,0.44,34.9
850687200000,1996,12,1996,3,11,7,0.0847,0.0357,0.0491,3037.15,19.91,19.91,18.08,1,1,1,140.1,134.4,149.1,81.12,75.38,59,59,59,0,0,0,0.422,0.396,0.439,81.12,75.38,90.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0738,0.079,0.00265,0.00216,0.00341,0.0001,0.000085,0.00013,0.13,0.12,0.147,0.0051,0.0047,0.0057,25.37,25.35,25.38,0.932,0.921,0.94,0.961,0.96,0.964,0.896,0.888,0.902,18.81,17.63,20.64,18.08,16.93,19.91,0,0,0,0,0,0,0.1,0,0.0356,0.42,0.58,0.42,35.9
851292000000,1996,12,1996,3,12,7,0.095,0.0357,0.0593,3621.96,22.81,22.81,21.56,1,1,1,157,151.6,162.5,98.04,92.61,59,59,59,0,0,0,0.376,0.363,0.389,98.04,92.61,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0799,0.0837,0.00408,0.00362,0.00455,0.00016,0.00014,0.00018,0.161,0.151,0.171,0.0063,0.0059,0.0067,25.35,25.35,25.35,0.914,0.911,0.918,0.968,0.965,0.97,0.884,0.883,0.887,22.28,21.15,23.51,21.56,20.42,22.81,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.1
851896800000,1996,12,1996,3,13,7,0.101,0.0417,0.0594,3637.43,23.72,23.72,21.65,1,1,1,167.2,164.5,172.1,98.15,92.82,69,59,73,0,0,0,0.413,0.355,0.44,98.15,92.82,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0817,0.0851,0.00409,0.00364,0.00488,0.00016,0.00014,0.00019,0.162,0.153,0.177,0.0064,0.006,0.0069,25.37,25.35,25.38,0.916,0.912,0.919,0.968,0.966,0.97,0.887,0.883,0.889,22.38,21.23,24.46,21.65,20.5,23.72,0,0,0,0,0,0,0.12,0,0.0416,0.41,0.59,0.41,36
852501600000,1997,1,1996,4,14,7,0.107,0.0442,0.0631,3867.27,25.38,25.38,23.02,1,1,1,177.3,172.1,187.2,104.3,99.11,73,73,73,0,0,0,0.412,0.39,0.424,104.3,99.11,114.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0839,0.0892,0.00462,0.00417,0.00545,0.00018,0.00016,0.00021,0.174,0.164,0.191,0.0068,0.0064,0.0075,25.38,25.38,25.38,0.914,0.911,0.921,0.969,0.968,0.97,0.886,0.882,0.893,23.75,22.49,26.16,23.02,21.78,25.38,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
853106400000,1997,1,1996,4,15,7,0.123,0.0442,0.0792,4934.83,32.5,32.5,29.37,1,1,1,204,191.3,217.5,130.9,118.3,73,73,73,0,0,0,0.359,0.336,0.382,130.9,118.3,144.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0907,0.0999,0.00688,0.0058,0.00803,0.00027,0.00023,0.00032,0.221,0.199,0.246,0.0087,0.0078,0.0096,25.34,25.25,25.39,0.93,0.924,0.936,0.97,0.97,0.97,0.903,0.896,0.908,30.28,27.19,33.51,29.37,26.37,32.5,0,0,0,0,0,0,0.163,0,0.0438,0.36,0.64,0.36,40.1
853711200000,1997,1,1996,4,16,7,0.145,0.0442,0.101,6357.85,42.58,42.58,37.84,1,1,1,240.2,222.2,259.9,167.2,149.2,73,73,73,0,0,0,0.305,0.281,0.329,167.2,149.2,186.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.115,0.00997,0.00843,0.0116,0.00039,0.00033,0.00046,0.286,0.254,0.321,0.011,0.01,0.013,25.08,24.94,25.21,0.944,0.938,0.951,0.974,0.97,0.98,0.92,0.91,0.932,38.84,34.61,43.45,37.84,33.57,42.58,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
854316000000,1997,1,1996,4,17,7,0.181,0.0462,0.135,8296.26,56.06,56.06,49.38,2,1,1.4285714285714286,299.3,265.1,342.2,222.8,192.1,76.43,73,85,0,0,0,0.256,0.236,0.275,222.8,192.1,257.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.117,0.141,0.0151,0.0121,0.0204,0.0006,0.00048,0.00082,0.315,0.25,0.386,0.013,0.01,0.015,24.78,24.61,24.91,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,39.22,26.59,51.86,37.94,25.79,48.2,0,0,0,0,0,0,0.274,0,0.046,0.26,0.75,0.25,45.8
854920800000,1997,2,1996,5,18,7,0.253,0.0514,0.201,12181.1,84.65,84.65,72.51,2,2,2,418,358.9,473.2,333,273.9,85,85,85,0,0,0,0.205,0.18,0.237,333,273.9,388.2,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.168,0.147,0.187,0.0562,0.0283,0.0822,0.0023,0.0011,0.0034,0.391,0.302,0.474,0.016,0.012,0.02,24.13,23.8,24.5,0.945,0.935,0.953,0.973,0.97,0.98,0.92,0.907,0.934,37.22,30.75,43.19,36.25,29.83,42.32,0,0,0,0,0,0,0.403,0,0.052,0.2,0.79,0.21,48.1
855525600000,1997,2,1996,5,19,7,0.322,0.0514,0.27,15936.9,102.5,102.5,94.86,3,2,2.142857142857143,532.1,488.8,574.6,447.1,403.8,85,85,85,0,0,0,0.16,0.148,0.174,447.1,403.8,489.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.192,0.228,0.11,0.0896,0.13,0.0046,0.0037,0.0055,0.547,0.497,0.608,0.023,0.021,0.025,23.46,23.27,23.7,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.57,35.24,51.95,44.99,34.18,48.2,0,0,0,0,0,0,0.527,0,0.052,0.16,0.84,0.16,49.5
856130400000,1997,2,1996,5,20,7,0.371,0.0514,0.32,18545.7,116.9,116.9,110.4,3,3,3,614.2,583.6,646,529.2,498.6,85,85,85,0,0,0,0.139,0.132,0.146,529.2,498.6,561,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.251,0.233,0.269,0.155,0.134,0.176,0.0065,0.0057,0.0075,0.586,0.534,0.639,0.025,0.022,0.027,23.06,22.88,23.24,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.918,0.929,37.85,35.84,39.92,36.8,34.76,38.96,0,0,0,0,0,0,0.613,0,0.051,0.14,0.86,0.14,50
856735200000,1997,2,1996,5,21,7,0.42,0.0552,0.365,20986.6,129.2,129.2,124.9,3,3,3,694,657.2,734.9,602.7,572.2,91.29,85,107,0,0,0,0.131,0.121,0.149,602.7,572.2,627.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.294,0.275,0.312,0.204,0.183,0.22,0.0087,0.0078,0.0095,0.711,0.658,0.757,0.03,0.028,0.033,22.61,22.4,22.81,0.954,0.952,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.51,40.64,43.93,41.64,39.72,43.06,0,0,0,0,0,0,0.694,0,0.055,0.13,0.87,0.13,50
857340000000,1997,3,1996,6,22,7,0.465,0.0647,0.401,22722.1,136.9,136.9,135.3,3,3,3,769.4,748.3,778.8,662.4,641.3,107,107,107,0,0,0,0.139,0.137,0.143,662.4,641.3,671.8,990,990,990,967,966.9,967,23,23,23.1,0.331,0.319,0.337,0.243,0.229,0.25,0.011,0.0099,0.011,0.815,0.78,0.831,0.035,0.034,0.036,22.21,22.15,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46,44.74,46.56,45.08,43.85,45.63,0,0,0,0,0,0,0.751,0,0.064,0.14,0.86,0.14,48.9
857944800000,1997,3,1996,6,23,7,0.463,0.0647,0.398,22614.6,136.1,136.1,134.6,3,3,3,765.7,754.5,774,658.7,647.5,107,107,107,0,0,0,0.14,0.138,0.142,658.7,647.5,667,990,990,990,967,966.9,967,23,23,23.1,0.329,0.323,0.334,0.241,0.234,0.247,0.01,0.01,0.011,0.809,0.79,0.823,0.035,0.034,0.036,22.23,22.18,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,45.12,46.28,44.87,44.22,45.35,0,0,0,0,0,0,0.748,0,0.065,0.14,0.86,0.14,48.8
