datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
858549600000,1997,3,1996,6,24,7,0.443,0.0647,0.378,21619.2,131.7,131.7,128.7,3,3,3,732.2,714.9,749.3,625.2,607.9,107,107,107,0,0,0,0.146,0.143,0.15,625.2,607.9,642.3,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.31,0.3,0.32,0.219,0.207,0.23,0.0094,0.0089,0.01,0.753,0.724,0.782,0.032,0.031,0.034,22.42,22.32,22.52,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.77,42.72,44.81,42.9,41.86,43.91,0,0,0,0,0,0,0.715,0,0.065,0.15,0.85,0.15,48.8
859154400000,1997,3,1996,6,25,7,0.424,0.0647,0.359,20671.1,125,125,123,3,3,3,701.1,694.9,711.3,594.1,587.9,107,107,107,0,0,0,0.153,0.15,0.154,594.1,587.9,604.3,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.293,0.289,0.298,0.198,0.194,0.205,0.0085,0.0083,0.0088,0.7,0.69,0.718,0.03,0.03,0.031,22.6,22.54,22.63,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.86,41.47,42.5,41.01,40.61,41.65,0,0,0,0,0,0,0.684,0,0.065,0.15,0.85,0.15,48.8
859759200000,1997,3,1996,6,26,7,0.448,0.074,0.374,21344.2,132.6,132.6,127,3,3,3,740.7,710,775.2,618.3,592.9,122.4,107,125,0,0,0,0.165,0.151,0.174,618.3,592.9,650.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.296,0.329,0.214,0.197,0.235,0.0093,0.0085,0.01,0.745,0.703,0.799,0.032,0.03,0.035,22.39,22.2,22.54,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.22,41.64,45.12,42.35,40.79,44.22,0,0,0,0,0,0,0.706,0,0.074,0.17,0.83,0.17,47.6
860364000000,1997,4,1996,7,27,7,0.512,0.0756,0.436,24001.5,154.5,154.5,142.9,4,3,3.142857142857143,846.1,787,914.1,721.1,662,125,125,125,0,0,0,0.148,0.137,0.159,721.1,662,789.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.375,0.336,0.43,0.281,0.243,0.321,0.012,0.011,0.014,0.911,0.819,1,0.04,0.036,0.044,21.8,21.48,22.13,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.23,39.6,51.51,45.78,38.62,48.2,0,0,0,0,0,0,0.794,0,0.076,0.15,0.85,0.15,46.9
860968800000,1997,4,1996,7,28,7,0.624,0.0756,0.549,29127.5,185.1,185.1,173.4,4,4,4,1032,943.9,1111,907.3,818.9,125,125,125,0,0,0,0.121,0.113,0.132,907.3,818.9,985.8,990,990,990,968,967.7,968.2,22,21.8,22.3,0.539,0.458,0.616,0.378,0.335,0.416,0.017,0.015,0.019,1.17,1.01,1.31,0.053,0.045,0.06,20.84,20.44,21.31,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.24,40.81,47.22,43.34,39.9,46.28,0,0,0,0,0,0,0.963,0,0.075,0.12,0.88,0.12,46.7
861573600000,1997,4,1996,7,29,7,0.669,0.0756,0.594,30982,187.3,187.3,184.4,4,4,4,1106,1066,1127,981.3,940.6,125,125,125,0,0,0,0.113,0.111,0.117,981.3,940.6,1002,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.614,0.569,0.64,0.414,0.394,0.428,0.019,0.018,0.02,1.3,1.22,1.35,0.06,0.056,0.062,20.46,20.35,20.67,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.05,45.55,47.78,46.1,44.64,46.83,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,46.3
862178400000,1997,4,1996,7,30,7,0.59,0.0832,0.507,27110.3,175.1,175.1,161.4,4,3,3.857142857142857,975.8,911.9,1042,838.3,764.9,137.6,125,147,0,0,0,0.142,0.12,0.161,838.3,764.9,917.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.476,0.409,0.548,0.345,0.309,0.383,0.016,0.014,0.017,1.06,0.954,1.18,0.048,0.043,0.054,21.15,20.78,21.45,0.955,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.29,39.28,51.3,42.06,38.28,48.2,0,0,0,0,0,0,0.897,0,0.083,0.14,0.86,0.14,45.9
862783200000,1997,5,1996,8,31,7,0.507,0.0889,0.418,23279.4,144.6,144.6,138.6,3,3,3,838.6,790,892,691.6,643,147,147,147,0,0,0,0.176,0.165,0.186,691.6,643,745,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.354,0.325,0.391,0.263,0.231,0.299,0.012,0.01,0.013,0.871,0.788,0.967,0.038,0.034,0.043,21.87,21.56,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.29,44.51,50.25,46.19,43.62,48.2,0,0,0,0,0,0,0.77,0,0.089,0.18,0.82,0.18,45.9
863388000000,1997,5,1996,8,32,7,0.446,0.0889,0.357,20328.9,128.7,128.7,121,3,3,3,736.8,691.9,777.6,589.8,544.9,147,147,147,0,0,0,0.2,0.189,0.212,589.8,544.9,630.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.27,0.318,0.195,0.165,0.222,0.0084,0.0071,0.0097,0.698,0.622,0.767,0.03,0.027,0.033,22.45,22.22,22.71,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.924,0.936,41.26,38.44,43.77,40.34,37.39,42.89,0,0,0,0,0,0,0.672,0,0.089,0.2,0.8,0.2,45.6
863992800000,1997,5,1996,8,33,7,0.387,0.0889,0.298,17079.8,109.5,109.5,101.7,3,2,2.5714285714285716,640,603.6,678.5,493,456.6,147,147,147,0,0,0,0.23,0.217,0.244,493,456.6,531.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.24,0.22,0.262,0.133,0.115,0.156,0.0057,0.0048,0.0067,0.583,0.535,0.624,0.025,0.023,0.026,22.96,22.79,23.1,0.952,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.42,35.02,51.66,40.77,33.97,48.2,0,0,0,0,0,0,0.565,0,0.089,0.23,0.77,0.23,44.1
864597600000,1997,5,1996,8,34,7,0.34,0.0865,0.254,15120.1,95.21,95.21,90,2,2,2,562.7,533.3,593.5,419.7,395.9,143,119,147,0,0,0,0.254,0.223,0.271,419.7,395.9,446.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.204,0.196,0.214,0.0971,0.0859,0.11,0.0041,0.0036,0.0046,0.527,0.492,0.568,0.022,0.021,0.024,23.34,23.16,23.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.92,43.47,48.58,45,42.6,47.6,0,0,0,0,0,0,0.5,0,0.086,0.25,0.75,0.25,44.5
865202400000,1997,6,1996,9,35,7,0.302,0.072,0.23,13827.3,87.58,87.58,82.31,2,2,2,499.2,475.6,524.3,380.2,356.6,119,119,119,0,0,0,0.239,0.227,0.25,380.2,356.6,405.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.181,0.198,0.0784,0.0673,0.0903,0.0032,0.0028,0.0038,0.467,0.431,0.504,0.019,0.018,0.021,23.69,23.54,23.83,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,42.05,39.56,44.68,41.15,38.57,43.79,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.8
865807200000,1997,6,1996,9,36,7,0.271,0.072,0.199,11932.7,75.48,75.48,71.03,2,2,2,448,428.9,468.3,329,309.9,119,119,119,0,0,0,0.266,0.254,0.277,329,309.9,349.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0543,0.0453,0.0638,0.0022,0.0018,0.0026,0.39,0.361,0.42,0.016,0.015,0.017,23.99,23.87,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.923,36.58,34.51,38.77,35.51,33.48,37.74,0,0,0,0,0,0,0.395,0,0.072,0.27,0.73,0.27,44
866412000000,1997,6,1996,9,37,7,0.246,0.072,0.174,10430.6,65.63,65.63,62.09,2,2,2,406.1,390.3,422.6,287.1,271.3,119,119,119,0,0,0,0.293,0.282,0.305,287.1,271.3,303.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.162,0.0345,0.0271,0.0423,0.0014,0.0011,0.0017,0.327,0.303,0.352,0.013,0.012,0.014,24.25,24.15,24.34,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32,30.26,33.83,31.04,29.35,32.82,0,0,0,0,0,0,0.345,0,0.072,0.29,0.71,0.29,42.4
867016800000,1997,6,1996,9,38,7,0.224,0.072,0.152,9165.39,57.59,57.59,54.56,2,2,2,371.1,358.3,385.1,252.1,239.3,119,119,119,0,0,0,0.321,0.309,0.332,252.1,239.3,266.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.139,0.149,0.0191,0.0161,0.0246,0.00077,0.00065,0.001,0.276,0.26,0.296,0.011,0.01,0.012,24.47,24.38,24.55,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.12,26.68,29.68,27.28,25.88,28.79,0,0,0,0,0,0,0.303,0,0.072,0.32,0.68,0.32,40.9
867621600000,1997,6,1996,9,39,7,0.207,0.0663,0.141,8451.11,52.49,52.49,50.3,2,1,1.7142857142857142,342.7,331.8,354.2,233.1,223.8,109.6,108,119,0,0,0,0.32,0.308,0.336,233.1,223.8,242.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.139,0.0156,0.0148,0.0163,0.00063,0.00059,0.00066,0.295,0.249,0.398,0.012,0.01,0.016,24.59,24.52,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.7,25.78,52.43,32.04,25,48.2,0,0,0,0,0,0,0.279,0,0.066,0.32,0.68,0.32,40.8
868226400000,1997,7,1996,10,40,7,0.194,0.0653,0.128,7990.63,48.2,48.2,47.56,1,1,1,320.3,311.3,329.3,212.3,203.3,108,108,108,0,0,0,0.337,0.328,0.347,212.3,203.3,221.3,990,990,990,965,965,965,25,25,25,0.128,0.125,0.132,0.0138,0.013,0.0146,0.00055,0.00052,0.00058,0.371,0.355,0.388,0.015,0.014,0.016,24.63,24.57,24.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.07,47.02,51.11,47.56,46.08,48.2,0,0,0,0,0,0,0.264,0,0.066,0.34,0.66,0.34,41.2
868831200000,1997,7,1996,10,41,7,0.181,0.0653,0.116,7290.97,45.41,45.41,43.4,1,1,1,299.5,291.3,308.3,191.5,183.3,108,108,108,0,0,0,0.361,0.35,0.371,191.5,183.3,200.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.012,0.0113,0.0128,0.00048,0.00045,0.00051,0.334,0.32,0.35,0.013,0.013,0.014,24.77,24.71,24.82,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.28,42.37,46.34,43.4,41.52,45.41,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.3
869436000000,1997,7,1996,10,42,7,0.17,0.0653,0.105,6569.43,40.95,40.95,39.1,1,1,1,281.5,274.1,288.9,173.5,166.1,108,108,108,0,0,0,0.384,0.374,0.394,173.5,166.1,180.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00987,0.0111,0.00042,0.00039,0.00044,0.302,0.289,0.315,0.012,0.011,0.013,24.87,24.83,24.91,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40.06,38.32,41.79,39.1,37.27,40.95,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
870040800000,1997,7,1996,10,43,7,0.159,0.0614,0.098,6103.64,38.03,38.03,36.33,1,1,1,263.6,254.1,271.6,162.1,156.3,101.6,93,108,0,0,0,0.385,0.355,0.409,162.1,156.3,168.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.109,0.111,0.00953,0.00903,0.0101,0.00038,0.00036,0.0004,0.281,0.271,0.292,0.011,0.011,0.012,24.96,24.93,25.01,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.92,37.41,36.02,39.05,36.33,34.94,38.03,0,0,0,0,0,0,0.202,0,0.061,0.39,0.62,0.38,38.4
870645600000,1997,8,1996,11,44,7,0.146,0.0562,0.0901,5608.23,35.32,35.32,33.38,1,1,1,242,233.1,250.6,149,140.1,93,93,93,0,0,0,0.384,0.371,0.399,149,140.1,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00842,0.00766,0.00915,0.00033,0.0003,0.00036,0.256,0.24,0.272,0.01,0.0095,0.011,25.09,25.03,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.41,32.31,36.41,33.38,31.35,35.32,0,0,0,0,0,0,0.185,0,0.0559,0.38,0.62,0.38,38.4
871250400000,1997,8,1996,11,45,7,0.135,0.0562,0.0789,4895.3,30.78,30.78,29.14,1,1,1,223.4,217,230.6,130.4,124,93,93,93,0,0,0,0.417,0.403,0.429,130.4,124,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0955,0.1,0.00683,0.00629,0.00745,0.00027,0.00025,0.00029,0.223,0.212,0.236,0.0088,0.0083,0.0093,25.24,25.18,25.29,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.04,28.52,31.74,29.14,27.67,30.78,0,0,0,0,0,0,0.162,0,0.0561,0.42,0.58,0.42,36.3
871855200000,1997,8,1996,11,46,7,0.127,0.0562,0.0703,4345.32,27.21,27.21,25.87,1,1,1,209.3,203.6,215,116.3,110.6,93,93,93,0,0,0,0.444,0.432,0.457,116.3,110.6,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0908,0.0948,0.00564,0.00515,0.00612,0.00022,0.0002,0.00024,0.198,0.188,0.208,0.0077,0.0073,0.0082,25.35,25.3,25.39,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.66,25.27,28.06,25.87,24.52,27.21,0,0,0,0,0,0,0.144,0,0.0567,0.44,0.55,0.45,34.2
872460000000,1997,8,1996,11,47,7,0.119,0.0562,0.0624,0,0,0,0,1,1,1,196.1,191.3,201.6,103.1,98.25,93,93,93,0,0,0,0.474,0.461,0.486,103.1,98.25,108.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0864,0.0901,0.00452,0.0041,0.00498,0.00018,0.00016,0.00019,0.174,0.166,0.184,0.0068,0.0065,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.47,0.52,0.48,0
873064800000,1997,9,1996,12,48,7,0.11,0.0435,0.0668,4112.49,26.28,26.28,24.48,1,1,1,182.4,176.2,189.9,110.4,104.2,72,72,72,0,0,0,0.395,0.379,0.409,110.4,104.2,117.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0864,0.0913,0.00514,0.00461,0.00577,0.0002,0.00018,0.00023,0.185,0.174,0.199,0.0072,0.0068,0.0078,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.89,0.886,0.896,25.24,23.7,27.1,24.48,22.99,26.28,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
873669600000,1997,9,1996,12,49,7,0.102,0.0435,0.0586,3587.65,22.53,22.53,21.36,1,1,1,169,164.5,174.3,96.95,92.46,72,72,72,0,0,0,0.426,0.413,0.438,96.95,92.46,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0823,0.0858,0.00399,0.00361,0.00445,0.00016,0.00014,0.00017,0.161,0.153,0.171,0.0063,0.006,0.0067,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.965,0.97,0.885,0.883,0.888,22.07,21.16,23.23,21.36,20.43,22.53,0,0,0,0,0,0,0.119,0,0.0434,0.43,0.57,0.43,35.2
874274400000,1997,9,1996,12,50,7,0.0963,0.0435,0.0528,3250.07,20.26,20.26,19.35,1,1,1,159.2,154.9,163.6,87.22,82.89,72,72,72,0,0,0,0.452,0.44,0.465,87.22,82.89,91.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0789,0.082,0.00316,0.0028,0.00354,0.00012,0.00011,0.00014,0.144,0.136,0.152,0.0056,0.0053,0.0059,25.37,25.37,25.38,0.925,0.92,0.93,0.963,0.961,0.965,0.891,0.888,0.894,20.08,19.19,20.99,19.35,18.45,20.26,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.7
874879200000,1997,9,1996,12,51,7,0.0904,0.0435,0.0468,2905.5,18.16,18.16,17.29,1,1,1,149.4,145.3,153.5,77.42,73.32,72,72,72,0,0,0,0.482,0.469,0.495,77.42,73.32,81.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0755,0.0784,0.00233,0.00198,0.00268,0.000091,0.000078,0.00011,0.126,0.119,0.134,0.005,0.0047,0.0052,25.38,25.37,25.38,0.935,0.931,0.939,0.96,0.96,0.961,0.898,0.894,0.901,18.01,16.99,18.9,17.29,16.31,18.16,0,0,0,0,0,0,0.0961,0,0.0436,0.48,0.52,0.48,32.1
875484000000,1997,9,1996,12,52,7,0.0855,0.0349,0.0506,3105.32,19.95,19.95,18.48,1,1,1,141.4,139,143.9,83.7,70.58,57.71,52,72,0,0,0,0.408,0.365,0.505,83.7,70.58,90.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0746,0.078,0.00286,0.00175,0.00343,0.00011,0.000069,0.00013,0.135,0.114,0.146,0.0053,0.0045,0.0057,25.36,25.35,25.39,0.922,0.916,0.925,0.963,0.96,0.964,0.888,0.879,0.891,19.2,16.1,20.68,18.48,15.45,19.95,0,0,0,0,0,0,0.103,0,0.0349,0.41,0.59,0.41,36.3
876088800000,1997,10,1997,1,1,7,0.0837,0.0314,0.0522,3214.2,19.55,19.55,19.13,1,1,1,138.3,136.6,140.4,86.32,84.57,52,52,52,0,0,0,0.376,0.37,0.381,86.32,84.57,88.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.076,0.0773,0.00309,0.00294,0.00326,0.00012,0.00012,0.00013,0.139,0.136,0.142,0.0054,0.0053,0.0056,25.36,25.36,25.36,0.926,0.923,0.928,0.963,0.962,0.964,0.891,0.89,0.892,19.87,19.52,20.29,19.13,18.77,19.55,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.4
876693600000,1997,10,1997,1,2,7,0.0842,0.0314,0.0528,3247.65,19.83,19.83,19.33,1,1,1,139.3,136.8,141.8,87.3,84.84,52,52,52,0,0,0,0.373,0.367,0.38,87.3,84.84,89.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0761,0.0778,0.00317,0.00296,0.00338,0.00012,0.00012,0.00013,0.14,0.136,0.145,0.0055,0.0053,0.0057,25.36,25.36,25.36,0.924,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.07,19.57,20.57,19.33,18.83,19.83,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.6
877298400000,1997,10,1997,1,3,7,0.0794,0.0314,0.0479,2972.15,18.44,18.44,17.69,1,1,1,131.2,128.4,134.9,79.21,76.36,52,52,52,0,0,0,0.396,0.385,0.405,79.21,76.36,82.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0731,0.0754,0.00248,0.00224,0.0028,0.000097,0.000088,0.00011,0.126,0.121,0.133,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.901,18.42,17.84,19.18,17.69,17.12,18.44,0,0,0,0,0,0,0.0983,0,0.0315,0.4,0.6,0.4,37.4
877903200000,1997,10,1997,1,4,7,0.0789,0.0311,0.0478,2962.98,18.21,18.21,17.64,1,1,1,130.4,126.7,133.8,78.96,74.72,51.43,50,52,0,0,0,0.395,0.38,0.41,78.96,74.72,81.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0725,0.075,0.00246,0.0021,0.00271,0.000097,0.000082,0.00011,0.125,0.118,0.131,0.0049,0.0046,0.0051,25.37,25.37,25.38,0.935,0.931,0.94,0.96,0.96,0.961,0.898,0.895,0.902,18.37,17.46,18.96,17.64,16.77,18.21,0,0,0,0,0,0,0.098,0,0.0311,0.39,0.61,0.39,37.6
878508000000,1997,11,1997,2,5,7,0.0824,0.0302,0.0521,3210.52,20.02,20.02,19.11,1,1,1,136.2,130.6,140.7,86.21,80.55,50,50,50,0,0,0,0.367,0.355,0.383,86.21,80.55,90.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0742,0.0778,0.00308,0.0026,0.00346,0.00012,0.0001,0.00014,0.138,0.128,0.146,0.0054,0.005,0.0057,25.36,25.35,25.37,0.926,0.921,0.933,0.963,0.96,0.965,0.891,0.888,0.896,19.85,18.7,20.75,19.11,17.95,20.02,0,0,0,0,0,0,0.106,0,0.0303,0.37,0.63,0.37,39
879112800000,1997,11,1997,2,6,7,0.0904,0.0302,0.0602,3680.33,23.51,23.51,21.91,1,1,1,149.5,140.1,156.5,99.46,90.12,50,50,50,0,0,0,0.335,0.319,0.357,99.46,90.12,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0776,0.0834,0.0042,0.00341,0.00481,0.00016,0.00013,0.00019,0.162,0.145,0.174,0.0063,0.0057,0.0068,25.34,25.34,25.35,0.915,0.912,0.921,0.968,0.964,0.97,0.886,0.883,0.888,22.63,20.64,24.24,21.91,19.91,23.51,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
879717600000,1997,11,1997,2,7,7,0.0924,0.0302,0.0621,3794.75,23.71,23.71,22.59,1,1,1,152.7,149.7,157.3,102.7,99.69,50,50,50,0,0,0,0.328,0.318,0.334,102.7,99.69,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0809,0.0837,0.00448,0.00422,0.00487,0.00018,0.00017,0.00019,0.168,0.162,0.176,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.969,0.97,0.885,0.883,0.889,23.3,22.57,24.44,22.59,21.86,23.71,0,0,0,0,0,0,0.125,0,0.0303,0.33,0.67,0.33,41.1
880322400000,1997,11,1997,2,8,7,0.0924,0.0302,0.0622,3799.56,23.25,23.25,22.62,1,1,1,152.8,150,155.4,102.8,99.97,50,50,50,0,0,0,0.327,0.322,0.333,102.8,99.97,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.081,0.083,0.00449,0.00425,0.00471,0.00018,0.00017,0.00018,0.168,0.163,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.882,0.887,23.33,22.63,23.97,22.62,21.92,23.25,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.1
880927200000,1997,12,1997,3,9,7,0.0931,0.0357,0.0574,3511.22,22.61,22.61,20.9,1,1,1,153.9,150,161.7,94.87,90.97,59,59,59,0,0,0,0.384,0.365,0.393,94.87,90.97,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0793,0.0834,0.00381,0.00348,0.00448,0.00015,0.00014,0.00018,0.155,0.148,0.169,0.0061,0.0058,0.0066,25.35,25.35,25.35,0.917,0.912,0.92,0.966,0.965,0.97,0.886,0.883,0.888,21.62,20.81,23.31,20.9,20.08,22.61,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
881532000000,1997,12,1997,3,10,7,0.0953,0.0357,0.0596,3642.77,22.81,22.81,21.68,1,1,1,157.6,152.7,162.5,98.58,93.7,59,59,59,0,0,0,0.375,0.363,0.386,98.58,93.7,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0802,0.0837,0.00413,0.00371,0.00455,0.00016,0.00015,0.00018,0.162,0.153,0.171,0.0063,0.006,0.0067,25.35,25.35,25.35,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.883,0.886,22.4,21.37,23.51,21.68,20.64,22.81,0,0,0,0,0,0,0.12,0,0.0357,0.37,0.63,0.37,38.2
882136800000,1997,12,1997,3,11,7,0.0932,0.0357,0.0575,3513.87,21.88,21.88,20.92,1,1,1,154,149.4,158.7,95.03,90.42,59,59,59,0,0,0,0.383,0.372,0.395,95.03,90.42,99.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0791,0.0824,0.00383,0.00344,0.00423,0.00015,0.00013,0.00017,0.155,0.147,0.164,0.0061,0.0058,0.0064,25.35,25.35,25.35,0.916,0.911,0.921,0.967,0.965,0.969,0.885,0.882,0.888,21.64,20.7,22.59,20.92,19.97,21.88,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
882741600000,1997,12,1997,3,12,7,0.1,0.0357,0.0646,3961.98,24.9,24.9,23.58,1,1,1,165.8,160.9,171.3,106.8,101.9,59,59,59,0,0,0,0.356,0.344,0.367,106.8,101.9,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0831,0.0868,0.00483,0.00441,0.00529,0.00019,0.00017,0.00021,0.176,0.168,0.186,0.0069,0.0066,0.0073,25.36,25.35,25.36,0.916,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.892,24.31,23.11,25.67,23.58,22.41,24.9,0,0,0,0,0,0,0.131,0,0.0354,0.36,0.65,0.35,39.6
883346400000,1997,12,1997,3,13,7,0.107,0.0405,0.0661,4068.5,25.31,25.31,24.22,1,1,1,176.4,170.5,186.9,109.4,99.39,67,59,73,0,0,0,0.379,0.342,0.423,109.4,99.39,113.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.084,0.0891,0.00505,0.0042,0.00543,0.0002,0.00016,0.00021,0.182,0.165,0.191,0.0071,0.0065,0.0075,25.37,25.36,25.38,0.917,0.911,0.92,0.97,0.968,0.97,0.89,0.883,0.893,24.97,22.54,26.09,24.22,21.83,25.31,0,0,0,0,0,0,0.135,0,0.0409,0.38,0.62,0.38,38
883951200000,1998,1,1997,4,14,7,0.12,0.0442,0.0762,4739.22,29.93,29.93,28.21,1,1,1,198.9,190.4,206.3,125.9,117.4,73,73,73,0,0,0,0.367,0.354,0.383,125.9,117.4,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0904,0.096,0.00645,0.00573,0.00708,0.00025,0.00022,0.00028,0.212,0.197,0.226,0.0083,0.0077,0.0088,25.37,25.34,25.39,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,29.08,26.98,30.86,28.21,26.17,29.93,0,0,0,0,0,0,0.157,0,0.0438,0.37,0.64,0.36,39.5
884556000000,1998,1,1997,4,15,7,0.138,0.0442,0.094,5882.86,38.26,38.26,35.02,1,1,1,228.4,212.6,242.1,155.4,139.6,73,73,73,0,0,0,0.32,0.302,0.343,155.4,139.6,169.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0982,0.109,0.00896,0.00761,0.0101,0.00035,0.0003,0.0004,0.265,0.237,0.29,0.01,0.0093,0.011,25.16,25.06,25.29,0.94,0.934,0.945,0.971,0.97,0.974,0.913,0.906,0.921,36.06,32.34,39.27,35.02,31.37,38.26,0,0,0,0,0,0,0.195,0,0.044,0.32,0.68,0.32,42.6
885160800000,1998,1,1997,4,16,7,0.16,0.0442,0.116,7324.77,47.86,47.86,43.6,1,1,1,264.4,247.9,282.9,191.4,174.9,73,73,73,0,0,0,0.277,0.258,0.295,191.4,174.9,209.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.123,0.012,0.0106,0.0136,0.00048,0.00042,0.00054,0.329,0.3,0.362,0.013,0.012,0.014,24.91,24.81,25.01,0.952,0.947,0.957,0.98,0.977,0.98,0.932,0.925,0.937,44.51,40.61,48.83,43.6,39.69,47.86,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.8
885765600000,1998,1,1997,4,17,7,0.19,0.0452,0.145,8769.38,56.12,56.12,52.2,2,1,1.7142857142857142,314.1,290.8,337.3,239.4,217.8,74.71,73,85,0,0,0,0.238,0.221,0.252,239.4,217.8,256.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.14,0.0166,0.0143,0.0203,0.00066,0.00057,0.00081,0.297,0.247,0.391,0.012,0.0099,0.016,24.73,24.64,24.82,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.54,26.28,52.47,32.99,25.49,48.2,0,0,0,0,0,0,0.29,0,0.045,0.24,0.76,0.24,46.2
886370400000,1998,2,1997,5,18,7,0.222,0.0514,0.171,10314.5,67.98,67.98,61.4,2,2,2,367,343,397.7,282,258,85,85,85,0,0,0,0.232,0.214,0.248,282,258,312.7,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.141,0.16,0.0321,0.0208,0.0466,0.0013,0.00084,0.0019,0.314,0.278,0.361,0.013,0.011,0.015,24.45,24.25,24.61,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.65,28.99,35.04,30.7,28.12,33.99,0,0,0,0,0,0,0.341,0,0.051,0.23,0.77,0.23,46.5
886975200000,1998,2,1997,5,19,7,0.276,0.0514,0.225,13582.1,91.81,91.81,80.85,2,2,2,456.7,408.9,508.4,371.7,323.9,85,85,85,0,0,0,0.187,0.167,0.208,371.7,323.9,423.4,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.181,0.164,0.199,0.0744,0.0519,0.0989,0.0031,0.0021,0.0041,0.449,0.377,0.527,0.018,0.015,0.022,23.9,23.59,24.18,0.951,0.944,0.957,0.976,0.97,0.98,0.928,0.916,0.937,41.39,36.27,46.84,40.42,35.18,45.91,0,0,0,0,0,0,0.449,0,0.051,0.19,0.82,0.18,49.2
887580000000,1998,2,1997,5,20,7,0.344,0.0514,0.292,16974.7,107,107,101,3,2,2.5714285714285716,568.2,526.2,597.9,483.2,441.2,85,85,85,0,0,0,0.15,0.142,0.162,483.2,441.2,512.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.206,0.241,0.128,0.107,0.144,0.0054,0.0045,0.0061,0.557,0.519,0.608,0.023,0.022,0.025,23.29,23.15,23.48,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,42.16,35.13,51.95,40.54,34.07,48.2,0,0,0,0,0,0,0.561,0,0.052,0.15,0.85,0.15,49.3
888184800000,1998,2,1997,5,21,7,0.367,0.0533,0.314,18170.1,109.8,109.8,108.2,3,3,3,607,601.4,612.4,518.9,505.4,88.14,85,107,0,0,0,0.145,0.139,0.175,518.9,505.4,526.5,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.245,0.242,0.249,0.148,0.139,0.153,0.0062,0.0059,0.0065,0.569,0.551,0.581,0.024,0.023,0.025,23.1,23.07,23.13,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.918,0.921,37.15,36.13,37.68,36.05,35.05,36.59,0,0,0,0,0,0,0.601,0,0.053,0.15,0.86,0.14,49.5
888789600000,1998,3,1997,6,22,7,0.368,0.0647,0.303,17533.3,104.9,104.9,104.4,3,3,3,608.4,605,611,501.4,498,107,107,107,0,0,0,0.176,0.175,0.177,501.4,498,504,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.24,0.238,0.241,0.136,0.134,0.138,0.0057,0.0057,0.0058,0.544,0.539,0.548,0.023,0.023,0.023,23.12,23.11,23.14,0.946,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.918,35.86,35.64,36.04,34.79,34.57,34.96,0,0,0,0,0,0,0.58,0,0.065,0.18,0.82,0.18,47.6
889394400000,1998,3,1997,6,23,7,0.378,0.0647,0.313,18081.9,112.8,112.8,107.6,3,3,3,624.9,605.8,650.6,517.9,498.8,107,107,107,0,0,0,0.171,0.164,0.177,517.9,498.8,543.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.249,0.238,0.264,0.147,0.134,0.164,0.0062,0.0057,0.007,0.572,0.54,0.615,0.024,0.023,0.026,23.03,22.88,23.14,0.948,0.946,0.95,0.971,0.97,0.973,0.92,0.918,0.925,36.96,35.69,38.64,35.88,34.62,37.6,0,0,0,0,0,0,0.598,0,0.065,0.17,0.83,0.17,47.8
889999200000,1998,3,1997,6,24,7,0.428,0.0647,0.363,20846.6,131.4,131.4,124.1,3,3,3,707.9,663.5,747.7,600.9,556.5,107,107,107,0,0,0,0.151,0.143,0.161,600.9,556.5,640.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.296,0.271,0.319,0.202,0.173,0.229,0.0087,0.0074,0.0099,0.712,0.637,0.779,0.031,0.027,0.034,22.56,22.33,22.81,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.26,39.47,44.71,41.36,38.48,43.81,0,0,0,0,0,0,0.689,0,0.065,0.15,0.85,0.15,48.7
890604000000,1998,3,1997,6,25,7,0.471,0.0647,0.406,22989.4,140.9,140.9,136.8,3,3,3,778.8,756.2,802.6,671.8,649.2,107,107,107,0,0,0,0.138,0.133,0.142,671.8,649.2,695.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.337,0.324,0.35,0.25,0.235,0.266,0.011,0.01,0.012,0.831,0.793,0.871,0.036,0.034,0.038,22.15,22.02,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.54,45.22,47.92,45.61,44.31,46.96,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
891208800000,1998,3,1997,6,26,7,0.519,0.0725,0.446,24419.8,154.1,154.1,145.4,4,3,3.142857142857143,857.5,811.1,911.9,737.6,704.1,119.9,107,125,0,0,0,0.14,0.13,0.149,737.6,704.1,786.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.384,0.355,0.428,0.292,0.271,0.32,0.013,0.012,0.014,0.938,0.886,1,0.041,0.039,0.045,21.73,21.5,21.97,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.21,39.51,51.62,46.62,38.52,48.2,0,0,0,0,0,0,0.808,0,0.073,0.14,0.86,0.14,47.1
891813600000,1998,4,1997,7,27,7,0.596,0.0756,0.521,27951.4,173.9,173.9,166.4,4,4,4,986.2,932.3,1035,861.2,807.3,125,125,125,0,0,0,0.127,0.121,0.134,861.2,807.3,909.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.496,0.447,0.541,0.356,0.33,0.379,0.016,0.015,0.017,1.09,0.992,1.17,0.049,0.044,0.053,21.08,20.82,21.38,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.47,40.35,44.37,41.59,39.41,43.48,0,0,0,0,0,0,0.924,0,0.075,0.13,0.87,0.13,46.9
892418400000,1998,4,1997,7,28,7,0.635,0.0756,0.559,29589.4,177,177,176.1,4,4,4,1049,1042,1055,924.3,917.3,125,125,125,0,0,0,0.119,0.118,0.12,924.3,917.3,930.2,990,990,990,968.1,968,968.1,21.9,21.9,22,0.554,0.548,0.56,0.386,0.383,0.389,0.018,0.017,0.018,1.19,1.18,1.21,0.054,0.054,0.055,20.75,20.72,20.78,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.93,44.66,45.16,44.03,43.77,44.25,0,0,0,0,0,0,0.978,0,0.076,0.12,0.88,0.12,46.6
893023200000,1998,4,1997,7,29,7,0.593,0.0756,0.517,27782.5,173.2,173.2,165.4,4,4,4,980,923.2,1030,855,798.2,125,125,125,0,0,0,0.128,0.121,0.135,855,798.2,904.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.491,0.439,0.536,0.353,0.325,0.377,0.016,0.015,0.017,1.07,0.976,1.16,0.048,0.044,0.053,21.11,20.85,21.43,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.23,39.98,44.17,41.34,39.02,43.29,0,0,0,0,0,0,0.919,0,0.076,0.13,0.87,0.13,46.9
893628000000,1998,4,1997,7,30,7,0.514,0.0813,0.433,23633.8,144.6,144.6,140.7,3,3,3,849.6,804.3,903,715.2,657.3,134.4,125,147,0,0,0,0.159,0.138,0.183,715.2,657.3,778,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.371,0.334,0.42,0.278,0.24,0.316,0.012,0.01,0.014,0.912,0.812,1.02,0.04,0.035,0.046,21.79,21.46,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.7,45.35,52.2,46.89,44.45,48.2,0,0,0,0,0,0,0.782,0,0.081,0.16,0.84,0.16,46
894232800000,1998,5,1997,8,31,7,0.458,0.0889,0.369,21003,131.4,131.4,125,3,3,3,757.9,714.6,793,610.9,567.6,147,147,147,0,0,0,0.194,0.185,0.206,610.9,567.6,646,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.307,0.283,0.327,0.209,0.18,0.233,0.0091,0.0078,0.01,0.734,0.661,0.793,0.032,0.028,0.035,22.33,22.13,22.58,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.56,39.89,44.69,41.67,38.92,43.79,0,0,0,0,0,0,0.695,0,0.089,0.19,0.81,0.19,45.9
894837600000,1998,5,1997,8,32,7,0.398,0.0889,0.309,17608.1,113.8,113.8,104.8,3,2,2.7142857142857144,658.4,618.6,700.1,511.4,471.6,147,147,147,0,0,0,0.224,0.21,0.238,511.4,471.6,553.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.251,0.228,0.274,0.144,0.122,0.17,0.0061,0.0051,0.0073,0.598,0.542,0.636,0.025,0.023,0.027,22.87,22.66,23.01,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.24,35.31,52.11,39.53,34.25,48.2,0,0,0,0,0,0,0.582,0,0.089,0.22,0.78,0.22,44.2
895442400000,1998,5,1997,8,33,7,0.347,0.0889,0.258,15288.1,96.4,96.4,91,2,2,2,573.1,541.3,606.3,426.1,394.3,147,147,147,0,0,0,0.257,0.242,0.272,426.1,394.3,459.3,990,990,990,966.2,966,966.3,23.8,23.7,24,0.207,0.195,0.221,0.1,0.0851,0.116,0.0042,0.0036,0.0049,0.537,0.489,0.589,0.023,0.02,0.025,23.28,23.09,23.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.52,43.3,49.79,45.5,42.44,48.2,0,0,0,0,0,0,0.506,0,0.089,0.26,0.74,0.26,44.1
896047200000,1998,5,1997,8,34,7,0.305,0.0889,0.217,12936.3,83.02,83.02,77,2,2,2,505,479.2,532.2,358,332.2,147,147,147,0,0,0,0.291,0.276,0.307,358,332.2,385.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.174,0.192,0.068,0.0558,0.0808,0.0028,0.0023,0.0034,0.435,0.396,0.476,0.018,0.016,0.02,23.69,23.53,23.85,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.49,36.74,42.36,38.5,35.64,41.51,0,0,0,0,0,0,0.428,0,0.088,0.29,0.71,0.29,42.4
896652000000,1998,6,1997,9,35,7,0.273,0.072,0.201,12057.3,76.4,76.4,71.77,2,2,2,451.4,431.9,472.4,332.4,312.9,119,119,119,0,0,0,0.264,0.252,0.276,332.4,312.9,353.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.165,0.18,0.0559,0.0467,0.0658,0.0023,0.0019,0.0027,0.395,0.366,0.426,0.016,0.015,0.018,23.97,23.85,24.09,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.925,36.95,34.84,39.21,35.88,33.8,38.2,0,0,0,0,0,0,0.399,0,0.072,0.26,0.74,0.26,44.2
897256800000,1998,6,1997,9,36,7,0.247,0.072,0.175,10510.7,66.27,66.27,62.56,2,2,2,408.3,392.2,425.6,289.3,273.2,119,119,119,0,0,0,0.292,0.28,0.303,289.3,273.2,306.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.151,0.163,0.0355,0.028,0.0437,0.0014,0.0011,0.0018,0.33,0.306,0.356,0.013,0.012,0.015,24.23,24.13,24.33,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.25,30.47,34.16,31.28,29.56,33.13,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.6
897861600000,1998,6,1997,9,37,7,0.225,0.072,0.153,9206.5,58,58,54.8,2,2,2,372.2,358.1,387,253.2,239.1,119,119,119,0,0,0,0.32,0.307,0.332,253.2,239.1,268,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.139,0.15,0.0196,0.0161,0.0255,0.00079,0.00065,0.001,0.277,0.259,0.298,0.011,0.01,0.012,24.46,24.37,24.55,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.25,26.65,29.9,27.4,25.85,29,0,0,0,0,0,0,0.304,0,0.072,0.32,0.68,0.32,40.9
898466400000,1998,6,1997,9,38,7,0.207,0.072,0.135,8195.79,50.91,50.91,48.78,2,1,1.2857142857142858,342.3,330.4,354.5,223.3,211.4,119,119,119,0,0,0,0.348,0.336,0.36,223.3,211.4,235.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.138,0.0147,0.0137,0.0158,0.00059,0.00055,0.00064,0.347,0.251,0.4,0.014,0.01,0.016,24.54,24.47,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.5,25.77,52.29,41.58,25,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.6
899071200000,1998,6,1997,9,39,7,0.192,0.0672,0.125,7844.06,47.97,47.97,46.69,1,1,1,317.3,308.3,326.9,206.2,200.3,111.1,108,119,0,0,0,0.35,0.338,0.368,206.2,200.3,211.8,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.128,0.0133,0.0128,0.0138,0.00053,0.00051,0.00055,0.361,0.35,0.37,0.014,0.014,0.015,24.65,24.6,24.71,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.64,46.34,48.95,46.69,45.41,47.97,0,0,0,0,0,0,0.259,0,0.067,0.35,0.65,0.35,40.9
899676000000,1998,7,1997,10,40,7,0.179,0.0653,0.114,7164.92,44.73,44.73,42.65,1,1,1,296.3,287.2,305.3,188.3,179.2,108,108,108,0,0,0,0.365,0.354,0.376,188.3,179.2,197.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.123,0.0118,0.011,0.0125,0.00047,0.00044,0.0005,0.328,0.312,0.345,0.013,0.012,0.014,24.79,24.73,24.84,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.52,41.4,45.64,42.65,40.54,44.73,0,0,0,0,0,0,0.237,0,0.065,0.36,0.64,0.36,40
900280800000,1998,7,1997,10,41,7,0.168,0.0653,0.102,6397.94,39.92,39.92,38.08,1,1,1,277.4,270,284.8,169.4,162,108,108,108,0,0,0,0.389,0.379,0.4,169.4,162,176.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0101,0.00952,0.0108,0.0004,0.00038,0.00043,0.295,0.281,0.308,0.012,0.011,0.012,24.9,24.85,24.94,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.09,37.36,40.83,38.08,36.25,39.92,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,38.1
900885600000,1998,7,1997,10,42,7,0.158,0.0653,0.0923,5727.19,35.68,35.68,34.09,1,1,1,260.6,254.4,267.5,152.5,146.4,108,108,108,0,0,0,0.414,0.404,0.424,152.5,146.4,159.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00872,0.0082,0.00931,0.00035,0.00032,0.00037,0.265,0.254,0.277,0.01,0.01,0.011,24.99,24.95,25.03,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.14,33.7,36.78,34.09,32.69,35.68,0,0,0,0,0,0,0.189,0,0.0657,0.41,0.58,0.42,36.2
901490400000,1998,7,1997,10,43,7,0.149,0.0627,0.0863,5351.63,33.34,33.34,31.85,1,1,1,246.4,239.4,252.5,142.7,136.8,103.7,93,108,0,0,0,0.421,0.385,0.441,142.7,136.8,148.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00788,0.00738,0.0084,0.00031,0.00029,0.00033,0.246,0.236,0.256,0.0097,0.0093,0.01,25.08,25.04,25.11,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,32.84,31.44,34.38,31.85,30.5,33.34,0,0,0,0,0,0,0.177,0,0.0627,0.42,0.58,0.42,35.9
902095200000,1998,8,1997,11,44,7,0.139,0.0562,0.0826,5130.02,32.22,32.22,30.54,1,1,1,229.5,222.2,236.9,136.5,129.2,93,93,93,0,0,0,0.406,0.393,0.419,136.5,129.2,143.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0973,0.103,0.00736,0.00673,0.00798,0.00029,0.00026,0.00031,0.234,0.221,0.247,0.0092,0.0087,0.0097,25.19,25.13,25.25,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.48,29.75,33.22,30.54,28.85,32.22,0,0,0,0,0,0,0.17,0,0.0564,0.4,0.59,0.41,36.9
902700000000,1998,8,1997,11,45,7,0.13,0.0562,0.0738,4571.49,28.54,28.54,27.21,1,1,1,215,209.3,220.8,122,116.3,93,93,93,0,0,0,0.432,0.421,0.444,122,116.3,127.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0928,0.0969,0.00612,0.00564,0.00661,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0077,0.0086,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.05,26.66,29.43,27.21,25.86,28.54,0,0,0,0,0,0,0.151,0,0.0562,0.43,0.57,0.43,35.2
903304800000,1998,8,1997,11,46,7,0.122,0.0562,0.0658,1797.51,25.42,25.42,10.7,1,1,1,201.9,197,207.4,108.9,104,93,93,93,0,0,0,0.461,0.448,0.472,108.9,104,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0885,0.0921,0.005,0.00459,0.00547,0.0002,0.00018,0.00021,0.185,0.176,0.195,0.0072,0.0069,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11.03,0,26.2,10.7,0,25.42,0,4,0,0,0.571,0,0.0594,0.571,0.0562,0.46,0.54,0.46,14.7
903909600000,1998,8,1997,11,47,7,0.116,0.0562,0.0596,0,0,0,0,1,1,1,191.5,187.4,195.6,98.53,94.43,93,93,93,0,0,0,0.486,0.475,0.496,98.53,94.43,102.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0851,0.088,0.00412,0.00378,0.00447,0.00016,0.00015,0.00017,0.166,0.159,0.174,0.0065,0.0062,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.51,0.49,0
904514400000,1998,8,1997,11,48,7,0.108,0.0454,0.0627,3352.93,25.02,25.02,19.96,1,1,1,178.7,170.8,186.1,103.7,93.06,75,72,93,0,0,0,0.42,0.39,0.5,103.7,93.06,112.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0845,0.0894,0.00456,0.00366,0.00533,0.00018,0.00014,0.00021,0.174,0.156,0.189,0.0068,0.0061,0.0074,25.38,25.38,25.42,0.784,0,0.92,0.831,0,0.97,0.76,0,0.892,20.58,0,25.79,19.96,0,25.02,0,1,0,0,0.143,0,0.111,0.143,0.0453,0.42,0.58,0.42,31
905119200000,1998,9,1997,12,49,7,0.0986,0.0435,0.0551,3383.7,21.43,21.43,20.14,1,1,1,163.1,157.3,169.4,91.09,85.35,72,72,72,0,0,0,0.442,0.425,0.458,91.09,85.35,97.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0798,0.084,0.00349,0.003,0.00403,0.00014,0.00012,0.00016,0.151,0.14,0.162,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.914,0.928,0.965,0.962,0.968,0.889,0.884,0.893,20.87,19.7,22.14,20.14,18.96,21.43,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
905724000000,1998,9,1997,12,50,7,0.0915,0.0435,0.048,2976.38,18.56,18.56,17.72,1,1,1,151.3,147.2,155.4,79.33,75.23,72,72,72,0,0,0,0.476,0.463,0.489,79.33,75.23,83.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0791,0.00249,0.00214,0.00284,0.000098,0.000084,0.00011,0.13,0.122,0.137,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.935,0.93,0.94,0.96,0.96,0.962,0.898,0.894,0.902,18.45,17.59,19.3,17.72,16.89,18.56,0,0,0,0,0,0,0.0984,0,0.0435,0.48,0.52,0.48,32.5
906328800000,1998,9,1997,12,51,7,0.0863,0.0435,0.0428,2603.44,16.48,16.48,15.5,1,1,1,142.7,139.8,145.9,70.7,67.85,72,72,72,0,0,0,0.505,0.494,0.515,70.7,67.85,73.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0736,0.0757,0.00176,0.00152,0.00203,0.000069,0.000059,0.00008,0.114,0.109,0.12,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.917,0.901,0.934,0.96,0.96,0.96,0.88,0.865,0.897,16.14,15.23,17.17,15.5,14.62,16.48,0,0,0,0,0,0,0.0861,0,0.0435,0.5,0.5,0.5,30.2
906933600000,1998,9,1997,12,52,7,0.0831,0.0366,0.0465,2832.01,18.88,18.88,16.86,1,1,1,137.4,134.1,139.8,76.86,67.03,60.57,52,72,0,0,0,0.44,0.379,0.518,76.86,67.03,85.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0733,0.0762,0.00228,0.00145,0.00298,0.00009,0.000057,0.00012,0.123,0.108,0.137,0.0048,0.0042,0.0054,25.38,25.36,25.39,0.915,0.897,0.931,0.961,0.96,0.962,0.88,0.861,0.894,17.54,14.97,19.63,16.86,14.37,18.88,0,0,0,0,0,0,0.0937,0,0.0366,0.44,0.56,0.44,34.1
907538400000,1998,10,1998,1,1,7,0.078,0.0314,0.0466,2896.69,17.99,17.99,17.24,1,1,1,129,126.2,132.7,77.03,74.18,52,52,52,0,0,0,0.403,0.392,0.412,77.03,74.18,80.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0723,0.0746,0.0023,0.00206,0.00261,0.00009,0.000081,0.0001,0.122,0.117,0.129,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,17.96,17.29,18.74,17.24,16.59,17.99,0,0,0,0,0,0,0.0958,0,0.0314,0.4,0.6,0.4,37.1
908143200000,1998,10,1998,1,2,7,0.0743,0.0314,0.0429,2614.56,16.33,16.33,15.56,1,1,1,122.9,120.4,125.4,70.89,68.43,52,52,52,0,0,0,0.423,0.415,0.432,70.89,68.43,73.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.072,0.00178,0.00157,0.00199,0.00007,0.000061,0.000078,0.111,0.107,0.116,0.0044,0.0042,0.0045,25.39,25.38,25.39,0.918,0.905,0.932,0.96,0.96,0.96,0.881,0.868,0.894,16.21,15.42,17.01,15.56,14.8,16.33,0,0,0,0,0,0,0.0865,0,0.0314,0.42,0.58,0.42,35.2
908748000000,1998,10,1998,1,3,7,0.0709,0.0314,0.0394,2006.38,14.55,14.55,11.94,1,1,1,117.1,114.7,119.6,65.15,62.69,52,52,52,0,0,0,0.444,0.435,0.453,65.15,62.69,67.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00129,0.00108,0.0015,0.000051,0.000042,0.000059,0.103,0.099,0.106,0.004,0.0039,0.0042,25.4,25.39,25.4,0.762,0,0.9,0.823,0,0.96,0.731,0,0.864,12.44,0,15.16,11.94,0,14.55,0,1,0,0,0.143,0,0.0663,0.143,0.0315,0.44,0.56,0.44,28.3
909352800000,1998,10,1998,1,4,7,0.069,0.0313,0.0377,326.19,13.59,13.59,1.942,1,1,1,114.1,113.3,114.4,62.35,61.32,51.71,50,52,0,0,0,0.453,0.437,0.459,62.35,61.32,64.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00105,0.000962,0.00123,0.000041,0.000038,0.000048,0.0985,0.0971,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.126,0,0.882,0.137,0,0.96,0.121,0,0.847,2.023,0,14.16,1.942,0,13.59,0,6,0,0,0.857,0,0.0108,0.857,0.0313,0.45,0.55,0.45,4.73
909957600000,1998,11,1998,2,5,7,0.0725,0.0302,0.0423,2553.24,17.63,17.63,15.2,1,1,1,119.9,114.7,128.9,69.89,64.69,50,50,50,0,0,0,0.418,0.388,0.436,69.89,64.69,78.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0736,0.00169,0.00125,0.00246,0.000066,0.000049,0.000096,0.11,0.102,0.125,0.0043,0.004,0.0049,25.39,25.37,25.4,0.908,0.884,0.94,0.96,0.96,0.96,0.872,0.848,0.902,15.83,14.24,18.36,15.2,13.67,17.63,0,0,0,0,0,0,0.0844,0,0.0302,0.42,0.58,0.42,35.2
910562400000,1998,11,1998,2,6,7,0.0809,0.0302,0.0507,3129.57,20.02,20.02,18.63,1,1,1,133.8,127.8,140.7,83.83,77.82,50,50,50,0,0,0,0.374,0.355,0.391,83.83,77.82,90.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0732,0.0778,0.00288,0.00236,0.00346,0.00011,0.000093,0.00014,0.134,0.123,0.146,0.0053,0.0048,0.0057,25.37,25.35,25.38,0.929,0.921,0.937,0.962,0.96,0.965,0.893,0.888,0.899,19.36,18.14,20.75,18.63,17.41,20.02,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.7
911167200000,1998,11,1998,2,7,7,0.0876,0.0302,0.0573,3505.19,21.08,21.08,20.86,1,1,1,144.8,143.9,145.9,94.81,93.95,50,50,50,0,0,0,0.345,0.343,0.347,94.81,93.95,95.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0789,0.0796,0.00381,0.00374,0.0039,0.00015,0.00015,0.00015,0.154,0.152,0.155,0.006,0.006,0.0061,25.35,25.34,25.35,0.916,0.915,0.917,0.966,0.966,0.967,0.885,0.885,0.886,21.59,21.42,21.8,20.86,20.69,21.08,0,0,0,0,0,0,0.116,0,0.0303,0.34,0.65,0.35,40
911772000000,1998,11,1998,2,8,7,0.0888,0.0302,0.0586,3577.2,22.05,22.05,21.29,1,1,1,146.9,143.7,150.5,96.88,93.68,50,50,50,0,0,0,0.341,0.332,0.348,96.88,93.68,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0788,0.0812,0.00398,0.00371,0.00429,0.00016,0.00015,0.00017,0.157,0.152,0.164,0.0062,0.0059,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.01,21.36,22.76,21.29,20.63,22.05,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
912376800000,1998,11,1998,2,9,7,0.0946,0.0349,0.0597,3649.49,23.27,23.27,21.72,1,1,1,156.4,150.8,164.5,98.73,93.15,57.71,50,59,0,0,0,0.369,0.332,0.388,98.73,93.15,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0801,0.0844,0.00414,0.00367,0.00471,0.00016,0.00014,0.00018,0.162,0.152,0.174,0.0063,0.006,0.0068,25.35,25.34,25.35,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.44,21.26,23.99,21.72,20.53,23.27,0,0,0,0,0,0,0.121,0,0.0349,0.37,0.63,0.37,38.6
912981600000,1998,12,1998,3,10,7,0.103,0.0357,0.0672,4135.21,25.3,25.3,24.61,1,1,1,170.1,166.4,172.9,111.1,107.4,59,59,59,0,0,0,0.347,0.341,0.355,111.1,107.4,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0851,0.0874,0.00519,0.00488,0.00543,0.0002,0.00019,0.00021,0.184,0.177,0.189,0.0072,0.0069,0.0074,25.36,25.36,25.36,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.38,24.46,26.08,24.61,23.72,25.3,0,0,0,0,0,0,0.137,0,0.0358,0.35,0.65,0.35,40.1
913586400000,1998,12,1998,3,11,7,0.106,0.0357,0.0706,4362.02,26.96,26.96,25.96,1,1,1,175.7,172.7,179.8,116.7,113.7,59,59,59,0,0,0,0.336,0.328,0.342,116.7,113.7,120.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0873,0.0898,0.00567,0.00541,0.00602,0.00022,0.00021,0.00024,0.194,0.189,0.201,0.0076,0.0074,0.0079,25.36,25.36,25.36,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.898,26.77,26.02,27.8,25.96,25.24,26.96,0,0,0,0,0,0,0.144,0,0.0354,0.34,0.67,0.33,41.2
914191200000,1998,12,1998,3,12,7,0.117,0.0357,0.0814,5079.7,34.13,34.13,30.24,1,1,1,193.5,179.5,210.1,134.5,120.5,59,59,59,0,0,0,0.306,0.281,0.329,134.5,120.5,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0947,0.0897,0.101,0.00718,0.00599,0.0086,0.00028,0.00023,0.00034,0.226,0.201,0.256,0.0088,0.0079,0.01,25.34,25.28,25.36,0.932,0.925,0.939,0.97,0.97,0.97,0.904,0.898,0.911,31.17,27.73,35.18,30.24,26.9,34.13,0,0,0,0,0,0,0.168,0,0.0356,0.31,0.7,0.3,43.4
914796000000,1998,12,1998,3,13,7,0.139,0.0393,0.0995,6254.97,39.62,39.62,37.23,1,1,1,229.6,215.9,247.6,164.6,156.9,65,59,73,0,0,0,0.282,0.259,0.312,164.6,156.9,174.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.103,0.111,0.00974,0.00908,0.0106,0.00038,0.00036,0.00042,0.28,0.266,0.299,0.011,0.01,0.012,25.14,25.02,25.24,0.943,0.941,0.947,0.973,0.97,0.977,0.917,0.913,0.925,38.28,36.53,40.54,37.23,35.43,39.62,0,0,0,0,0,0,0.207,0,0.0395,0.28,0.72,0.28,45
915400800000,1999,1,1998,4,14,7,0.163,0.0442,0.119,7486.14,48.2,48.2,44.56,1,1,1,269.5,252.2,291.6,196.5,179.2,73,73,73,0,0,0,0.271,0.25,0.289,196.5,179.2,218.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.112,0.126,0.0125,0.011,0.0143,0.00049,0.00043,0.00057,0.339,0.308,0.378,0.013,0.012,0.015,24.88,24.76,24.98,0.953,0.948,0.958,0.98,0.98,0.98,0.934,0.929,0.939,45.71,41.64,50.85,44.56,40.78,48.2,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,45.9
916005600000,1999,1,1998,4,15,7,0.202,0.0442,0.157,9542.75,63.88,63.88,56.8,2,2,2,333.2,302.3,365.7,260.2,229.3,73,73,73,0,0,0,0.22,0.2,0.242,260.2,229.3,292.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.13,0.152,0.0236,0.0152,0.0372,0.00095,0.00061,0.0015,0.282,0.242,0.329,0.011,0.0097,0.013,24.65,24.44,24.85,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.895,0.91,29.28,25.78,32.93,28.4,25,31.94,0,0,0,0,0,0,0.316,0,0.045,0.22,0.78,0.22,47.2
916610400000,1999,1,1998,4,16,7,0.243,0.0442,0.199,12042.7,78.59,78.59,71.68,2,2,2,401.8,372.5,432.7,328.8,299.5,73,73,73,0,0,0,0.182,0.169,0.196,328.8,299.5,359.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.155,0.176,0.0542,0.0404,0.0688,0.0022,0.0016,0.0028,0.384,0.34,0.43,0.016,0.014,0.018,24.21,24.02,24.4,0.945,0.94,0.95,0.972,0.97,0.977,0.918,0.912,0.927,36.88,33.69,40.24,35.84,32.68,39.29,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.6
917215200000,1999,1,1998,4,17,7,0.287,0.0442,0.243,14714.5,94.32,94.32,87.59,2,2,2,474.7,443.4,507.9,401.7,370.4,73,73,73,0,0,0,0.154,0.144,0.165,401.7,370.4,434.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.18,0.202,0.0886,0.0738,0.104,0.0037,0.003,0.0043,0.493,0.446,0.543,0.02,0.018,0.023,23.77,23.57,23.96,0.955,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.69,41.38,48.12,43.79,40.52,47.16,0,0,0,0,0,0,0.487,0,0.044,0.15,0.85,0.15,51.3
917820000000,1999,2,1998,5,18,7,0.363,0.0514,0.312,18128.2,124.5,124.5,107.9,3,2,2.7142857142857144,600.2,525.7,683.7,515.2,440.7,85,85,85,0,0,0,0.143,0.124,0.162,515.2,440.7,598.7,990,990,990,966.3,966,966.6,23.7,23.4,24,0.243,0.206,0.29,0.148,0.107,0.201,0.0063,0.0045,0.0086,0.595,0.516,0.703,0.025,0.022,0.03,23.12,22.66,23.48,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.74,35,50.67,40.53,33.95,48.2,0,0,0,0,0,0,0.599,0,0.051,0.14,0.86,0.14,49.9
918424800000,1999,2,1998,5,19,7,0.478,0.0583,0.42,23509.2,144.6,144.6,139.9,3,3,3,790.6,717.4,850.4,694.1,632.4,96.43,85,105,0,0,0,0.122,0.11,0.132,694.1,632.4,745.4,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.347,0.309,0.38,0.265,0.223,0.299,0.012,0.0096,0.013,0.866,0.76,0.957,0.038,0.033,0.042,22.07,21.74,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.89,44.39,50.69,46.65,43.51,48.2,0,0,0,0,0,0,0.777,0,0.058,0.12,0.88,0.12,49.2
919029600000,1999,2,1998,5,20,7,0.545,0.0663,0.478,25761,160.2,160.2,153.3,4,3,3.7142857142857144,900.5,868.7,930,790.9,763.7,109.6,105,137,0,0,0,0.122,0.114,0.147,790.9,763.7,818.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.423,0.397,0.447,0.322,0.309,0.335,0.014,0.014,0.015,0.978,0.943,1.01,0.043,0.042,0.045,21.52,21.41,21.64,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,43.52,39.6,52.21,41.78,38.61,48.2,0,0,0,0,0,0,0.852,0,0.067,0.12,0.88,0.12,47.3
919634400000,1999,2,1998,5,21,7,0.58,0.0829,0.497,26814.4,163.2,163.2,159.6,4,4,4,958.2,936.9,979.7,821.2,799.9,137,137,137,0,0,0,0.143,0.14,0.146,821.2,799.9,842.7,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.457,0.438,0.477,0.336,0.326,0.347,0.015,0.015,0.016,1.01,0.976,1.05,0.046,0.044,0.047,21.25,21.13,21.38,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.93,0.935,40.81,39.96,41.66,39.9,39,40.81,0,0,0,0,0,0,0.887,0,0.083,0.14,0.86,0.14,46.2
920239200000,1999,3,1998,6,22,7,0.626,0.078,0.548,29119.4,181.4,181.4,173.3,4,4,4,1036,987,1089,906.8,858,129,129,129,0,0,0,0.125,0.118,0.131,906.8,858,960.4,990,990,990,968,967.8,968.2,22,21.8,22.2,0.536,0.492,0.585,0.378,0.354,0.404,0.017,0.016,0.019,1.16,1.08,1.26,0.053,0.049,0.058,20.83,20.56,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.22,42.32,46.27,43.33,41.47,45.34,0,0,0,0,0,0,0.963,0,0.078,0.12,0.88,0.12,46.5
920844000000,1999,3,1998,6,23,7,0.67,0.078,0.592,30933.8,184.8,184.8,184.1,4,4,4,1108,1103,1113,979.5,973.7,129,129,129,0,0,0,0.116,0.116,0.117,979.5,973.7,984.5,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.604,0.598,0.611,0.413,0.41,0.415,0.019,0.019,0.019,1.29,1.28,1.3,0.059,0.059,0.06,20.47,20.44,20.5,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.97,46.76,47.15,46.03,45.83,46.21,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
921448800000,1999,3,1998,6,24,7,0.717,0.078,0.633,31973.9,192.8,192.8,190.3,4,4,4,1185,1116,1280,1056,987.2,129,129,129,9.143,0,51,0.109,0.101,0.116,1047,987.2,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.707,0.615,0.804,0.532,0.417,0.648,0.025,0.019,0.031,1.53,1.31,1.75,0.071,0.06,0.083,19.99,19.47,20.43,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.96,47.25,50.44,47.58,46.3,48.2,0,0,0,0,0,0,1.06,0,0.084,0.11,0.88,0.12,44.6
