datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
985557600000,2001,3,2000,6,26,7,1.42,0.114,0.665,27177.4,163.1,163.1,161.8,4,4,4,2342,2292,2382,2154,2109,187.9,183,217,1054,1009,1088,0.0802,0.0772,0.0911,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.1,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.32,41.06,41.64,40.44,40.16,40.79,0,0,0,0,0,0,0.899,0,0.755,0.08,0.47,0.53,19.1
986162400000,2001,4,2000,7,27,7,1.47,0.131,0.665,26733.2,160.3,160.3,159.1,4,4,4,2437,2393,2477,2220,2176,217,217,217,1120,1076,1160,0.089,0.0876,0.0907,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.87,16.08,0.945,0.944,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.7,40.44,40.98,39.78,39.5,40.09,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
986767200000,2001,4,2000,7,28,7,1.52,0.131,0.665,26388.2,157.7,157.7,157.1,4,4,4,2511,2488,2523,2294,2271,217,217,217,1194,1171,1206,0.0864,0.086,0.0872,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.76,15.85,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.21,40.13,40.36,39.27,39.18,39.42,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
987372000000,2001,4,2000,7,29,7,1.5,0.131,0.665,26503.6,158.9,158.9,157.8,4,4,4,2486,2446,2515,2269,2229,217,217,217,1169,1129,1198,0.0873,0.0863,0.0887,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.85,15.78,15.95,0.944,0.944,0.945,0.977,0.976,0.977,0.923,0.922,0.923,40.38,40.19,40.64,39.44,39.24,39.72,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
987976800000,2001,4,2000,7,30,7,1.42,0.131,0.665,27147,163.8,163.8,161.6,4,4,4,2348,2270,2427,2131,2053,217,217,217,1031,953,1110,0.0925,0.0894,0.0956,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,15.99,16.37,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.27,40.76,41.78,40.4,39.85,40.94,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
988581600000,2001,4,2000,7,31,7,1.27,0.162,0.665,28234.4,171.2,171.2,168.1,4,4,4,2102,1983,2229,1835,1707,267.6,217,276,735,607,912,0.128,0.0974,0.139,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.47,17.08,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.87,42.05,43.69,42.02,41.21,42.81,0,0,0,0,0,0,0.934,0,0.605,0.13,0.52,0.48,22.2
989186400000,2001,5,2000,8,32,7,1.11,0.145,0.665,29656.4,180.5,180.5,176.5,4,4,4,1829,1717,1944,1589,1525,240,192,276,489.6,425,568,0.131,0.107,0.151,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.58,17.21,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.03,44.03,46.04,44.13,43.15,45.11,0,0,0,0,0,0,0.981,0,0.445,0.13,0.6,0.4,26.7
989791200000,2001,5,2000,8,33,7,0.959,0.116,0.665,31075.1,188.2,188.2,185,4,4,4,1586,1498,1680,1394,1306,192,192,192,293.7,206,388,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.883,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.38,18.07,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.36,48,46.24,45.43,47.04,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
990396000000,2001,5,2000,8,34,7,0.827,0.116,0.661,32156.4,192.8,192.8,191.4,4,4,4,1368,1245,1469,1176,1053,192,192,192,83.14,0,177,0.141,0.131,0.154,1093,1053,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.821,0.728,0.87,0.632,0.543,0.648,0.03,0.025,0.031,1.75,1.56,1.82,0.084,0.073,0.088,19.19,18.8,19.77,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.99,48.28,49.91,47.85,47.31,48.2,0,0,0,0,0,0,1.06,0,0.166,0.14,0.8,0.2,38.9
991000800000,2001,5,2000,8,35,7,0.674,0.108,0.566,29590,186.8,186.8,176.1,4,4,4,1115,1035,1208,936.2,873.6,178.7,161,192,0,0,0,0.16,0.149,0.173,936.2,873.6,1016,990,990,990,968.3,968,968.6,21.7,21.4,22,0.577,0.513,0.673,0.396,0.362,0.459,0.018,0.016,0.021,1.23,1.11,1.42,0.057,0.051,0.066,20.51,20.03,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.93,42.7,47.65,44.03,41.84,46.7,0,0,0,0,0,0,0.979,0,0.108,0.16,0.84,0.16,43.9
991605600000,2001,6,2000,9,36,7,0.581,0.0974,0.484,25712.3,163.8,163.8,153,4,3,3.5714285714285716,961.1,911.9,1012,800.1,750.9,161,161,161,0,0,0,0.168,0.159,0.177,800.1,750.9,850.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.446,0.401,0.492,0.326,0.302,0.351,0.015,0.013,0.016,1.02,0.984,1.07,0.046,0.044,0.049,21.24,20.99,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.938,45.26,39.74,52.1,43.43,38.77,48.2,0,0,0,0,0,0,0.85,0,0.097,0.17,0.83,0.17,44.3
992210400000,2001,6,2000,9,37,7,0.518,0.0974,0.421,23381.4,144.6,144.6,139.2,3,3,3,856.5,823.6,896.4,695.5,662.6,161,161,161,0,0,0,0.188,0.18,0.195,695.5,662.6,735.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.359,0.339,0.387,0.266,0.244,0.292,0.012,0.011,0.013,0.88,0.824,0.952,0.039,0.036,0.042,21.79,21.56,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.4,45.54,49.59,46.39,44.63,48.2,0,0,0,0,0,0,0.773,0,0.097,0.19,0.81,0.19,45.1
992815200000,2001,6,2000,9,38,7,0.478,0.0974,0.381,21542.8,132.3,132.3,128.2,3,3,3,791.1,770.1,814.6,630.1,609.1,161,161,161,0,0,0,0.204,0.198,0.209,630.1,609.1,653.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.321,0.309,0.334,0.222,0.208,0.238,0.0097,0.009,0.01,0.769,0.734,0.809,0.034,0.032,0.035,22.17,22.03,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.62,42.36,45.01,42.74,41.51,44.11,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45.1
993420000000,2001,6,2000,9,39,7,0.44,0.0995,0.34,19375.9,122.9,122.9,115.3,3,3,3,727,694.4,761.1,562.4,508.4,164.6,161,186,0,0,0,0.227,0.212,0.268,562.4,508.4,600.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.283,0.255,0.304,0.177,0.141,0.202,0.0076,0.006,0.0088,0.655,0.567,0.718,0.028,0.024,0.031,22.54,22.34,22.76,0.951,0.947,0.954,0.975,0.97,0.98,0.928,0.919,0.935,39.42,35.82,41.81,38.44,34.74,40.98,0,0,0,0,0,0,0.641,0,0.1,0.23,0.77,0.23,44
994024800000,2001,7,2000,10,40,7,0.396,0.112,0.284,16238.6,102.2,102.2,96.66,3,2,2.142857142857143,655.2,627.4,683.7,469.2,441.4,186,186,186,0,0,0,0.284,0.272,0.296,469.2,441.4,497.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.217,0.249,0.12,0.107,0.134,0.0051,0.0045,0.0057,0.596,0.549,0.644,0.025,0.023,0.027,22.88,22.76,23.03,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.78,35.12,52.03,45.9,34.06,48.2,0,0,0,0,0,0,0.537,0,0.112,0.28,0.72,0.28,41
994629600000,2001,7,2000,10,41,7,0.36,0.112,0.247,14628,91.98,91.98,87.07,2,2,2,594.7,571.3,619.5,408.7,385.3,186,186,186,0,0,0,0.313,0.3,0.326,408.7,385.3,433.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.196,0.213,0.0919,0.0809,0.104,0.0039,0.0034,0.0044,0.514,0.479,0.552,0.022,0.02,0.023,23.21,23.07,23.35,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.42,42.05,46.93,43.54,41.21,45.99,0,0,0,0,0,0,0.484,0,0.113,0.31,0.69,0.31,40.6
995234400000,2001,7,2000,10,42,7,0.328,0.112,0.216,12784.9,80.81,80.81,76.1,2,2,2,542.7,522.9,564,356.7,336.9,186,186,186,0,0,0,0.343,0.33,0.356,356.7,336.9,377.9,990,990,990,966,966,966.1,24,23.9,24,0.186,0.179,0.193,0.0674,0.058,0.0774,0.0028,0.0024,0.0032,0.436,0.407,0.468,0.018,0.017,0.02,23.52,23.39,23.64,0.949,0.947,0.952,0.974,0.97,0.979,0.925,0.918,0.932,39.06,36.97,41.28,38.05,35.86,40.4,0,0,0,0,0,0,0.423,0,0.112,0.34,0.66,0.34,39
995839200000,2001,7,2000,10,43,7,0.301,0.112,0.189,11190.8,70.42,70.42,66.61,2,2,2,498.2,480.6,516.6,312.2,294.6,186,186,186,0,0,0,0.373,0.36,0.387,312.2,294.6,330.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0464,0.038,0.0551,0.0019,0.0016,0.0023,0.37,0.343,0.397,0.015,0.014,0.017,23.79,23.68,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.34,32.43,36.3,33.31,31.46,35.21,0,0,0,0,0,0,0.37,0,0.112,0.37,0.63,0.37,37.2
996444000000,2001,7,2000,10,44,7,0.276,0.0991,0.177,10562,66.31,66.31,62.87,2,2,2,457,438.2,474.8,293.1,283.2,163.9,155,186,0,0,0,0.358,0.334,0.396,293.1,283.2,308.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.161,0.157,0.166,0.0373,0.0327,0.0448,0.0015,0.0013,0.0018,0.339,0.323,0.362,0.014,0.013,0.015,24,23.93,24.1,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.41,31.3,34.18,31.43,30.36,33.15,0,0,0,0,0,0,0.349,0,0.099,0.36,0.64,0.36,38.3
997048800000,2001,8,2000,11,45,7,0.251,0.0937,0.158,9414.84,59.5,59.5,56.04,2,2,2,415.7,400.2,431.9,260.7,245.2,155,155,155,0,0,0,0.373,0.359,0.387,260.7,245.2,276.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.155,0.0223,0.0166,0.0297,0.00091,0.00067,0.0012,0.29,0.268,0.314,0.012,0.011,0.013,24.24,24.14,24.33,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.89,27.15,30.67,28.02,26.33,29.75,0,0,0,0,0,0,0.311,0,0.093,0.37,0.63,0.37,37.5
997653600000,2001,8,2000,11,46,7,0.231,0.0937,0.137,8225.93,51.52,51.52,48.96,2,1,1.2857142857142858,381.4,368.7,395,226.4,213.7,155,155,155,0,0,0,0.407,0.392,0.42,226.4,213.7,240,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0139,0.0161,0.00061,0.00056,0.00066,0.354,0.257,0.408,0.014,0.01,0.017,24.34,24.26,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.73,26.03,52.57,41.68,25.25,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
998258400000,2001,8,2000,11,47,7,0.213,0.0937,0.12,7459.06,47.03,47.03,44.4,1,1,1,352.8,341.6,364.6,197.8,186.6,155,155,155,0,0,0,0.44,0.425,0.454,197.8,186.6,209.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0126,0.0116,0.0136,0.00051,0.00047,0.00055,0.349,0.329,0.37,0.014,0.013,0.015,24.49,24.41,24.56,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.31,42.75,47.99,44.4,41.9,47.03,0,0,0,0,0,0,0.247,0,0.093,0.44,0.56,0.44,35
998863200000,2001,8,2000,11,48,7,0.199,0.0874,0.112,6987.55,46.38,46.38,41.59,1,1,1,329.6,318.4,339.2,185.2,172.2,144.4,118,155,0,0,0,0.437,0.365,0.474,185.2,172.2,205.1,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.126,0.0115,0.0104,0.0132,0.00046,0.00042,0.00053,0.325,0.303,0.358,0.013,0.012,0.014,24.63,24.58,24.66,0.95,0.946,0.956,0.978,0.975,0.98,0.93,0.923,0.937,42.51,39.41,47.33,41.59,38.41,46.38,0,0,0,0,0,0,0.231,0,0.087,0.44,0.56,0.44,35.1
999468000000,2001,9,2000,12,49,7,0.183,0.0714,0.111,6981.29,44.29,44.29,41.56,1,1,1,302,290.2,313.8,184,172.2,118,118,118,0,0,0,0.391,0.376,0.407,184,172.2,195.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0114,0.0104,0.0124,0.00045,0.00041,0.00049,0.32,0.299,0.341,0.013,0.012,0.014,24.77,24.69,24.84,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.45,39.7,45.19,41.56,38.72,44.29,0,0,0,0,0,0,0.231,0,0.072,0.39,0.61,0.39,38.1
1000072800000,2001,9,2000,12,50,7,0.168,0.0714,0.0966,5995.36,37.84,37.84,35.69,1,1,1,277.7,269.2,286.7,159.7,151.2,118,118,118,0,0,0,0.425,0.412,0.438,159.7,151.2,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00932,0.0086,0.0101,0.00037,0.00034,0.0004,0.277,0.262,0.293,0.011,0.01,0.012,24.91,24.86,24.96,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.76,34.77,38.87,35.69,33.73,37.84,0,0,0,0,0,0,0.198,0,0.0714,0.42,0.57,0.43,35.7
1000677600000,2001,9,2000,12,51,7,0.157,0.0714,0.0855,5287.51,33.17,33.17,31.47,1,1,1,259.3,252,266.7,141.3,134,118,118,118,0,0,0,0.455,0.442,0.468,141.3,134,148.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00776,0.00714,0.00839,0.00031,0.00028,0.00033,0.244,0.231,0.257,0.0097,0.0091,0.01,25.02,24.98,25.06,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.45,30.7,34.19,31.47,29.78,33.17,0,0,0,0,0,0,0.175,0,0.0715,0.45,0.54,0.46,33.7
1001282400000,2001,9,2000,12,52,7,0.147,0.0714,0.0752,4631.44,29.22,29.22,27.57,1,1,1,242.3,235.8,249.5,124.3,117.8,118,118,118,0,0,0,0.487,0.473,0.5,124.3,117.8,131.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0948,0.0996,0.00631,0.00576,0.00693,0.00025,0.00023,0.00027,0.214,0.202,0.227,0.0084,0.008,0.009,25.13,25.08,25.18,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.904,28.42,26.89,30.12,27.57,26.08,29.22,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1001887200000,2001,10,2001,1,1,7,0.142,0.0587,0.0829,5144.1,31.34,31.34,30.62,1,1,1,234,230.1,237.2,137,133.1,97,97,97,0,0,0,0.415,0.409,0.422,137,133.1,140.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0984,0.101,0.0074,0.00706,0.00767,0.00029,0.00028,0.0003,0.235,0.228,0.24,0.0092,0.009,0.0095,25.16,25.14,25.19,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.57,30.64,32.31,30.62,29.72,31.34,0,0,0,0,0,0,0.17,0,0.0591,0.41,0.58,0.42,36.2
1002492000000,2001,10,2001,1,2,7,0.135,0.0587,0.0759,4699.12,29.29,29.29,27.97,1,1,1,222.4,216.7,228.2,125.4,119.7,97,97,97,0,0,0,0.436,0.425,0.448,125.4,119.7,131.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0937,0.0977,0.00641,0.00592,0.0069,0.00025,0.00023,0.00027,0.214,0.204,0.224,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.84,27.46,30.19,27.97,26.64,29.29,0,0,0,0,0,0,0.155,0,0.0591,0.43,0.56,0.44,34.8
1003096800000,2001,10,2001,1,3,7,0.129,0.0587,0.0706,4357.97,26.64,26.64,25.94,1,1,1,213.7,210.7,216.7,116.7,113.7,97,97,97,0,0,0,0.454,0.448,0.46,116.7,113.7,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0915,0.0937,0.00567,0.00541,0.00592,0.00022,0.00021,0.00023,0.198,0.193,0.204,0.0078,0.0076,0.008,25.32,25.3,25.34,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.74,26.01,27.46,25.94,25.23,26.64,0,0,0,0,0,0,0.144,0,0.0584,0.46,0.55,0.45,33.8
1003701600000,2001,10,2001,1,4,7,0.13,0.0587,0.0714,4408.71,26.77,26.77,26.24,1,1,1,215,213.1,217.2,118,116.1,97,97,97,0,0,0,0.451,0.447,0.455,118,116.1,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.0924,0.0938,0.00578,0.00562,0.00597,0.00023,0.00022,0.00023,0.201,0.197,0.205,0.0079,0.0077,0.008,25.31,25.29,25.32,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.895,0.898,27.05,26.6,27.59,26.24,25.8,26.77,0,0,0,0,0,0,0.146,0,0.0586,0.45,0.55,0.45,33.9
1004306400000,2001,10,2001,1,5,7,0.132,0.0573,0.0744,4610.77,27.6,27.6,27.45,1,1,1,217.8,215.9,220.8,123.1,121,94.71,93,97,0,0,0,0.435,0.429,0.445,123.1,121,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0941,0.0951,0.00621,0.00604,0.00627,0.00024,0.00024,0.00025,0.209,0.206,0.211,0.0082,0.0081,0.0083,25.28,25.26,25.3,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.29,27.79,28.46,27.45,26.96,27.6,0,0,0,0,0,0,0.152,0,0.0576,0.43,0.56,0.44,34.9
1004911200000,2001,11,2001,2,6,7,0.133,0.0562,0.0766,4753.17,28.98,28.98,28.29,1,1,1,219.7,215.6,222.7,126.7,122.6,93,93,93,0,0,0,0.423,0.418,0.431,126.7,122.6,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0943,0.0968,0.00652,0.00617,0.00677,0.00026,0.00024,0.00027,0.216,0.208,0.221,0.0085,0.0082,0.0087,25.27,25.24,25.3,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,29.17,28.19,29.88,28.29,27.34,28.98,0,0,0,0,0,0,0.157,0,0.0564,0.42,0.58,0.42,35.7
1005516000000,2001,11,2001,2,7,7,0.14,0.0562,0.0833,5173.44,31.78,31.78,30.79,1,1,1,230.7,225.7,235,137.7,132.7,93,93,93,0,0,0,0.403,0.396,0.412,137.7,132.7,142,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0979,0.101,0.00745,0.00703,0.00782,0.00029,0.00028,0.00031,0.235,0.227,0.243,0.0093,0.0089,0.0096,25.18,25.15,25.22,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.75,30.58,32.76,30.79,29.66,31.78,0,0,0,0,0,0,0.171,0,0.0567,0.4,0.59,0.41,37
1006120800000,2001,11,2001,2,8,7,0.146,0.0562,0.0899,5594.17,34.09,34.09,33.3,1,1,1,241.6,236.9,245.1,148.6,143.9,93,93,93,0,0,0,0.385,0.379,0.393,148.6,143.9,152.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.105,0.00838,0.00798,0.00868,0.00033,0.00031,0.00034,0.255,0.247,0.261,0.01,0.0097,0.01,25.1,25.07,25.13,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.33,33.22,35.14,33.3,32.22,34.09,0,0,0,0,0,0,0.185,0,0.0561,0.38,0.62,0.38,38.3
1006725600000,2001,11,2001,2,9,7,0.151,0.0535,0.0977,6102.19,39.2,39.2,36.32,1,1,1,250,248.7,251.7,161.5,155.7,88.43,77,93,0,0,0,0.354,0.308,0.374,161.5,155.7,173,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00948,0.00898,0.0105,0.00037,0.00035,0.00041,0.278,0.268,0.297,0.011,0.011,0.012,25.02,25,25.04,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.924,37.37,35.97,40.15,36.32,34.89,39.2,0,0,0,0,0,0,0.202,0,0.0533,0.35,0.65,0.35,40.4
1007330400000,2001,12,2001,3,10,7,0.152,0.0466,0.105,6607.58,40.44,40.44,39.33,1,1,1,250.6,247,255,173.6,170,77,77,77,0,0,0,0.307,0.302,0.312,173.6,170,178,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.112,0.0105,0.0102,0.0109,0.00042,0.0004,0.00043,0.298,0.292,0.306,0.012,0.012,0.012,25,24.97,25.03,0.946,0.945,0.948,0.977,0.975,0.979,0.924,0.921,0.928,40.27,39.45,41.31,39.33,38.46,40.44,0,0,0,0,0,0,0.219,0,0.047,0.31,0.69,0.31,43.5
1007935200000,2001,12,2001,3,11,7,0.153,0.0372,0.116,7367.33,45.99,45.99,43.85,1,1,1,253.6,249.2,260.2,192.1,176.1,61.57,59,77,0,0,0,0.243,0.227,0.304,192.1,176.1,201.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.111,0.118,0.0121,0.0107,0.0128,0.00048,0.00042,0.00051,0.329,0.302,0.345,0.013,0.012,0.014,24.96,24.91,24.99,0.952,0.947,0.955,0.98,0.978,0.98,0.933,0.926,0.936,44.76,40.86,46.93,43.85,39.95,45.99,0,0,0,0,0,0,0.244,0,0.037,0.24,0.76,0.24,48.2
1008540000000,2001,12,2001,3,12,7,0.156,0.0357,0.121,7671.34,46.74,46.74,45.66,1,1,1,258.8,252.2,263.4,199.8,193.2,59,59,59,0,0,0,0.228,0.224,0.234,199.8,193.2,204.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.119,0.0127,0.0122,0.0131,0.0005,0.00048,0.00052,0.343,0.331,0.351,0.014,0.013,0.014,24.92,24.9,24.96,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.59,45.05,47.69,45.66,44.15,46.74,0,0,0,0,0,0,0.254,0,0.035,0.23,0.78,0.22,49.2
1009144800000,2001,12,2001,3,13,7,0.151,0.0357,0.115,7323.48,44.22,44.22,43.59,1,1,1,249.8,247.9,252.5,190.8,188.9,59,59,59,0,0,0,0.236,0.234,0.238,190.8,188.9,193.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.115,0.012,0.0118,0.0122,0.00047,0.00047,0.00048,0.327,0.323,0.331,0.013,0.013,0.013,24.98,24.96,24.99,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.48,44.02,45.12,43.59,43.14,44.22,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1009749600000,2001,12,2001,3,14,7,0.155,0.0429,0.112,7067.96,44.92,44.92,42.07,1,1,1,255.6,254.4,256.6,184.6,181.4,71,59,73,0,0,0,0.278,0.231,0.287,184.6,181.4,196.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.117,0.0114,0.0112,0.0125,0.00045,0.00044,0.00049,0.317,0.312,0.337,0.013,0.012,0.013,24.96,24.94,24.97,0.95,0.949,0.954,0.98,0.98,0.98,0.931,0.93,0.934,42.93,42.16,45.83,42.07,41.31,44.92,0,0,0,0,0,0,0.234,0,0.043,0.28,0.72,0.28,45.6
1010354400000,2002,1,2001,4,15,7,0.159,0.0442,0.115,7278.16,46.18,46.18,43.32,1,1,1,263.1,254.7,275.5,190.1,181.7,73,73,73,0,0,0,0.278,0.265,0.287,190.1,181.7,202.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.12,0.0119,0.0112,0.013,0.00047,0.00044,0.00051,0.327,0.312,0.349,0.013,0.012,0.014,24.92,24.85,24.97,0.952,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,44.21,42.22,47.13,43.32,41.37,46.18,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.8
1010959200000,2002,1,2001,4,16,7,0.169,0.0442,0.125,7877.33,48.2,48.2,46.89,1,1,1,279.1,276,287.8,206.1,203,73,73,73,0,0,0,0.262,0.254,0.264,206.1,203,214.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.121,0.125,0.0133,0.013,0.014,0.00053,0.00052,0.00056,0.356,0.35,0.371,0.014,0.014,0.015,24.83,24.78,24.85,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.96,47.25,49.97,46.89,46.31,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.6
1011564000000,2002,1,2001,4,17,7,0.182,0.0442,0.138,8346.19,51.46,51.46,49.68,2,1,1.7142857142857142,300.8,292.4,308.8,227.8,219.4,73,73,73,0,0,0,0.243,0.236,0.25,227.8,219.4,235.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.126,0.132,0.0151,0.0144,0.0158,0.0006,0.00057,0.00063,0.283,0.24,0.386,0.011,0.0096,0.015,24.81,24.73,24.86,0.933,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.21,25.52,51.86,31.73,24.76,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,45.9
1012168800000,2002,1,2001,4,18,7,0.193,0.0473,0.146,8827.98,53.42,53.42,52.55,2,2,2,319.1,311.8,328.3,240.9,234.5,78.14,73,85,0,0,0,0.245,0.23,0.266,240.9,234.5,244.6,990,990,990,965,965,965,25,25,25,0.134,0.133,0.136,0.0162,0.0157,0.0165,0.00065,0.00063,0.00066,0.256,0.249,0.259,0.01,0.01,0.01,24.75,24.7,24.79,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.9,27.09,26.31,27.53,26.27,25.52,26.71,0,0,0,0,0,0,0.292,0,0.047,0.25,0.76,0.24,45.7
1012773600000,2002,2,2001,5,19,7,0.205,0.0514,0.153,9275.62,57.24,57.24,55.21,2,2,2,338.3,330.2,347.7,253.3,245.2,85,85,85,0,0,0,0.251,0.244,0.257,253.3,245.2,262.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.139,0.137,0.143,0.0189,0.0166,0.023,0.00076,0.00066,0.00092,0.272,0.261,0.285,0.011,0.01,0.011,24.64,24.58,24.69,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.46,27.54,29.5,27.61,26.71,28.62,0,0,0,0,0,0,0.307,0,0.052,0.25,0.75,0.25,45.2
1013378400000,2002,2,2001,5,20,7,0.228,0.0514,0.176,10667.5,69.02,69.02,63.5,2,2,2,376.7,352.3,402.6,291.7,267.3,85,85,85,0,0,0,0.226,0.211,0.241,291.7,267.3,317.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.144,0.162,0.0367,0.0252,0.0489,0.0015,0.001,0.002,0.329,0.292,0.368,0.013,0.012,0.015,24.39,24.22,24.55,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.73,30.02,35.58,31.75,29.12,34.51,0,0,0,0,0,0,0.353,0,0.052,0.23,0.77,0.23,46.8
1013983200000,2002,2,2001,5,21,7,0.261,0.0514,0.21,12676.4,80.46,80.46,75.45,2,2,2,431.8,410,453.8,346.8,325,85,85,85,0,0,0,0.197,0.187,0.207,346.8,325,368.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.18,0.0627,0.0524,0.0731,0.0026,0.0021,0.003,0.412,0.379,0.445,0.017,0.015,0.018,24.05,23.91,24.18,0.948,0.944,0.951,0.974,0.97,0.978,0.923,0.916,0.93,38.75,36.38,41.12,37.73,35.29,40.23,0,0,0,0,0,0,0.419,0,0.051,0.2,0.8,0.2,48.6
1014588000000,2002,2,2001,5,22,7,0.298,0.0571,0.24,14518.5,89.15,89.15,86.42,2,2,2,492,461.1,519.1,397.6,376.1,94.43,85,107,0,0,0,0.191,0.172,0.213,397.6,376.1,412.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.183,0.199,0.0867,0.0765,0.0935,0.0036,0.0031,0.0039,0.489,0.456,0.513,0.02,0.019,0.021,23.7,23.55,23.87,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.09,41.91,45.49,43.21,41.07,44.58,0,0,0,0,0,0,0.48,0,0.058,0.19,0.81,0.19,48.7
1015192800000,2002,3,2001,6,23,7,0.326,0.0647,0.261,15645,96.25,96.25,93.13,2,2,2,539.1,525.4,554.9,432.1,418.4,107,107,107,0,0,0,0.199,0.193,0.204,432.1,418.4,447.9,990,990,990,966,966,966.1,24,23.9,24,0.206,0.201,0.211,0.103,0.0965,0.11,0.0043,0.004,0.0046,0.543,0.522,0.567,0.023,0.022,0.024,23.43,23.34,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.51,46.12,49.11,46.56,45.2,48.13,0,0,0,0,0,0,0.517,0,0.065,0.2,0.8,0.2,48
1015797600000,2002,3,2001,6,24,7,0.343,0.0647,0.278,16195.2,96.4,96.4,96.4,2,2,2,566.8,559,570.8,459.8,452,107,107,107,0,0,0,0.189,0.187,0.191,459.8,452,463.8,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.216,0.213,0.219,0.116,0.112,0.118,0.0049,0.0047,0.0049,0.585,0.573,0.592,0.025,0.024,0.025,23.26,23.24,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.22,49.5,50.59,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,47.2
1016402400000,2002,3,2001,6,25,7,0.348,0.0647,0.283,16195.2,96.4,96.4,96.4,2,2,2,575.3,569.1,580.6,468.3,462.1,107,107,107,0,0,0,0.186,0.184,0.188,468.3,462.1,473.6,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.221,0.218,0.224,0.12,0.117,0.123,0.005,0.0049,0.0052,0.6,0.589,0.609,0.025,0.025,0.026,23.21,23.18,23.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51,50.43,51.49,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.5
1017007200000,2002,3,2001,6,26,7,0.359,0.0647,0.294,16771.3,102.6,102.6,99.83,3,2,2.5714285714285716,593.1,582,599.5,486.1,475,107,107,107,0,0,0,0.181,0.178,0.184,486.1,475,492.5,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.231,0.225,0.235,0.128,0.123,0.131,0.0054,0.0052,0.0055,0.567,0.525,0.626,0.024,0.022,0.026,23.16,23.12,23.19,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.4,35.03,52.41,40.16,33.98,48.2,0,0,0,0,0,0,0.555,0,0.065,0.18,0.82,0.18,46.7
1017612000000,2002,4,2001,7,27,7,0.368,0.0756,0.292,16485.3,103,103,98.13,3,2,2.2857142857142856,608.5,599.8,621.1,483.5,474.8,125,125,125,0,0,0,0.205,0.201,0.208,483.5,474.8,496.1,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.234,0.229,0.241,0.127,0.123,0.133,0.0054,0.0052,0.0056,0.599,0.532,0.634,0.025,0.022,0.027,23.07,23.02,23.11,0.953,0.945,0.956,0.977,0.97,0.98,0.931,0.917,0.937,47.09,35.01,52.42,44.19,33.96,48.2,0,0,0,0,0,0,0.545,0,0.076,0.21,0.79,0.21,44.8
1018216800000,2002,4,2001,7,28,7,0.409,0.0756,0.333,19125.1,125.3,125.3,113.8,3,3,3,675.8,628.5,733.5,550.8,503.5,125,125,125,0,0,0,0.185,0.17,0.199,550.8,503.5,608.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.272,0.246,0.305,0.169,0.137,0.207,0.0072,0.0058,0.009,0.632,0.552,0.729,0.027,0.023,0.031,22.77,22.44,23.03,0.951,0.947,0.955,0.974,0.97,0.98,0.926,0.918,0.936,38.94,35.89,42.61,37.95,34.81,41.75,0,0,0,0,0,0,0.632,0,0.076,0.18,0.81,0.19,46.8
1018821600000,2002,4,2001,7,29,7,0.467,0.0756,0.392,22212,133.5,133.5,132.2,3,3,3,772.7,751.3,780.1,647.7,626.3,125,125,125,0,0,0,0.162,0.16,0.166,647.7,626.3,655.1,990,990,990,967,966.9,967,23,23,23.1,0.328,0.315,0.332,0.234,0.219,0.239,0.01,0.0095,0.01,0.795,0.759,0.808,0.035,0.033,0.035,22.21,22.17,22.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.97,43.68,45.41,44.07,42.81,44.5,0,0,0,0,0,0,0.735,0,0.075,0.16,0.84,0.16,47.6
1019426400000,2002,4,2001,7,30,7,0.465,0.0756,0.39,22106,133.1,133.1,131.6,3,3,3,769.1,758.1,777.6,644.1,633.1,125,125,125,0,0,0,0.163,0.161,0.165,644.1,633.1,652.6,990,990,990,967,966.9,967,23,23,23.1,0.326,0.319,0.33,0.231,0.224,0.237,0.01,0.0097,0.01,0.789,0.771,0.803,0.034,0.033,0.035,22.23,22.19,22.3,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.76,44.1,45.26,43.86,43.21,44.36,0,0,0,0,0,0,0.731,0,0.075,0.16,0.84,0.16,47.5
1020031200000,2002,4,2001,7,31,7,0.458,0.0851,0.373,21224.4,129.2,129.2,126.3,3,3,3,757.2,754.3,760.5,616.5,608.1,140.7,125,147,0,0,0,0.186,0.165,0.195,616.5,608.1,630.6,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.31,0.306,0.318,0.213,0.207,0.222,0.0092,0.009,0.0096,0.743,0.729,0.766,0.032,0.032,0.033,22.33,22.31,22.35,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.97,42.41,43.95,42.11,41.56,43.07,0,0,0,0,0,0,0.702,0,0.085,0.19,0.81,0.19,46.3
1020636000000,2002,5,2001,8,32,7,0.452,0.0889,0.364,20719.6,125.8,125.8,123.3,3,3,3,748.1,725.3,761.4,601.1,578.3,147,147,147,0,0,0,0.197,0.193,0.203,601.1,578.3,614.4,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.302,0.289,0.309,0.203,0.187,0.211,0.0088,0.0081,0.0092,0.717,0.679,0.74,0.031,0.029,0.032,22.39,22.31,22.52,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.97,40.56,42.79,41.11,39.64,41.94,0,0,0,0,0,0,0.685,0,0.088,0.2,0.81,0.19,45.8
1021240800000,2002,5,2001,8,33,7,0.411,0.0889,0.322,18418.3,116.9,116.9,109.6,3,3,3,678.9,641.3,715.2,531.9,494.3,147,147,147,0,0,0,0.217,0.206,0.229,531.9,494.3,568.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.262,0.241,0.283,0.157,0.132,0.181,0.0067,0.0056,0.0078,0.601,0.538,0.662,0.026,0.023,0.028,22.78,22.58,23,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.6,35.14,39.92,36.54,34.09,38.96,0,0,0,0,0,0,0.609,0,0.089,0.22,0.78,0.22,44.8
1021845600000,2002,5,2001,8,34,7,0.357,0.0889,0.268,15663.2,96.4,96.4,93.23,2,2,2,590.3,553.6,628.5,443.3,406.6,147,147,147,0,0,0,0.25,0.234,0.266,443.3,406.6,481.5,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.215,0.2,0.234,0.108,0.0909,0.126,0.0046,0.0038,0.0054,0.565,0.508,0.627,0.024,0.021,0.027,23.18,22.96,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.19,44.57,51.83,46.62,43.68,48.2,0,0,0,0,0,0,0.518,0,0.089,0.25,0.75,0.25,43.9
1022450400000,2002,5,2001,8,35,7,0.308,0.0841,0.224,13410.5,84.99,84.99,79.82,2,2,2,509.2,478.9,541.8,370.2,351.1,139,119,147,0,0,0,0.272,0.244,0.295,370.2,351.1,394.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.18,0.196,0.0737,0.0647,0.0853,0.0031,0.0027,0.0036,0.453,0.424,0.49,0.019,0.018,0.02,23.66,23.47,23.81,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.84,38.76,43.36,39.91,37.72,42.49,0,0,0,0,0,0,0.443,0,0.084,0.27,0.73,0.27,43.5
1023055200000,2002,6,2001,9,36,7,0.269,0.072,0.197,11819.9,75.73,75.73,70.36,2,2,2,444.8,421.2,469.3,325.8,302.2,119,119,119,0,0,0,0.268,0.254,0.283,325.8,302.2,350.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.162,0.179,0.0528,0.0416,0.0644,0.0022,0.0017,0.0026,0.385,0.35,0.422,0.016,0.014,0.017,24.01,23.87,24.15,0.945,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.923,36.24,33.68,38.89,35.18,32.67,37.86,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,43.9
1023660000000,2002,6,2001,9,37,7,0.238,0.072,0.166,9993.41,63.76,63.76,59.48,2,2,2,393.9,375,413.8,274.9,256,119,119,119,0,0,0,0.302,0.288,0.317,274.9,256,294.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.145,0.159,0.0288,0.0198,0.0382,0.0012,0.0008,0.0016,0.309,0.28,0.339,0.013,0.011,0.014,24.32,24.2,24.44,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.66,28.56,32.87,29.74,27.71,31.88,0,0,0,0,0,0,0.33,0,0.072,0.3,0.7,0.3,42
1024264800000,2002,6,2001,9,38,7,0.214,0.072,0.142,8494.4,54.18,54.18,50.56,2,1,1.5714285714285714,353.1,337.5,369.3,234.1,218.5,119,119,119,0,0,0,0.337,0.322,0.353,234.1,218.5,250.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.132,0.143,0.0157,0.0143,0.0171,0.00063,0.00058,0.00069,0.319,0.254,0.403,0.013,0.01,0.016,24.52,24.46,24.58,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.49,26.09,52.63,35.61,25.3,48.2,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.7
1024869600000,2002,6,2001,9,39,7,0.194,0.072,0.122,7634.05,48.2,48.2,45.44,1,1,1,320,307.7,332.9,201,188.7,119,119,119,0,0,0,0.372,0.357,0.387,201,188.7,213.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.353,0.331,0.376,0.014,0.013,0.015,24.65,24.56,24.73,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.39,43.55,49.31,45.44,42.68,48.2,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,39.4
1025474400000,2002,7,2001,10,40,7,0.176,0.0653,0.111,6970.08,44.35,44.35,41.49,1,1,1,291.4,279.6,303.6,183.4,171.6,108,108,108,0,0,0,0.371,0.356,0.386,183.4,171.6,195.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.123,0.0113,0.0103,0.0124,0.00045,0.00041,0.00049,0.32,0.299,0.342,0.013,0.012,0.014,24.81,24.74,24.88,0.95,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.39,39.61,45.26,41.49,38.62,44.35,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.6
1026079200000,2002,7,2001,10,41,7,0.161,0.0653,0.0958,5957.4,37.74,37.74,35.46,1,1,1,266.5,257.4,276,158.5,149.4,108,108,108,0,0,0,0.406,0.391,0.42,158.5,149.4,168,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.113,0.00922,0.00845,0.01,0.00037,0.00033,0.0004,0.275,0.259,0.292,0.011,0.01,0.012,24.96,24.9,25.01,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.53,34.42,38.77,35.46,33.38,37.74,0,0,0,0,0,0,0.197,0,0.0652,0.41,0.6,0.4,37
1026684000000,2002,7,2001,10,42,7,0.149,0.0653,0.0836,5175.16,32.69,32.69,30.8,1,1,1,246.2,238.6,254.4,138.2,130.6,108,108,108,0,0,0,0.439,0.424,0.453,138.2,130.6,146.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.105,0.00749,0.00685,0.0082,0.0003,0.00027,0.00032,0.239,0.225,0.254,0.0094,0.0089,0.01,25.09,25.03,25.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.76,29.97,33.7,30.8,29.07,32.69,0,0,0,0,0,0,0.171,0,0.0654,0.44,0.56,0.44,34.7
1027288800000,2002,7,2001,10,43,7,0.139,0.0653,0.0732,4519.17,28.52,28.52,26.9,1,1,1,229.1,223,236.1,121.1,115,108,108,108,0,0,0,0.471,0.457,0.484,121.1,115,128.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0963,0.0941,0.0987,0.00604,0.00552,0.00664,0.00024,0.00022,0.00026,0.208,0.197,0.221,0.0082,0.0078,0.0087,25.22,25.16,25.26,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.73,26.26,29.4,26.9,25.47,28.52,0,0,0,0,0,0,0.149,0,0.0658,0.47,0.53,0.47,32.5
1027893600000,2002,7,2001,10,44,7,0.13,0.0601,0.0694,4280.34,27.02,27.02,25.48,1,1,1,214.2,206.8,221.1,114.8,109.2,99.43,93,108,0,0,0,0.464,0.434,0.497,114.8,109.2,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0919,0.0945,0.00551,0.00503,0.00605,0.00022,0.0002,0.00024,0.196,0.187,0.207,0.0077,0.0073,0.0081,25.32,25.28,25.37,0.921,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.27,24.88,27.86,25.48,24.13,27.02,0,0,0,0,0,0,0.142,0,0.0606,0.46,0.53,0.47,32.9
1028498400000,2002,8,2001,11,45,7,0.12,0.0562,0.0636,593.01,24.71,24.71,3.53,1,1,1,198.1,192.3,204.4,105.1,99.35,93,93,93,0,0,0,0.47,0.455,0.483,105.1,99.35,111.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0868,0.0911,0.00468,0.00419,0.00522,0.00018,0.00016,0.0002,0.178,0.168,0.189,0.007,0.0066,0.0074,25.41,25.38,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.891,3.639,0,25.47,3.53,0,24.71,0,6,0,0,0.857,0,0.0196,0.857,0.0564,0.47,0.53,0.47,4.94
1029103200000,2002,8,2001,11,46,7,0.112,0.0562,0.0555,0,0,0,0,1,1,1,184.7,178.9,190.4,91.69,85.95,93,93,93,0,0,0,0.504,0.488,0.52,91.69,85.95,97.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0821,0.0862,0.00354,0.00306,0.00403,0.00014,0.00012,0.00016,0.154,0.144,0.164,0.006,0.0056,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.5,0.5,0.5,0
1029708000000,2002,8,2001,11,47,7,0.105,0.0562,0.0483,0,0,0,0,1,1,1,172.9,168.8,177,79.93,75.83,93,93,93,0,0,0,0.538,0.525,0.551,79.93,75.83,84.04,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0785,0.0814,0.00254,0.0022,0.00289,0.0001,0.000086,0.00011,0.133,0.126,0.14,0.0052,0.0049,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.54,0.46,0.54,0
1030312800000,2002,8,2001,11,48,7,0.099,0.0544,0.0446,467.257,19.47,19.47,2.781,1,1,1,163.7,159.8,167.5,73.68,68.18,90,72,93,0,0,0,0.55,0.451,0.577,73.68,68.18,87.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0758,0.0806,0.00201,0.00155,0.00321,0.000079,0.000061,0.00013,0.121,0.112,0.145,0.0048,0.0044,0.0057,25.41,25.37,25.41,0.132,0,0.925,0.138,0,0.963,0.127,0,0.891,2.887,0,20.21,2.781,0,19.47,0,6,0,0,0.857,0,0.0155,0.857,0.0544,0.55,0.45,0.55,4.72
1030917600000,2002,9,2001,12,49,7,0.0913,0.0435,0.0478,2960.29,18.85,18.85,17.62,1,1,1,151,145.3,156.8,78.98,73.32,72,72,72,0,0,0,0.477,0.459,0.495,78.98,73.32,84.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0755,0.0796,0.00246,0.00198,0.00296,0.000097,0.000078,0.00012,0.129,0.119,0.14,0.0051,0.0047,0.0055,25.38,25.37,25.38,0.933,0.928,0.94,0.961,0.96,0.962,0.897,0.893,0.902,18.34,16.99,19.59,17.62,16.31,18.85,0,0,0,0,0,0,0.0979,0,0.0435,0.48,0.52,0.48,32.4
1031522400000,2002,9,2001,12,50,7,0.0842,0.0435,0.0406,2107.96,15.88,15.88,12.55,1,1,1,139.1,134.7,143.9,67.14,62.65,72,72,72,0,0,0,0.518,0.5,0.535,67.14,62.65,71.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0718,0.075,0.00146,0.00108,0.00187,0.000057,0.000042,0.000073,0.108,0.0999,0.117,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.773,0,0.924,0.823,0,0.96,0.742,0,0.887,13.07,0,16.54,12.55,0,15.88,0,1,0,0,0.143,0,0.0697,0.143,0.0436,0.52,0.48,0.52,25
1032127200000,2002,9,2001,12,51,7,0.0782,0.0435,0.0347,0,0,0,0,1,1,1,129.3,126.2,133.3,57.34,54.18,72,72,72,0,0,0,0.557,0.54,0.571,57.34,54.18,61.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.000624,0.000355,0.00096,0.000024,0.000014,0.000038,0.0914,0.0868,0.0975,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1032732000000,2002,9,2001,12,52,7,0.074,0.0435,0.0222,0,0,0,0,1,0,0.7142857142857143,122.4,119.3,125.4,50.43,47.34,72,72,72,13.71,0,49,0.588,0.574,0.603,36.63,0,53.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000776,0,0.000286,0.000003,0,0.000011,0.0793,0.0708,0.0856,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0518,0.59,0.3,0.7,0
1033336800000,2002,9,2001,12,53,7,0.0738,0.0332,0.0366,2227.09,15.99,15.99,13.26,1,0,0.8571428571428571,122.1,118.3,124.3,67.22,47.07,54.86,52,72,6.714,0,47,0.45,0.418,0.605,60.49,0,72.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0716,0.0015,0,0.00189,0.000059,0,0.000074,0.105,0.0708,0.114,0.0041,0.0028,0.0045,25.39,25.39,25.43,0.786,0,0.926,0.823,0,0.96,0.754,0,0.889,13.81,0,16.65,13.26,0,15.99,1,0,0,0.143,0,0,0.0736,0.143,0.0372,0.45,0.5,0.5,30.2
1033941600000,2002,10,2002,1,1,7,0.0729,0.0314,0.0415,2493.31,15.65,15.65,14.84,1,1,1,120.6,117.2,123.2,68.55,65.15,52,52,52,0,0,0,0.432,0.422,0.444,68.55,65.15,71.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00158,0.00129,0.0018,0.000062,0.000051,0.000071,0.108,0.103,0.112,0.0042,0.004,0.0044,25.39,25.39,25.4,0.905,0.886,0.92,0.96,0.96,0.96,0.869,0.851,0.883,15.46,14.38,16.3,14.84,13.81,15.65,0,0,0,0,0,0,0.0825,0,0.0314,0.43,0.57,0.43,34.2
1034546400000,2002,10,2002,1,2,7,0.0692,0.0314,0.0378,653.102,13.73,13.73,3.888,1,1,1,114.4,112,116.9,62.42,59.96,52,52,52,0,0,0,0.454,0.445,0.464,62.42,59.96,64.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00106,0.000847,0.00126,0.000041,0.000033,0.00005,0.0986,0.0951,0.102,0.0039,0.0037,0.004,25.4,25.4,25.4,0.252,0,0.885,0.274,0,0.96,0.242,0,0.849,4.049,0,14.3,3.888,0,13.73,0,5,0,0,0.714,0,0.0216,0.714,0.0314,0.45,0.55,0.45,9.44
1035151200000,2002,10,2002,1,3,7,0.0662,0.0314,0.0348,0,0,0,0,1,1,1,109.5,108.4,111.1,57.46,56.4,52,52,52,0,0,0,0.475,0.468,0.48,57.46,56.4,59.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000634,0.000544,0.000777,0.000025,0.000021,0.00003,0.0915,0.09,0.0939,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1035756000000,2002,10,2002,1,4,7,0.0648,0.0309,0.0339,0,0,0,0,1,1,1,107.2,105.1,109.2,56.01,53.12,51.14,50,52,0,0,0,0.477,0.458,0.495,56.01,53.12,59.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000511,0.000265,0.000784,0.00002,0.00001,0.000031,0.0894,0.0853,0.0941,0.0035,0.0033,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.48,0.52,0.48,0
1036360800000,2002,11,2002,2,5,7,0.0702,0.0302,0.0399,2061.47,14.66,14.66,12.27,1,1,1,116,111.1,118,66.02,61.14,50,50,50,0,0,0,0.431,0.424,0.45,66.02,61.14,67.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00136,0.000947,0.00153,0.000053,0.000037,0.00006,0.104,0.0968,0.107,0.0041,0.0038,0.0042,25.4,25.39,25.4,0.768,0,0.902,0.823,0,0.96,0.737,0,0.866,12.78,0,15.27,12.27,0,14.66,0,1,0,0,0.143,0,0.0682,0.143,0.0303,0.43,0.57,0.43,29.4
1036965600000,2002,11,2002,2,6,7,0.0715,0.0302,0.0413,2476.8,14.91,14.91,14.74,1,1,1,118.2,117.7,118.8,68.24,67.7,50,50,50,0,0,0,0.423,0.421,0.425,68.24,67.7,68.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00155,0.0015,0.0016,0.000061,0.000059,0.000063,0.107,0.106,0.108,0.0042,0.0042,0.0042,25.39,25.39,25.39,0.904,0.901,0.907,0.96,0.96,0.96,0.867,0.865,0.87,15.36,15.18,15.53,14.74,14.58,14.91,0,0,0,0,0,0,0.0819,0,0.0302,0.42,0.58,0.42,34.6
1037570400000,2002,11,2002,2,7,7,0.0701,0.0302,0.0398,2356.21,14.58,14.58,14.03,1,1,1,115.9,113.6,117.7,65.87,63.6,50,50,50,0,0,0,0.432,0.425,0.44,65.87,63.6,67.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00135,0.00116,0.0015,0.000053,0.000045,0.000059,0.104,0.1,0.106,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.89,0.878,0.901,0.96,0.96,0.96,0.855,0.843,0.865,14.61,13.91,15.18,14.03,13.35,14.58,0,0,0,0,0,0,0.0779,0,0.0303,0.43,0.57,0.43,33.6
1038175200000,2002,11,2002,2,8,7,0.0725,0.031,0.0414,2189.67,15.5,15.5,13.03,1,1,1,119.8,118.8,120.7,68.52,61.16,51.29,50,59,0,0,0,0.428,0.414,0.491,68.52,61.16,70.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00157,0.000949,0.00176,0.000062,0.000037,0.000069,0.107,0.0968,0.111,0.0042,0.0038,0.0043,25.39,25.39,25.4,0.782,0,0.917,0.823,0,0.96,0.75,0,0.881,13.58,0,16.15,13.03,0,15.5,0,1,0,0,0.143,0,0.0724,0.143,0.0311,0.43,0.57,0.43,30.2
1038780000000,2002,12,2002,3,9,7,0.0748,0.0357,0.0391,1126.1,16.98,16.98,6.703,1,1,1,123.7,117.7,134.7,64.68,58.7,59,59,59,0,0,0,0.478,0.438,0.501,64.68,58.7,75.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0739,0.00125,0.00074,0.00218,0.000049,0.000029,0.000086,0.103,0.0933,0.121,0.004,0.0037,0.0047,25.4,25.38,25.41,0.393,0,0.939,0.411,0,0.96,0.378,0,0.902,6.982,0,17.69,6.703,0,16.98,0,4,0,0,0.571,0,0.0372,0.571,0.0357,0.48,0.52,0.48,15.1
1039384800000,2002,12,2002,3,10,7,0.0865,0.0357,0.0508,3134.51,19.07,19.07,18.66,1,1,1,143,138.8,145,84.01,79.75,59,59,59,0,0,0,0.413,0.407,0.425,84.01,79.75,86.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0753,0.0775,0.00289,0.00253,0.00306,0.00011,0.000099,0.00012,0.136,0.128,0.139,0.0053,0.005,0.0055,25.36,25.36,25.37,0.928,0.926,0.934,0.962,0.96,0.963,0.893,0.891,0.896,19.4,18.53,19.81,18.66,17.79,19.07,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.2
1039989600000,2002,12,2002,3,11,7,0.0933,0.0357,0.0576,3524.32,22.14,22.14,20.98,1,1,1,154.3,146.1,159.8,95.3,87.14,59,59,59,0,0,0,0.383,0.369,0.404,95.3,87.14,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0779,0.0828,0.00385,0.00316,0.00432,0.00015,0.00012,0.00017,0.156,0.141,0.166,0.0061,0.0055,0.0065,25.35,25.35,25.36,0.916,0.911,0.925,0.967,0.963,0.969,0.885,0.883,0.89,21.7,20.04,22.84,20.98,19.3,22.14,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1040594400000,2002,12,2002,3,12,7,0.102,0.0357,0.0665,4087,26.43,26.43,24.33,1,1,1,168.9,161.2,177.6,109.9,102.2,59,59,59,0,0,0,0.35,0.332,0.366,109.9,102.2,118.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0832,0.089,0.00509,0.00444,0.00583,0.0002,0.00017,0.00023,0.182,0.168,0.197,0.0071,0.0066,0.0077,25.36,25.35,25.36,0.918,0.912,0.924,0.97,0.97,0.97,0.89,0.885,0.896,25.08,23.18,27.25,24.33,22.48,26.43,0,0,0,0,0,0,0.135,0,0.0355,0.35,0.65,0.35,40.1
1041199200000,2002,12,2002,3,13,7,0.109,0.0417,0.0674,4154.25,27.03,27.03,24.73,1,1,1,180.5,179.2,182.5,111.5,107,69,59,73,0,0,0,0.382,0.328,0.405,111.5,107,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0867,0.0899,0.00523,0.00485,0.00604,0.0002,0.00019,0.00024,0.186,0.179,0.202,0.0073,0.007,0.0079,25.37,25.36,25.38,0.919,0.916,0.926,0.97,0.97,0.97,0.891,0.888,0.898,25.49,24.4,27.86,24.73,23.66,27.03,0,0,0,0,0,0,0.137,0,0.0416,0.38,0.62,0.38,38.1
1041804000000,2003,1,2002,4,14,7,0.112,0.0442,0.068,4197.4,27.31,27.31,24.98,1,1,1,185.5,180.9,195.1,112.5,107.9,73,73,73,0,0,0,0.394,0.374,0.404,112.5,107.9,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.092,0.00531,0.00492,0.00613,0.00021,0.00019,0.00024,0.188,0.18,0.205,0.0074,0.007,0.008,25.38,25.38,25.38,0.919,0.916,0.926,0.97,0.97,0.97,0.892,0.889,0.899,25.76,24.6,28.15,24.98,23.86,27.31,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.5
1042408800000,2003,1,2002,4,15,7,0.128,0.0442,0.084,5246.57,35.31,35.31,31.23,1,1,1,212,198.6,229.8,139,125.6,73,73,73,0,0,0,0.345,0.318,0.367,139,125.6,156.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.098,0.0933,0.104,0.00756,0.00643,0.00908,0.0003,0.00025,0.00036,0.236,0.212,0.268,0.0092,0.0083,0.011,25.29,25.15,25.39,0.934,0.929,0.941,0.97,0.97,0.97,0.906,0.901,0.913,32.2,29.05,36.4,31.23,28.18,35.31,0,0,0,0,0,0,0.173,0,0.044,0.35,0.66,0.34,41
1043013600000,2003,1,2002,4,16,7,0.156,0.0442,0.112,7052.35,46.56,46.56,41.98,1,1,1,257.6,235,277.1,184.6,162,73,73,73,0,0,0,0.284,0.263,0.311,184.6,162,204.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.121,0.0114,0.00952,0.0131,0.00045,0.00037,0.00052,0.317,0.277,0.352,0.013,0.011,0.014,24.96,24.84,25.11,0.95,0.943,0.955,0.978,0.971,0.98,0.929,0.915,0.936,42.92,37.61,47.51,41.98,36.51,46.56,0,0,0,0,0,0,0.233,0,0.044,0.28,0.72,0.28,45.2
1043618400000,2003,1,2002,4,17,7,0.181,0.0462,0.135,8213.67,50.06,50.06,48.89,2,1,1.4285714285714286,299.1,283.9,313.5,222.6,210.9,76.43,73,85,0,0,0,0.255,0.241,0.277,222.6,210.9,229.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.123,0.131,0.0147,0.0137,0.0153,0.00058,0.00054,0.00061,0.319,0.241,0.386,0.013,0.0096,0.015,24.78,24.68,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.98,25.62,51.86,38.21,24.85,48.2,0,0,0,0,0,0,0.272,0,0.046,0.26,0.75,0.25,45.4
1044223200000,2003,2,2002,5,18,7,0.196,0.0514,0.144,8718.66,54.4,54.4,51.9,2,2,2,323.3,317,334.5,238.3,232,85,85,85,0,0,0,0.263,0.254,0.268,238.3,232,249.5,990,990,990,965,965,965.1,25,24.9,25,0.134,0.132,0.138,0.016,0.0155,0.017,0.00064,0.00062,0.00068,0.253,0.246,0.266,0.01,0.0099,0.011,24.73,24.66,24.77,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.75,26.03,28.04,25.95,25.25,27.2,0,0,0,0,0,0,0.288,0,0.052,0.26,0.73,0.27,44.5
1044828000000,2003,2,2002,5,19,7,0.216,0.0514,0.164,9944.78,64.27,64.27,59.2,2,2,2,356.7,338.1,380.2,271.7,253.1,85,85,85,0,0,0,0.239,0.224,0.251,271.7,253.1,295.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.139,0.154,0.0273,0.0185,0.0383,0.0011,0.00074,0.0016,0.299,0.271,0.334,0.012,0.011,0.014,24.52,24.36,24.64,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.51,28.44,33.13,29.6,27.58,32.13,0,0,0,0,0,0,0.329,0,0.052,0.24,0.76,0.24,46
1045432800000,2003,2,2002,5,20,7,0.249,0.0514,0.198,11958.7,76.47,76.47,71.18,2,2,2,412.5,389.8,436.3,327.5,304.8,85,85,85,0,0,0,0.206,0.195,0.218,327.5,304.8,351.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.158,0.174,0.0536,0.0429,0.0648,0.0022,0.0017,0.0027,0.383,0.349,0.418,0.016,0.014,0.017,24.16,24.02,24.3,0.945,0.941,0.949,0.971,0.97,0.974,0.917,0.913,0.924,36.65,34.18,39.24,35.59,33.15,38.23,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1046037600000,2003,2,2002,5,21,7,0.284,0.0552,0.229,13833.1,85.5,85.5,82.34,2,2,2,469.3,442.5,501.1,378,357.5,91.29,85,107,0,0,0,0.194,0.178,0.22,378,357.5,394.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.184,0.176,0.192,0.0774,0.0678,0.085,0.0032,0.0028,0.0035,0.459,0.428,0.486,0.019,0.018,0.02,23.83,23.66,23.98,0.952,0.949,0.954,0.979,0.976,0.98,0.932,0.926,0.935,42.05,39.92,43.62,41.17,38.95,42.75,0,0,0,0,0,0,0.457,0,0.055,0.19,0.81,0.19,48.7
1046642400000,2003,3,2002,6,22,7,0.331,0.0647,0.267,15734.1,96.4,96.4,93.66,2,2,2,547.9,513.9,581.7,440.9,406.9,107,107,107,0,0,0,0.196,0.184,0.208,440.9,406.9,474.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.21,0.197,0.225,0.107,0.0911,0.123,0.0045,0.0038,0.0052,0.557,0.505,0.611,0.023,0.021,0.026,23.38,23.17,23.58,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.34,44.96,51.59,46.83,44.06,48.2,0,0,0,0,0,0,0.52,0,0.064,0.2,0.81,0.19,47.5
1047247200000,2003,3,2002,6,23,7,0.367,0.0647,0.303,17385.6,106.1,106.1,103.5,3,2,2.857142857142857,607.3,591.8,617.3,500.3,484.8,107,107,107,0,0,0,0.176,0.173,0.181,500.3,484.8,510.3,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.239,0.23,0.245,0.136,0.128,0.142,0.0057,0.0054,0.006,0.559,0.528,0.628,0.024,0.022,0.026,23.11,23.07,23.18,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.33,35.14,52.51,36.79,34.09,48.2,0,0,0,0,0,0,0.575,0,0.064,0.18,0.83,0.17,47.4
1047852000000,2003,3,2002,6,24,7,0.376,0.0647,0.312,17979,107.9,107.9,107,3,3,3,622.1,617.8,626.6,515.1,510.8,107,107,107,0,0,0,0.172,0.171,0.173,515.1,510.8,519.6,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.248,0.245,0.25,0.145,0.142,0.148,0.0061,0.006,0.0063,0.567,0.56,0.575,0.024,0.024,0.024,23.04,23.02,23.07,0.948,0.947,0.948,0.97,0.97,0.97,0.919,0.919,0.92,36.78,36.49,37.07,35.67,35.4,35.96,0,0,0,0,0,0,0.595,0,0.064,0.17,0.83,0.17,47.8
1048456800000,2003,3,2002,6,25,7,0.382,0.0647,0.317,18275.8,110.6,110.6,108.8,3,3,3,631,625.8,640,524,518.8,107,107,107,0,0,0,0.17,0.167,0.171,524,518.8,533,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.253,0.25,0.258,0.151,0.148,0.157,0.0064,0.0063,0.0067,0.582,0.573,0.597,0.025,0.024,0.025,22.99,22.94,23.02,0.949,0.948,0.949,0.97,0.97,0.972,0.921,0.92,0.922,37.37,37.02,37.95,36.26,35.91,36.87,0,0,0,0,0,0,0.604,0,0.065,0.17,0.83,0.17,47.8
