datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1112565600000,2005,4,2004,7,27,7,0.355,0.0756,0.279,16273.1,105.4,105.4,96.86,3,2,2.2857142857142856,586.6,540.4,633.4,461.6,415.4,125,125,125,0,0,0,0.214,0.197,0.231,461.6,415.4,508.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.223,0.203,0.248,0.117,0.0951,0.141,0.0049,0.004,0.006,0.563,0.521,0.619,0.024,0.022,0.026,23.2,23.01,23.45,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.97,35.18,51.58,43.49,34.12,48.2,0,0,0,0,0,0,0.538,0,0.076,0.21,0.79,0.21,45.8
1113170400000,2005,4,2004,7,28,7,0.424,0.0756,0.349,19973.5,128.5,128.5,118.9,3,3,3,701.4,650.1,751.8,576.4,525.1,125,125,125,0,0,0,0.179,0.166,0.192,576.4,525.1,626.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.287,0.258,0.316,0.186,0.152,0.22,0.008,0.0065,0.0095,0.675,0.588,0.76,0.029,0.025,0.033,22.62,22.33,22.91,0.952,0.949,0.955,0.976,0.97,0.98,0.93,0.921,0.936,40.58,37.31,43.72,39.63,36.2,42.84,0,0,0,0,0,0,0.66,0,0.075,0.18,0.82,0.18,47.1
1113775200000,2005,4,2004,7,29,7,0.471,0.0756,0.396,22410.3,135,135,133.4,3,3,3,779.5,765.8,788.5,654.5,640.8,125,125,125,0,0,0,0.16,0.159,0.163,654.5,640.8,663.5,990,990,990,967,967,967.1,23,22.9,23,0.331,0.324,0.337,0.238,0.229,0.244,0.01,0.0099,0.011,0.807,0.783,0.822,0.035,0.034,0.036,22.18,22.12,22.25,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.37,44.56,45.91,44.46,43.66,44.99,0,0,0,0,0,0,0.741,0,0.075,0.16,0.84,0.16,47.6
1114380000000,2005,4,2004,7,30,7,0.463,0.0775,0.386,21888.1,134.7,134.7,130.3,3,3,3,765.6,734.3,787,637.5,587.3,128.1,125,147,0,0,0,0.168,0.159,0.2,637.5,587.3,662,990,990,990,967,966.8,967,23,23,23.2,0.322,0.294,0.336,0.227,0.193,0.243,0.0098,0.0083,0.011,0.778,0.694,0.819,0.034,0.03,0.036,22.26,22.13,22.47,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.937,44.32,41.13,45.82,43.43,40.24,44.91,0,0,0,0,0,0,0.724,0,0.077,0.17,0.83,0.17,47.3
1114984800000,2005,5,2004,8,31,7,0.408,0.0889,0.319,18191.4,117.7,117.7,108.3,3,2,2.857142857142857,674.6,629.6,719.3,527.6,482.6,147,147,147,0,0,0,0.218,0.204,0.233,527.6,482.6,572.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.26,0.234,0.285,0.154,0.127,0.183,0.0066,0.0054,0.0079,0.609,0.543,0.669,0.026,0.023,0.029,22.79,22.55,22.98,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.82,35.36,51.93,38.39,34.3,48.2,0,0,0,0,0,0,0.602,0,0.089,0.22,0.78,0.22,44.6
1115589600000,2005,5,2004,8,32,7,0.348,0.0889,0.259,15284.4,96.4,96.4,90.98,2,2,2,574.6,535.2,615.1,427.6,388.2,147,147,147,0,0,0,0.256,0.239,0.275,427.6,388.2,468.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.208,0.193,0.226,0.101,0.0822,0.12,0.0042,0.0034,0.0051,0.54,0.48,0.604,0.023,0.02,0.026,23.28,23.04,23.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.64,42.67,50.6,45.49,41.82,48.2,0,0,0,0,0,0,0.505,0,0.089,0.26,0.74,0.26,43.9
1116194400000,2005,5,2004,8,33,7,0.297,0.0889,0.208,12424.8,81.28,81.28,73.96,2,2,2,491,460.6,524,344,313.6,147,147,147,0,0,0,0.3,0.281,0.319,344,313.6,377,990,990,990,965.8,965.7,966,24.2,24,24.3,0.178,0.167,0.189,0.0614,0.047,0.077,0.0025,0.0019,0.0032,0.414,0.368,0.463,0.017,0.015,0.019,23.78,23.58,23.96,0.947,0.943,0.952,0.973,0.97,0.979,0.922,0.915,0.932,38,34.74,41.5,36.98,33.7,40.64,0,0,0,0,0,0,0.411,0,0.089,0.3,0.7,0.3,41.8
1116799200000,2005,5,2004,8,34,7,0.257,0.0889,0.168,10066.6,65.39,65.39,59.92,2,2,2,425.4,401.8,451,278.4,254.8,147,147,147,0,0,0,0.346,0.326,0.366,278.4,254.8,304,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.146,0.164,0.0304,0.0193,0.0425,0.0012,0.00078,0.0017,0.315,0.28,0.354,0.013,0.011,0.015,24.17,24.02,24.31,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,30.89,28.27,33.71,29.96,27.43,32.7,0,0,0,0,0,0,0.333,0,0.089,0.35,0.65,0.35,39.2
1117404000000,2005,5,2004,8,35,7,0.227,0.0768,0.15,8987.17,56.53,56.53,53.5,2,2,2,374.6,356.1,394.4,247.6,237.1,127,119,147,0,0,0,0.339,0.313,0.38,247.6,237.1,261.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.147,0.0177,0.0159,0.0223,0.00072,0.00064,0.0009,0.27,0.257,0.288,0.011,0.01,0.012,24.46,24.36,24.56,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.57,26.43,29.14,26.75,25.64,28.27,0,0,0,0,0,0,0.297,0,0.077,0.34,0.66,0.34,39.6
1118008800000,2005,6,2004,9,36,7,0.203,0.072,0.131,8026.41,50,50,47.78,2,1,1.1428571428571428,335.4,320.3,350.4,216.4,201.3,119,119,119,0,0,0,0.355,0.34,0.372,216.4,201.3,231.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.126,0.137,0.0141,0.0129,0.0154,0.00057,0.00051,0.00062,0.358,0.251,0.399,0.014,0.01,0.016,24.57,24.47,24.65,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.93,25.77,52.18,44.2,25,48.2,0,0,0,0,0,0,0.265,0,0.072,0.35,0.65,0.35,39.5
1118613600000,2005,6,2004,9,37,7,0.184,0.072,0.112,7012.74,44.49,44.49,41.74,1,1,1,303.8,291.6,315.7,184.8,172.6,119,119,119,0,0,0,0.392,0.377,0.408,184.8,172.6,196.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0115,0.0104,0.0125,0.00046,0.00041,0.0005,0.324,0.302,0.345,0.013,0.012,0.014,24.76,24.68,24.83,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.64,39.78,45.4,41.74,38.81,44.49,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
1119218400000,2005,6,2004,9,38,7,0.168,0.072,0.096,5960.39,37.92,37.92,35.48,1,1,1,277.8,268.4,288.1,158.8,149.4,119,119,119,0,0,0,0.429,0.413,0.443,158.8,149.4,169.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00925,0.00845,0.0101,0.00037,0.00033,0.0004,0.277,0.26,0.295,0.011,0.01,0.012,24.91,24.85,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.54,34.34,38.95,35.48,33.31,37.92,0,0,0,0,0,0,0.197,0,0.072,0.43,0.57,0.43,35.5
1119823200000,2005,6,2004,9,39,7,0.155,0.0691,0.0861,5326.52,32.62,32.62,31.71,1,1,1,256.6,248.4,265.4,142.3,137.3,114.3,108,119,0,0,0,0.445,0.426,0.464,142.3,137.3,146.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.107,0.00784,0.00742,0.00819,0.00031,0.00029,0.00032,0.247,0.239,0.255,0.0098,0.0094,0.01,25.03,24.98,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.69,31.49,33.63,31.71,30.55,32.62,0,0,0,0,0,0,0.176,0,0.0689,0.45,0.56,0.44,34.4
1120428000000,2005,7,2004,10,40,7,0.145,0.0653,0.0799,4943.79,30.75,30.75,29.43,1,1,1,240.1,234.5,245.9,132.1,126.5,108,108,108,0,0,0,0.45,0.439,0.461,132.1,126.5,137.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0982,0.102,0.00698,0.0065,0.00747,0.00028,0.00026,0.0003,0.228,0.218,0.238,0.009,0.0086,0.0094,25.13,25.09,25.18,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.34,29.01,31.7,29.43,28.14,30.75,0,0,0,0,0,0,0.163,0,0.0651,0.45,0.55,0.45,34.1
1121032800000,2005,7,2004,10,41,7,0.137,0.0653,0.0719,4429.34,27.71,27.71,26.37,1,1,1,226.8,221.1,232.5,118.8,113.1,108,108,108,0,0,0,0.476,0.464,0.489,118.8,113.1,124.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0955,0.0934,0.0975,0.00585,0.00536,0.00634,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.24,25.19,25.28,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.18,25.8,28.56,26.37,25.02,27.71,0,0,0,0,0,0,0.146,0,0.0651,0.48,0.52,0.48,32.3
1121637600000,2005,7,2004,10,42,7,0.129,0.0653,0.0637,3903.91,24.58,24.58,23.24,1,1,1,213.4,207.7,219.1,105.4,99.66,108,108,108,0,0,0,0.506,0.493,0.52,105.4,99.66,111.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0907,0.0887,0.0928,0.00471,0.00422,0.0052,0.00018,0.00017,0.0002,0.18,0.17,0.19,0.0071,0.0067,0.0075,25.34,25.29,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.891,23.96,22.6,25.34,23.24,21.89,24.58,0,0,0,0,0,0,0.129,0,0.0653,0.51,0.49,0.51,30.3
1122242400000,2005,7,2004,10,43,7,0.122,0.0653,0.057,519.024,21.63,21.63,3.089,1,1,1,202.2,198.1,206.3,94.19,90.09,108,108,108,0,0,0,0.534,0.524,0.545,94.19,90.09,98.29,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0853,0.0882,0.00376,0.00341,0.0041,0.00015,0.00013,0.00016,0.16,0.153,0.168,0.0063,0.006,0.0066,25.42,25.39,25.44,0.13,0,0.913,0.138,0,0.968,0.126,0,0.883,3.191,0,22.34,3.089,0,21.63,0,6,0,0,0.857,0,0.0172,0.857,0.065,0.54,0.47,0.53,4.25
1122847200000,2005,8,2004,11,44,7,0.114,0.0562,0.0581,0,0,0,0,1,1,1,189,182.5,196.7,96.03,89.5,93,93,93,0,0,0,0.492,0.473,0.51,96.03,89.5,103.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0834,0.0884,0.00391,0.00336,0.00457,0.00015,0.00013,0.00018,0.162,0.15,0.175,0.0063,0.0059,0.0069,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
1123452000000,2005,8,2004,11,45,7,0.106,0.0562,0.0495,0,0,0,0,1,1,1,174.8,169.1,180.6,81.85,76.11,93,93,93,0,0,0,0.532,0.515,0.55,81.85,76.11,87.59,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0786,0.0827,0.00271,0.00222,0.0032,0.00011,0.000087,0.00013,0.136,0.126,0.147,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.53,0.47,0.53,0
1124056800000,2005,8,2004,11,46,7,0.0986,0.0562,0.0424,0,0,0,0,1,1,1,163.1,159,167.2,70.09,65.99,93,93,93,0,0,0,0.57,0.556,0.585,70.09,65.99,74.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0751,0.078,0.00171,0.00136,0.00206,0.000067,0.000053,0.000081,0.115,0.108,0.123,0.0045,0.0042,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1124661600000,2005,8,2004,11,47,7,0.0928,0.0562,0.0366,0,0,0,0,1,1,1,153.5,149.4,157.6,60.52,56.42,93,93,93,0,0,0,0.606,0.59,0.622,60.52,56.42,64.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0717,0.0746,0.000894,0.000546,0.00124,0.000035,0.000021,0.000049,0.0982,0.0909,0.106,0.0039,0.0036,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
1125266400000,2005,8,2004,11,48,7,0.0873,0.049,0.0384,1452.15,16.4,16.4,8.644,1,1,1,144.4,137.7,149.1,63.42,54.5,81,72,93,0,0,0,0.56,0.495,0.631,63.42,54.5,73.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.071,0.0756,0.00114,0.000383,0.00201,0.000045,0.000015,0.000079,0.102,0.0875,0.119,0.004,0.0034,0.0047,25.4,25.38,25.41,0.52,0,0.932,0.549,0,0.96,0.499,0,0.895,9.004,0,17.08,8.644,0,16.4,0,3,0,0,0.429,0,0.048,0.429,0.0489,0.56,0.44,0.56,16.6
1125871200000,2005,9,2004,12,49,7,0.0786,0.0435,0.035,317.51,13.23,13.23,1.89,1,1,1,129.9,124.3,135.2,57.93,52.26,72,72,72,0,0,0,0.555,0.533,0.579,57.93,52.26,63.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000674,0.000192,0.00112,0.000026,0.0000075,0.000044,0.0925,0.0841,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.125,0,0.875,0.137,0,0.96,0.12,0,0.84,1.969,0,13.78,1.89,0,13.23,0,6,0,0,0.857,0,0.0105,0.857,0.0436,0.55,0.45,0.55,4.04
1126476000000,2005,9,2004,12,50,7,0.0715,0.0435,0.00435,0,0,0,0,1,0,0.14285714285714285,118.2,114.1,122.3,46.25,42.14,72,72,72,39.14,0,49,0.609,0.588,0.631,7.193,0,50.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000425,0,0.0000298,1.7e-7,0,0.0000012,0.0723,0.0708,0.0813,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06715,0.61,0.061,0.94,0
1127080800000,2005,9,2004,12,51,7,0.0664,0.0435,0,0,0,0,0,0,0,0,109.8,107.3,112.8,37.77,35.31,72,72,72,37.71,35,41,0.656,0.638,0.671,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0664,0.66,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0628,0.0401,0,0,0,0,0,0,0,0,103.9,100.5,106.5,37.59,31.75,66.29,52,72,37.57,32,50,0.637,0.511,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0628,0.64,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0591,0.0314,0,0,0,0,0,0,0,0,97.66,95.82,99.11,45.66,43.82,52,52,52,45.71,44,47,0.533,0.525,0.543,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0591,0.53,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0563,0.0314,0,0,0,0,0,0,0,0,93.17,91.72,95,41.17,39.72,52,52,52,41.14,40,43,0.558,0.547,0.567,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0563,0.56,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0547,0.0314,0,0,0,0,0,0,0,0,90.47,88.17,92.27,38.47,36.17,52,52,52,38.43,36,40,0.575,0.564,0.59,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0547,0.57,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0527,0.0314,0,0,0,0,0,0,0,0,87.15,85.43,88.99,35.15,33.43,52,52,52,35,33,37,0.597,0.584,0.609,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0527,0.6,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0562,0.0304,0.00443,0,0,0,0,1,0,0.14285714285714285,92.89,85.43,101.3,42.61,33.43,50.29,50,52,35.14,0,48,0.544,0.494,0.609,7.327,0,51.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000157,0,0.00011,6.1e-7,0,0.0000043,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05177,0.54,0.079,0.92,0
1131314400000,2005,11,2005,2,6,7,0.0702,0.0302,0.04,1812.27,17.31,17.31,10.79,1,1,1,116.1,104.8,127.3,66.14,54.85,50,50,50,0,0,0,0.432,0.393,0.477,66.14,54.85,77.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.073,0.00137,0.000412,0.00232,0.000054,0.000016,0.000091,0.104,0.0878,0.122,0.0041,0.0034,0.0048,25.4,25.38,25.41,0.648,0,0.937,0.686,0,0.96,0.622,0,0.9,11.24,0,18.03,10.79,0,17.31,0,2,0,0,0.286,0,0.0599,0.286,0.0302,0.43,0.57,0.43,25.8
1131919200000,2005,11,2005,2,7,7,0.077,0.0302,0.0467,2906.8,18.12,18.12,17.3,1,1,1,127.3,124.8,131.4,77.27,74.81,50,50,50,0,0,0,0.393,0.381,0.401,77.27,74.81,81.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0722,0.0745,0.00232,0.00211,0.00267,0.000091,0.000083,0.0001,0.122,0.118,0.13,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.937,0.932,0.94,0.96,0.96,0.961,0.9,0.895,0.902,18.02,17.5,18.87,17.3,16.8,18.12,0,0,0,0,0,0,0.0961,0,0.0303,0.39,0.61,0.39,37.8
1132524000000,2005,11,2005,2,8,7,0.0798,0.0302,0.0495,3064.79,20.19,20.19,18.24,1,1,1,131.9,126.2,141.5,81.92,76.18,50,50,50,0,0,0,0.38,0.353,0.396,81.92,76.18,91.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0727,0.0781,0.00271,0.00223,0.00353,0.00011,0.000087,0.00014,0.13,0.12,0.148,0.0051,0.0047,0.0058,25.37,25.35,25.38,0.931,0.92,0.939,0.961,0.96,0.965,0.895,0.887,0.901,18.97,17.8,20.92,18.24,17.09,20.19,0,0,0,0,0,0,0.101,0,0.0303,0.38,0.62,0.38,38.4
1133128800000,2005,11,2005,2,9,7,0.0902,0.0334,0.0569,3477.63,21.81,21.81,20.7,1,1,1,149.1,145.6,153.3,94,89.87,55.14,50,59,0,0,0,0.37,0.335,0.396,94,89.87,99.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0789,0.0809,0.00374,0.00339,0.0042,0.00015,0.00013,0.00016,0.153,0.146,0.162,0.006,0.0057,0.0063,25.35,25.34,25.35,0.917,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.43,20.59,22.52,20.7,19.85,21.81,0,0,0,0,0,0,0.115,0,0.0333,0.37,0.63,0.37,38.6
1133733600000,2005,12,2005,3,10,7,0.0956,0.0357,0.0599,3653.67,22.28,22.28,21.75,1,1,1,158,156.3,160.4,99.01,97.25,59,59,59,0,0,0,0.374,0.368,0.378,99.01,97.25,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0815,0.083,0.00417,0.00402,0.00437,0.00016,0.00016,0.00017,0.162,0.159,0.167,0.0064,0.0062,0.0065,25.35,25.35,25.35,0.912,0.911,0.914,0.968,0.968,0.969,0.883,0.883,0.884,22.46,22.09,22.98,21.75,21.38,22.28,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.2
1134338400000,2005,12,2005,3,11,7,0.0975,0.0357,0.0618,3778.19,23.99,23.99,22.49,1,1,1,161.3,158.7,167.5,102.3,99.72,59,59,59,0,0,0,0.366,0.352,0.372,102.3,99.72,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0824,0.0855,0.00444,0.00423,0.00497,0.00017,0.00017,0.00019,0.168,0.164,0.179,0.0066,0.0064,0.007,25.35,25.35,25.36,0.912,0.911,0.917,0.969,0.969,0.97,0.884,0.882,0.889,23.2,22.59,24.73,22.49,21.88,23.99,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
1134943200000,2005,12,2005,3,12,7,0.104,0.0357,0.0679,4184.29,25.57,25.57,24.91,1,1,1,171.3,167.7,174,112.3,108.7,59,59,59,0,0,0,0.345,0.339,0.352,112.3,108.7,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0856,0.0878,0.0053,0.00499,0.00553,0.00021,0.0002,0.00022,0.186,0.18,0.191,0.0073,0.007,0.0075,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.68,24.79,26.36,24.91,24.05,25.57,0,0,0,0,0,0,0.138,0,0.0361,0.34,0.65,0.35,40.2
1135548000000,2005,12,2005,3,13,7,0.109,0.0369,0.0724,4486.87,28.16,28.16,26.71,1,1,1,180.7,174,186.6,119.7,113.6,61,59,73,0,0,0,0.337,0.319,0.391,119.7,113.6,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0878,0.0915,0.00593,0.00541,0.00643,0.00023,0.00021,0.00025,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.36,25.36,25.38,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.53,26.03,29.03,26.71,25.25,28.16,0,0,0,0,0,0,0.148,0,0.0366,0.34,0.66,0.34,41.2
1136152800000,2006,1,2005,4,14,7,0.119,0.0442,0.0744,4624.58,29.62,29.62,27.53,1,1,1,196.1,188.5,204.9,123.1,115.5,73,73,73,0,0,0,0.373,0.356,0.387,123.1,115.5,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0897,0.0955,0.00621,0.00557,0.00696,0.00024,0.00022,0.00027,0.207,0.194,0.223,0.0081,0.0076,0.0087,25.38,25.35,25.39,0.926,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.38,26.5,30.54,27.53,25.71,29.62,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
1136757600000,2006,1,2005,4,15,7,0.133,0.0442,0.0884,5522.82,35.55,35.55,32.87,1,1,1,219.1,207.4,230.9,146.1,134.4,73,73,73,0,0,0,0.333,0.316,0.352,146.1,134.4,157.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0964,0.105,0.00817,0.00717,0.00917,0.00032,0.00028,0.00036,0.248,0.227,0.27,0.0098,0.0089,0.011,25.24,25.15,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.89,31.12,36.65,32.87,30.19,35.55,0,0,0,0,0,0,0.183,0,0.0446,0.33,0.66,0.34,41.5
1137362400000,2006,1,2005,4,16,7,0.156,0.0442,0.112,7068.33,47.18,47.18,42.07,1,1,1,258,235.6,279.9,185,162.6,73,73,73,0,0,0,0.284,0.261,0.31,185,162.6,206.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.122,0.0115,0.00957,0.0133,0.00045,0.00038,0.00053,0.318,0.278,0.357,0.013,0.011,0.014,24.96,24.82,25.11,0.95,0.943,0.956,0.978,0.971,0.98,0.929,0.916,0.937,43.01,37.74,48.14,42.07,36.65,47.18,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1137967200000,2006,1,2005,4,17,7,0.188,0.0442,0.143,8732.7,56.48,56.48,51.98,2,1,1.7142857142857142,310.2,287.2,331.5,237.2,214.2,73,73,73,0,0,0,0.236,0.22,0.254,237.2,214.2,258.5,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.125,0.14,0.0165,0.014,0.021,0.00066,0.00056,0.00084,0.294,0.243,0.383,0.012,0.0097,0.015,24.75,24.66,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.939,34.18,25.87,51.54,32.88,25.09,48.2,0,0,0,0,0,0,0.289,0,0.045,0.24,0.76,0.24,46.5
1138572000000,2006,1,2005,4,18,7,0.219,0.0493,0.169,10247.7,64.91,64.91,61,2,2,2,361.4,339.5,383.2,279.9,266.5,81.57,73,85,0,0,0,0.226,0.209,0.239,279.9,266.5,298.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.143,0.155,0.0311,0.0248,0.0398,0.0013,0.00099,0.0016,0.311,0.29,0.339,0.013,0.012,0.014,24.48,24.35,24.61,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.44,30,33.46,30.5,29.1,32.46,0,0,0,0,0,0,0.339,0,0.05,0.23,0.77,0.23,46.8
1139176800000,2006,2,2005,5,19,7,0.249,0.0514,0.197,11919,76.03,76.03,70.95,2,2,2,411.4,391.1,434.3,326.4,306.1,85,85,85,0,0,0,0.207,0.196,0.217,326.4,306.1,349.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.158,0.173,0.0531,0.0435,0.0639,0.0022,0.0018,0.0026,0.381,0.351,0.415,0.016,0.014,0.017,24.17,24.03,24.29,0.945,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.924,36.54,34.33,39.03,35.47,33.3,38.02,0,0,0,0,0,0,0.394,0,0.052,0.21,0.79,0.21,47.9
1139781600000,2006,2,2005,5,20,7,0.283,0.0514,0.232,14023,89.51,89.51,83.47,2,2,2,468.1,441.2,497,383.1,356.2,85,85,85,0,0,0,0.182,0.171,0.193,383.1,356.2,412,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.176,0.195,0.0798,0.0671,0.0934,0.0033,0.0027,0.0039,0.466,0.426,0.509,0.019,0.017,0.021,23.83,23.65,23.99,0.953,0.949,0.956,0.979,0.976,0.98,0.932,0.926,0.937,42.63,39.77,45.67,41.74,38.8,44.76,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1140386400000,2006,2,2005,5,21,7,0.328,0.0514,0.277,16282.6,104.6,104.6,96.92,3,2,2.2857142857142856,542.6,504.3,585.3,457.6,419.3,85,85,85,0,0,0,0.157,0.145,0.169,457.6,419.3,500.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.198,0.234,0.115,0.0969,0.135,0.0048,0.004,0.0057,0.548,0.514,0.601,0.023,0.022,0.025,23.41,23.23,23.61,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45,34.94,51.55,43.55,33.9,48.2,0,0,0,0,0,0,0.538,0,0.051,0.16,0.84,0.16,49.6
1140991200000,2006,2,2005,5,22,7,0.407,0.0609,0.346,19930.3,131,131,118.6,3,3,3,673.3,604.7,745.2,572.6,519.7,100.7,85,107,0,0,0,0.149,0.135,0.164,572.6,519.7,638.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.279,0.245,0.318,0.184,0.148,0.227,0.0078,0.0063,0.0098,0.663,0.57,0.775,0.028,0.024,0.034,22.74,22.34,23.11,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.51,37.23,44.56,39.54,36.12,43.67,0,0,0,0,0,0,0.659,0,0.061,0.15,0.85,0.15,49
1141596000000,2006,3,2005,6,23,7,0.505,0.0647,0.441,24171.6,157.9,157.9,143.9,4,3,3.142857142857143,835.4,770.7,911.9,728.4,663.7,107,107,107,0,0,0,0.128,0.117,0.139,728.4,663.7,804.9,990,990,990,967.2,967,967.5,22.8,22.5,23,0.376,0.332,0.438,0.285,0.244,0.329,0.013,0.011,0.015,0.918,0.818,1.01,0.04,0.036,0.045,21.84,21.47,22.2,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.931,0.938,47.77,40.4,52.3,46.08,39.47,48.2,0,0,0,0,0,0,0.799,0,0.064,0.13,0.87,0.13,47.9
1142200800000,2006,3,2005,6,24,7,0.603,0.0647,0.538,28800.5,179.5,179.5,171.4,4,4,4,996.8,941.6,1050,889.8,834.6,107,107,107,0,0,0,0.107,0.102,0.114,889.8,834.6,943,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.515,0.465,0.564,0.37,0.343,0.395,0.017,0.015,0.018,1.13,1.03,1.22,0.051,0.046,0.056,21,20.72,21.3,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,43.74,41.59,45.79,42.86,40.74,44.87,0,0,0,0,0,0,0.952,0,0.065,0.11,0.89,0.11,47.8
1142805600000,2006,3,2005,6,25,7,0.681,0.0761,0.605,31335.1,192.8,192.8,186.5,4,4,4,1126,1068,1188,999.7,957.7,125.9,107,129,0,0,0,0.112,0.1,0.119,999.7,957.7,1059,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.636,0.581,0.72,0.45,0.403,0.556,0.021,0.018,0.026,1.36,1.25,1.57,0.063,0.057,0.073,20.34,19.94,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.62,46.17,49.44,46.63,45.24,48.2,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46
1143410400000,2006,3,2005,6,26,7,0.77,0.0813,0.664,32390.4,192.8,192.8,192.8,4,4,4,1274,1214,1319,1139,1085,134.4,129,148,41.57,0,71,0.105,0.0996,0.113,1098,1085,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.799,0.758,0.825,0.643,0.613,0.648,0.03,0.029,0.031,1.74,1.67,1.77,0.082,0.078,0.084,19.5,19.33,19.76,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.05,49.69,50.47,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.106,0.11,0.86,0.14,42.1
1144015200000,2006,4,2005,7,27,7,0.789,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1304,1292,1316,1156,1144,148,148,148,56.43,44,68,0.113,0.112,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.819,0.813,0.823,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.38,19.34,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.83,49.72,49.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
1144620000000,2006,4,2005,7,28,7,0.782,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1293,1289,1298,1145,1141,148,148,148,44.86,41,50,0.115,0.114,0.115,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.813,0.811,0.817,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.77,0.083,0.083,0.083,19.42,19.4,19.43,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.94,49.88,49.98,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.4
1145224800000,2006,4,2005,7,29,7,0.77,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1274,1251,1286,1126,1103,148,148,148,25.86,3,38,0.116,0.115,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.807,0.797,0.811,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.083,19.48,19.44,19.57,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.12,50,50.34,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.105,0.12,0.86,0.14,42.1
1145829600000,2006,4,2005,7,30,7,0.707,0.0895,0.618,31542.3,192.8,192.8,187.8,4,4,4,1169,1097,1236,1021,949.4,148,148,148,0,0,0,0.127,0.12,0.135,1021,949.4,1088,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.681,0.584,0.778,0.491,0.398,0.622,0.023,0.018,0.029,1.46,1.25,1.7,0.068,0.057,0.08,20.11,19.66,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.07,45.7,50.06,46.94,44.78,48.2,0,0,0,0,0,0,1.04,0,0.089,0.13,0.87,0.13,44.6
1146434400000,2006,5,2005,8,31,7,0.61,0.0889,0.522,27860.5,175.8,175.8,165.8,4,4,4,1009,953.3,1074,862.3,806.3,147,147,147,0,0,0,0.146,0.137,0.154,862.3,806.3,926.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.498,0.447,0.557,0.356,0.329,0.387,0.016,0.015,0.018,1.09,0.991,1.2,0.049,0.044,0.055,20.99,20.67,21.3,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.35,40.14,44.86,41.46,39.19,43.96,0,0,0,0,0,0,0.921,0,0.088,0.15,0.86,0.14,45.7
1147039200000,2006,5,2005,8,32,7,0.539,0.0889,0.45,24370.3,153.9,153.9,145.1,4,3,3.142857142857143,890.7,846.4,936.9,743.7,699.4,147,147,147,0,0,0,0.165,0.157,0.174,743.7,699.4,789.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.391,0.358,0.432,0.296,0.268,0.321,0.013,0.012,0.014,0.951,0.883,1.02,0.042,0.039,0.045,21.59,21.39,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.28,39.47,51.77,46.52,38.48,48.2,0,0,0,0,0,0,0.806,0,0.089,0.16,0.83,0.17,45.2
1147644000000,2006,5,2005,8,33,7,0.483,0.0889,0.394,22224.1,138.2,138.2,132.3,3,3,3,798.4,770.1,832.9,651.4,623.1,147,147,147,0,0,0,0.184,0.176,0.191,651.4,623.1,685.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.314,0.35,0.236,0.217,0.259,0.01,0.0094,0.011,0.802,0.754,0.86,0.035,0.033,0.038,22.1,21.91,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45,43.32,47.01,44.1,42.45,46.07,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
1148248800000,2006,5,2005,8,34,7,0.436,0.0889,0.347,19813,125.1,125.1,117.9,3,3,3,720.7,685.6,757.3,573.7,538.6,147,147,147,0,0,0,0.204,0.194,0.214,573.7,538.6,610.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.286,0.266,0.307,0.184,0.161,0.209,0.0079,0.0069,0.009,0.671,0.612,0.733,0.029,0.026,0.032,22.55,22.34,22.75,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.26,38.04,42.54,39.31,36.97,41.69,0,0,0,0,0,0,0.655,0,0.089,0.2,0.8,0.2,45.4
1148853600000,2006,5,2005,8,35,7,0.39,0.0792,0.311,17869.9,108.8,108.8,106.4,3,3,3,645.1,616.5,675.5,514.1,497.4,131,119,147,0,0,0,0.203,0.185,0.225,514.1,497.4,528.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.251,0.24,0.26,0.144,0.134,0.154,0.0061,0.0057,0.0066,0.569,0.541,0.595,0.024,0.023,0.025,22.95,22.8,23.09,0.948,0.946,0.949,0.97,0.97,0.97,0.919,0.918,0.921,36.55,35.53,37.39,35.46,34.46,36.28,0,0,0,0,0,0,0.591,0,0.079,0.2,0.8,0.2,45.8
1149458400000,2006,6,2005,9,36,7,0.353,0.072,0.281,16262.6,101.6,101.6,96.8,3,2,2.142857142857143,582.9,558.8,607.4,463.9,439.8,119,119,119,0,0,0,0.204,0.196,0.213,463.9,439.8,488.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.21,0.235,0.118,0.107,0.13,0.005,0.0045,0.0055,0.58,0.527,0.623,0.024,0.022,0.026,23.2,23.08,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.92,34.92,51.99,45.98,33.87,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46.1
1150063200000,2006,6,2005,9,37,7,0.321,0.072,0.249,14915,93.07,93.07,88.78,2,2,2,530.4,510.4,551.9,411.4,391.4,119,119,119,0,0,0,0.225,0.216,0.233,411.4,391.4,432.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.193,0.208,0.0932,0.0837,0.103,0.0039,0.0035,0.0043,0.514,0.483,0.546,0.021,0.02,0.023,23.5,23.37,23.62,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.3,43.24,47.48,44.39,42.37,46.53,0,0,0,0,0,0,0.493,0,0.072,0.22,0.78,0.22,46.5
1150668000000,2006,6,2005,9,38,7,0.294,0.072,0.222,13329.3,83.44,83.44,79.34,2,2,2,485.4,467.4,504.1,366.4,348.4,119,119,119,0,0,0,0.245,0.236,0.255,366.4,348.4,385.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.191,0.072,0.0635,0.0808,0.003,0.0026,0.0033,0.446,0.419,0.474,0.018,0.017,0.02,23.77,23.66,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.6,38.68,42.57,39.67,37.65,41.72,0,0,0,0,0,0,0.441,0,0.072,0.24,0.76,0.24,45.3
1151272800000,2006,6,2005,9,39,7,0.27,0.0701,0.2,11996.7,73.99,73.99,71.41,2,2,2,446.6,431.1,461.7,330.7,322.4,115.9,108,119,0,0,0,0.259,0.248,0.27,330.7,322.4,342.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.168,0.176,0.0551,0.0512,0.0607,0.0023,0.0021,0.0025,0.392,0.38,0.41,0.016,0.016,0.017,24,23.91,24.08,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.916,0.921,36.79,35.88,38.06,35.7,34.8,36.99,0,0,0,0,0,0,0.397,0,0.07,0.26,0.74,0.26,44.4
1151877600000,2006,7,2005,10,40,7,0.249,0.0653,0.184,11047.4,68.78,68.78,65.76,2,2,2,411.6,398.5,425.9,303.6,290.5,108,108,108,0,0,0,0.263,0.254,0.271,303.6,290.5,317.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.166,0.0423,0.0361,0.049,0.0017,0.0015,0.002,0.35,0.331,0.372,0.014,0.013,0.015,24.2,24.11,24.28,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.9,32.45,35.45,32.88,31.48,34.39,0,0,0,0,0,0,0.365,0,0.065,0.26,0.74,0.26,44.4
1152482400000,2006,7,2005,10,41,7,0.231,0.0653,0.166,9985.11,62.08,62.08,59.44,2,2,2,382.1,369.8,394.4,274.1,261.8,108,108,108,0,0,0,0.283,0.274,0.292,274.1,261.8,286.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.146,0.155,0.0284,0.0226,0.0342,0.0011,0.00091,0.0014,0.306,0.288,0.325,0.012,0.012,0.013,24.38,24.3,24.46,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,30.64,29.27,32,29.72,28.39,31.04,0,0,0,0,0,0,0.33,0,0.065,0.28,0.72,0.28,43.2
1153087200000,2006,7,2005,10,42,7,0.215,0.0653,0.15,9021.02,56.02,56.02,53.7,2,2,2,355.6,344.9,366.3,247.6,236.9,108,108,108,0,0,0,0.304,0.295,0.313,247.6,236.9,258.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.145,0.0176,0.0159,0.0209,0.00071,0.00064,0.00084,0.268,0.255,0.282,0.011,0.01,0.011,24.55,24.49,24.62,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,27.68,26.46,28.88,26.85,25.67,28.01,0,0,0,0,0,0,0.298,0,0.065,0.3,0.7,0.3,42
1153692000000,2006,7,2005,10,43,7,0.202,0.0653,0.136,8206.23,50.8,50.8,48.85,2,1,1.2857142857142858,333.4,324.4,342.5,225.4,216.4,108,108,108,0,0,0,0.324,0.315,0.333,225.4,216.4,234.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0149,0.0141,0.0157,0.0006,0.00057,0.00063,0.35,0.249,0.4,0.014,0.01,0.016,24.58,24.52,24.65,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.11,25.84,52.66,41.64,25.06,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.6
1154296800000,2006,7,2005,10,44,7,0.188,0.0575,0.13,8056.61,48.2,48.2,47.96,1,1,1,310.3,299.5,321.4,215.1,206.5,95.14,93,108,0,0,0,0.306,0.293,0.336,215.1,206.5,224.3,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.014,0.0133,0.0148,0.00056,0.00053,0.00059,0.375,0.359,0.391,0.015,0.014,0.016,24.67,24.62,24.74,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.84,47.91,51.94,47.96,46.95,48.2,0,0,0,0,0,0,0.266,0,0.058,0.31,0.69,0.31,42.9
1154901600000,2006,8,2005,11,45,7,0.174,0.0562,0.118,7446.88,46.39,46.39,44.33,1,1,1,288.1,279,297.1,195.1,186,93,93,93,0,0,0,0.323,0.313,0.333,195.1,186,204.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.117,0.124,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.339,0.323,0.355,0.013,0.013,0.014,24.81,24.76,24.86,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.23,43.11,47.34,44.33,42.25,46.39,0,0,0,0,0,0,0.246,0,0.056,0.32,0.68,0.32,42.8
1155506400000,2006,8,2005,11,46,7,0.162,0.0562,0.106,6655.92,41.55,41.55,39.62,1,1,1,268.2,260.7,276,175.2,167.7,93,93,93,0,0,0,0.347,0.337,0.357,175.2,167.7,183,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.116,0.0106,0.01,0.0113,0.00042,0.0004,0.00045,0.303,0.29,0.317,0.012,0.011,0.013,24.92,24.88,24.97,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.93,40.55,38.79,42.4,39.62,37.76,41.55,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.1
1156111200000,2006,8,2005,11,47,7,0.152,0.0562,0.0961,5989.46,37.15,37.15,35.65,1,1,1,252,246.2,258.3,159,153.2,93,93,93,0,0,0,0.369,0.36,0.378,159,153.2,165.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00926,0.00877,0.0098,0.00037,0.00035,0.00039,0.274,0.264,0.285,0.011,0.01,0.011,25.02,24.98,25.06,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.74,35.4,38.21,35.65,34.33,37.15,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1156716000000,2006,8,2005,11,48,7,0.144,0.0508,0.0929,5793.94,36.9,36.9,34.49,1,1,1,237.5,229.5,244.3,153.5,145.6,84,72,93,0,0,0,0.353,0.306,0.39,153.5,145.6,163.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.107,0.0088,0.00812,0.00965,0.00035,0.00032,0.00038,0.264,0.25,0.28,0.01,0.0099,0.011,25.11,25.07,25.15,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.54,33.6,37.98,34.49,32.59,36.9,0,0,0,0,0,0,0.192,0,0.0511,0.35,0.65,0.35,40.2
1157320800000,2006,9,2005,12,49,7,0.132,0.0435,0.0883,5517.75,34.8,34.8,32.84,1,1,1,218,210.1,226.5,146,138.1,72,72,72,0,0,0,0.331,0.318,0.343,146,138.1,154.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0984,0.104,0.00816,0.00749,0.00889,0.00032,0.00029,0.00035,0.249,0.235,0.264,0.0098,0.0092,0.01,25.24,25.18,25.3,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.86,32.01,35.87,32.84,31.05,34.8,0,0,0,0,0,0,0.182,0,0.0437,0.33,0.67,0.33,41.8
1157925600000,2006,9,2005,12,50,7,0.122,0.0435,0.0785,4896.31,30.48,30.48,29.14,1,1,1,201.8,196.2,207.7,129.8,124.2,72,72,72,0,0,0,0.357,0.347,0.367,129.8,124.2,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0935,0.0975,0.00679,0.00631,0.00728,0.00027,0.00025,0.00028,0.22,0.21,0.23,0.0086,0.0082,0.009,25.36,25.32,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.05,28.68,31.43,29.14,27.82,30.48,0,0,0,0,0,0,0.162,0,0.0435,0.36,0.64,0.36,40.1
1158530400000,2006,9,2005,12,51,7,0.114,0.0435,0.0705,4362.99,27.35,27.35,25.97,1,1,1,188.6,183.3,194.3,116.6,111.3,72,72,72,0,0,0,0.382,0.371,0.393,116.6,111.3,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0928,0.00566,0.00521,0.00614,0.00022,0.0002,0.00024,0.196,0.187,0.206,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.77,25.45,28.2,25.97,24.69,27.35,0,0,0,0,0,0,0.144,0,0.0435,0.38,0.62,0.38,38.3
1159135200000,2006,9,2005,12,52,7,0.108,0.0418,0.0664,4086.82,27.59,27.59,24.33,1,1,1,179,175.4,182,109.8,104.8,69.14,52,72,0,0,0,0.386,0.296,0.407,109.8,104.8,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0866,0.0897,0.00508,0.00465,0.00624,0.0002,0.00018,0.00024,0.184,0.175,0.205,0.0072,0.0069,0.008,25.37,25.35,25.38,0.918,0.914,0.927,0.97,0.97,0.97,0.89,0.887,0.9,25.08,23.83,28.44,24.33,23.12,27.59,0,0,0,0,0,0,0.135,0,0.0416,0.39,0.61,0.39,37.8
1159740000000,2006,10,2006,1,1,7,0.106,0.0314,0.0743,4609.35,28.19,28.19,27.44,1,1,1,174.8,171.8,177.9,122.8,119.8,52,52,52,0,0,0,0.298,0.292,0.303,122.8,119.8,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0884,0.0905,0.00619,0.00594,0.00645,0.00024,0.00023,0.00025,0.204,0.199,0.209,0.008,0.0078,0.0082,25.35,25.35,25.35,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.29,27.55,29.06,27.44,26.72,28.19,0,0,0,0,0,0,0.152,0,0.0317,0.3,0.7,0.3,43.5
1160344800000,2006,10,2006,1,2,7,0.101,0.0405,0.0608,3742.79,26.92,26.92,22.28,1,1,1,167.5,163.9,172.7,100.5,90.91,67,52,73,0,0,0,0.401,0.301,0.445,100.5,90.91,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.081,0.0887,0.0043,0.00348,0.00601,0.00017,0.00014,0.00024,0.166,0.15,0.2,0.0065,0.0059,0.0078,25.37,25.34,25.38,0.921,0.916,0.925,0.967,0.965,0.97,0.89,0.885,0.898,23.03,20.85,27.75,22.28,20.11,26.92,0,0,0,0,0,0,0.124,0,0.0402,0.4,0.6,0.4,37.1
1160949600000,2006,10,2006,1,3,7,0.098,0.0405,0.0575,3537.22,24.28,24.28,21.05,1,1,1,162.1,160.4,163.9,95.11,88.72,67,52,73,0,0,0,0.413,0.322,0.451,95.11,88.72,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.0848,0.00383,0.00329,0.00508,0.00015,0.00013,0.0002,0.156,0.146,0.181,0.0061,0.0057,0.0071,25.37,25.34,25.38,0.921,0.917,0.924,0.966,0.964,0.97,0.89,0.889,0.89,21.79,20.4,25.03,21.05,19.66,24.28,0,0,0,0,0,0,0.117,0,0.0405,0.41,0.59,0.41,36.1
1161554400000,2006,10,2006,1,4,7,0.0938,0.0314,0.0623,3808.99,23.62,23.62,22.67,1,1,1,155,151.9,159,103,99.88,52,52,52,0,0,0,0.336,0.327,0.342,103,99.88,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0814,0.0839,0.00451,0.00424,0.00484,0.00018,0.00017,0.00019,0.169,0.163,0.176,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.885,0.882,0.888,23.38,22.61,24.35,22.67,21.9,23.62,0,0,0,0,0,0,0.126,0,0.0315,0.33,0.66,0.34,40.6
1162159200000,2006,10,2006,1,5,7,0.0963,0.0306,0.0658,4038.5,25.61,25.61,24.04,1,1,1,159.3,151.6,165.3,108.7,99.61,50.57,50,52,0,0,0,0.318,0.303,0.343,108.7,99.61,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0813,0.0865,0.00499,0.00422,0.00555,0.0002,0.00017,0.00022,0.179,0.162,0.19,0.007,0.0064,0.0074,25.34,25.34,25.34,0.917,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.894,24.79,22.56,26.4,24.04,21.85,25.61,0,0,0,0,0,0,0.134,0,0.0305,0.32,0.68,0.32,41.9
1162764000000,2006,11,2006,2,6,7,0.103,0.0302,0.0729,4519.58,27.74,27.74,26.9,1,1,1,170.6,167.2,174,120.6,117.2,50,50,50,0,0,0,0.293,0.287,0.299,120.6,117.2,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0871,0.0895,0.006,0.00571,0.00629,0.00023,0.00022,0.00025,0.2,0.194,0.206,0.0078,0.0076,0.0081,25.34,25.34,25.34,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.73,26.88,28.6,26.9,26.07,27.74,0,0,0,0,0,0,0.149,0,0.0301,0.29,0.71,0.29,43.9
1163368800000,2006,11,2006,2,7,7,0.104,0.0302,0.0738,4575.41,28.14,28.14,27.23,1,1,1,172,169.7,175.7,122,119.7,50,50,50,0,0,0,0.291,0.285,0.295,122,119.7,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.088,0.0901,0.00612,0.00592,0.00643,0.00024,0.00023,0.00025,0.202,0.198,0.209,0.0079,0.0078,0.0082,25.34,25.34,25.34,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.08,27.5,29.01,27.23,26.67,28.14,0,0,0,0,0,0,0.151,0,0.0302,0.29,0.71,0.29,44
1163973600000,2006,11,2006,2,8,7,0.106,0.0302,0.0755,4694.46,28.85,28.85,27.94,1,1,1,174.9,171,178.7,124.9,121,50,50,50,0,0,0,0.286,0.28,0.292,124.9,121,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0885,0.0912,0.00637,0.00604,0.00669,0.00025,0.00024,0.00026,0.207,0.2,0.214,0.0081,0.0078,0.0084,25.34,25.34,25.34,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.81,27.84,29.74,27.94,27.01,28.85,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
1164578400000,2006,11,2006,2,9,7,0.107,0.0326,0.0748,4645.71,29.89,29.89,27.65,1,1,1,177.6,171.8,183.1,123.7,112.8,53.86,50,59,0,0,0,0.304,0.273,0.343,123.7,112.8,133.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.087,0.0927,0.00627,0.00534,0.00706,0.00025,0.00021,0.00028,0.206,0.187,0.222,0.0081,0.0073,0.0087,25.35,25.34,25.36,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.892,0.904,28.51,25.81,30.81,27.65,25.04,29.89,0,0,0,0,0,0,0.154,0,0.0322,0.3,0.7,0.3,43.4
1165183200000,2006,12,2006,3,10,7,0.11,0.0357,0.0744,4623.15,29.2,29.2,27.52,1,1,1,182.1,173.2,189.1,123.1,114.2,59,59,59,0,0,0,0.324,0.312,0.341,123.1,114.2,130.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0875,0.0931,0.00621,0.00546,0.00681,0.00024,0.00021,0.00027,0.205,0.19,0.218,0.008,0.0074,0.0085,25.36,25.36,25.36,0.927,0.921,0.93,0.97,0.97,0.97,0.899,0.893,0.903,28.37,26.15,30.1,27.52,25.37,29.2,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1165788000000,2006,12,2006,3,11,7,0.119,0.0357,0.0832,5203.82,32.62,32.62,30.98,1,1,1,196.6,189.3,203.6,137.6,130.3,59,59,59,0,0,0,0.3,0.29,0.312,137.6,130.3,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0932,0.0982,0.00744,0.00683,0.00804,0.00029,0.00027,0.00031,0.231,0.218,0.244,0.009,0.0085,0.0095,25.36,25.33,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.93,30.17,33.63,30.98,29.26,32.62,0,0,0,0,0,0,0.172,0,0.0358,0.3,0.7,0.3,43.7
1166392800000,2006,12,2006,3,12,7,0.129,0.0357,0.0931,5837.42,35.74,35.74,34.75,1,1,1,212.9,205.5,217.2,153.9,146.5,59,59,59,0,0,0,0.277,0.272,0.287,153.9,146.5,158.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.103,0.00883,0.0082,0.0092,0.00035,0.00032,0.00036,0.261,0.247,0.268,0.01,0.0097,0.011,25.26,25.23,25.32,0.94,0.937,0.941,0.97,0.97,0.97,0.912,0.909,0.913,35.82,34.08,36.85,34.75,33.06,35.74,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1166997600000,2006,12,2006,3,13,7,0.136,0.0357,0.1,6330.53,40.6,40.6,37.68,1,1,1,225.2,216.1,236.9,166.2,157.1,59,59,59,0,0,0,0.262,0.249,0.273,166.2,157.1,177.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.11,0.00987,0.00911,0.0109,0.00039,0.00036,0.00043,0.283,0.266,0.304,0.011,0.01,0.012,25.17,25.07,25.24,0.944,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.71,36.59,41.46,37.68,35.49,40.6,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1167602400000,2007,1,2006,4,14,7,0.159,0.0442,0.114,7217.98,48.2,48.2,42.96,1,1,1,262.1,242.1,286.4,189.1,169.1,73,73,73,0,0,0,0.279,0.255,0.302,189.1,169.1,213.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.124,0.0118,0.0101,0.0139,0.00047,0.0004,0.00055,0.325,0.29,0.369,0.013,0.011,0.015,24.93,24.79,25.06,0.951,0.945,0.957,0.979,0.974,0.98,0.931,0.921,0.938,43.96,39.27,49.65,42.96,38.26,48.2,0,0,0,0,0,0,0.239,0,0.045,0.28,0.72,0.28,45.4
1168207200000,2007,1,2006,4,15,7,0.196,0.0442,0.151,9167.69,60.86,60.86,54.57,2,1,1.8571428571428572,323.4,297.1,351.8,250.4,224.1,73,73,73,0,0,0,0.227,0.208,0.246,250.4,224.1,278.8,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.147,0.0199,0.0148,0.0306,0.0008,0.00059,0.0012,0.29,0.248,0.388,0.012,0.0099,0.015,24.69,24.53,24.82,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.897,0.94,32.02,26.34,52.11,30.73,25.55,48.2,0,0,0,0,0,0,0.303,0,0.045,0.23,0.77,0.23,46.8
1168812000000,2007,1,2006,4,16,7,0.25,0.0442,0.206,12480.9,85.58,85.58,74.29,2,2,2,413.4,365.2,464.7,340.4,292.2,73,73,73,0,0,0,0.178,0.157,0.2,340.4,292.2,391.7,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.169,0.152,0.187,0.0597,0.0369,0.0839,0.0024,0.0015,0.0035,0.401,0.329,0.478,0.016,0.013,0.02,24.14,23.83,24.45,0.946,0.938,0.954,0.974,0.97,0.98,0.922,0.91,0.935,38.13,32.87,43.66,37.15,31.88,42.79,0,0,0,0,0,0,0.413,0,0.044,0.18,0.82,0.18,49.9
1169416800000,2007,1,2006,4,17,7,0.322,0.0442,0.278,16325.4,106.3,106.3,97.17,3,2,2.2857142857142856,532.2,483,580.9,459.2,410,73,73,73,0,0,0,0.138,0.126,0.151,459.2,410,507.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.213,0.194,0.237,0.116,0.0925,0.14,0.0048,0.0038,0.0059,0.549,0.505,0.606,0.023,0.021,0.025,23.46,23.24,23.72,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.19,35.46,52.06,43.6,34.4,48.2,0,0,0,0,0,0,0.54,0,0.044,0.14,0.86,0.14,50.7
1170021600000,2007,1,2006,4,18,7,0.391,0.0552,0.336,19421.4,123.3,123.3,115.6,3,3,3,646.9,596.5,699.9,555.6,523.5,91.29,73,105,0,0,0,0.14,0.116,0.162,555.6,523.5,594.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.267,0.246,0.291,0.172,0.151,0.198,0.0073,0.0064,0.0085,0.631,0.574,0.7,0.027,0.024,0.03,22.88,22.6,23.14,0.951,0.949,0.954,0.975,0.971,0.98,0.927,0.921,0.935,39.52,37.57,41.93,38.53,36.47,41.09,0,0,0,0,0,0,0.642,0,0.055,0.14,0.86,0.14,49.7
1170626400000,2007,2,2006,5,19,7,0.493,0.0663,0.426,23394.3,144.6,144.6,139.3,3,3,3,814.5,726.9,916.4,704.9,621.9,109.6,105,137,0,0,0,0.135,0.12,0.15,704.9,621.9,779.4,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.359,0.307,0.419,0.271,0.216,0.316,0.012,0.0093,0.014,0.888,0.745,1.02,0.039,0.032,0.046,21.95,21.41,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.33,43.59,52.16,46.42,42.72,48.2,0,0,0,0,0,0,0.774,0,0.067,0.13,0.86,0.14,47.5
1171231200000,2007,2,2006,5,20,7,0.684,0.0829,0.593,30434.8,192.8,192.8,181.2,4,4,4,1131,965.2,1319,994.3,828.2,137,137,137,13.71,0,82,0.123,0.104,0.142,980.6,828.2,1100,990,990,990,968.3,967.8,968.9,21.7,21.1,22.2,0.634,0.463,0.814,0.476,0.34,0.648,0.022,0.015,0.031,1.38,1.03,1.76,0.064,0.046,0.084,20.31,19.34,21.21,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.936,46.47,41.09,50.37,45.29,40.2,48.2,0,0,0,0,0,0,1.01,0,0.091,0.12,0.87,0.13,44.5
1171836000000,2007,2,2006,5,21,7,0.921,0.0937,0.665,31461.8,192,192,187.3,4,4,4,1523,1394,1663,1368,1257,154.9,137,162,268.4,157,401,0.102,0.0955,0.11,1100,1100,1100,990,990,990,969.6,969.1,970,20.4,20,20.9,0.886,0.845,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.086,0.093,18.61,18.13,19.06,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.77,46.52,48.98,46.82,45.59,48,0,0,0,0,0,0,1.04,0,0.256,0.1,0.72,0.28,34.2
1172440800000,2007,2,2006,5,22,7,1.09,0.125,0.665,29795.1,180.9,180.9,177.4,4,4,4,1806,1707,1877,1600,1545,206,162,239,500.3,445,538,0.113,0.0906,0.131,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.097,17.66,17.42,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.61,46.14,44.34,43.72,45.22,0,0,0,0,0,0,0.985,0,0.425,0.11,0.61,0.39,27.3
1173045600000,2007,3,2006,6,23,7,1.16,0.14,0.665,29135.3,174.5,174.5,173.4,4,4,4,1919,1888,1951,1688,1649,231,183,239,588.3,549,668,0.121,0.0938,0.127,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.29,17.18,17.39,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.24,43.96,44.52,43.36,43.08,43.63,0,0,0,0,0,0,0.963,0,0.495,0.12,0.57,0.43,25.1
1173650400000,2007,3,2006,6,24,7,1.21,0.111,0.665,28648.5,172,172,170.5,4,4,4,2009,1961,2061,1826,1778,183,183,183,725.6,678,778,0.0912,0.0888,0.0933,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,17.01,16.88,17.15,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.5,43.14,43.87,42.63,42.27,42.99,0,0,0,0,0,0,0.947,0,0.545,0.092,0.55,0.45,23.7
1174255200000,2007,3,2006,6,25,7,1.29,0.111,0.665,28066.1,168.4,168.4,167.1,4,4,4,2141,2086,2196,1958,1903,183,183,183,858,803,913,0.0855,0.0833,0.0877,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.55,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.62,42.26,42.97,41.76,41.42,42.11,0,0,0,0,0,0,0.928,0,0.625,0.086,0.52,0.48,21.8
1174860000000,2007,3,2006,6,26,7,1.38,0.114,0.665,27464.9,165,165,163.5,4,4,4,2279,2222,2318,2091,2039,187.9,183,217,991.4,939,1031,0.0824,0.0791,0.0936,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.26,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.72,41.47,42.09,40.87,40.61,41.25,0,0,0,0,0,0,0.908,0,0.715,0.083,0.48,0.52,19.9
1175464800000,2007,4,2006,7,27,7,1.39,0.131,0.665,27385.9,164.2,164.2,163,4,4,4,2297,2255,2322,2080,2038,217,217,217,979.7,938,1005,0.0945,0.0935,0.0962,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.25,16.41,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.926,0.927,41.61,41.44,41.88,40.75,40.58,41.04,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
1176069600000,2007,4,2006,7,28,7,1.31,0.131,0.665,27925.7,167.2,167.2,166.2,4,4,4,2174,2134,2229,1957,1917,217,217,217,856.7,817,912,0.0999,0.0974,0.102,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.47,16.7,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.4,42.05,42.67,41.56,41.21,41.81,0,0,0,0,0,0,0.923,0,0.645,0.1,0.51,0.49,21.3
1176674400000,2007,4,2006,7,29,7,1.29,0.119,0.665,28115.4,167.5,167.5,167.4,4,4,4,2129,2123,2137,1932,1906,197.3,148,217,832.1,806,889,0.0927,0.0692,0.102,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.69,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.69,42.64,42.74,41.84,41.79,41.88,0,0,0,0,0,0,0.93,0,0.625,0.092,0.52,0.48,21.8
