datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1177279200000,2007,4,2006,7,30,7,1.27,0.0895,0.665,28214.9,169.1,169.1,167.9,4,4,4,2106,2061,2134,1958,1913,148,148,148,858,813,886,0.0703,0.0694,0.0718,1100,1100,1100,990,990,990,971.4,971.2,971.4,18.6,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.7,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.84,42.67,43.14,41.99,41.81,42.27,0,0,0,0,0,0,0.933,0,0.605,0.07,0.52,0.48,22.2
1177884000000,2007,4,2006,7,31,7,1.19,0.112,0.665,28822.3,173.8,173.8,171.6,4,4,4,1976,1909,2043,1790,1717,185.7,148,192,690,617,795,0.0942,0.0724,0.101,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.11,16.92,17.32,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.77,43.25,44.33,42.89,42.39,43.45,0,0,0,0,0,0,0.953,0,0.525,0.094,0.56,0.44,24.2
1178488800000,2007,5,2006,8,32,7,1.08,0.116,0.665,29877.7,181.1,181.1,177.8,4,4,4,1792,1700,1884,1600,1508,192,192,192,499.4,408,592,0.107,0.102,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.7,17.4,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.37,44.55,46.19,44.46,43.66,45.27,0,0,0,0,0,0,0.988,0,0.415,0.11,0.62,0.38,27.7
1179093600000,2007,5,2006,8,33,7,0.956,0.116,0.665,31099.5,188.3,188.3,185.1,4,4,4,1581,1494,1670,1389,1302,192,192,192,289.4,202,378,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.907,0.882,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.092,0.089,0.093,18.4,18.1,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.22,46.44,48.03,46.28,45.52,47.07,0,0,0,0,0,0,1.03,0,0.291,0.12,0.7,0.3,32.5
1179698400000,2007,5,2006,8,34,7,0.823,0.116,0.659,32150.4,192.8,192.8,191.4,4,4,4,1362,1236,1466,1170,1044,192,192,192,79.29,0,174,0.142,0.131,0.155,1090,1044,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.816,0.715,0.868,0.626,0.523,0.648,0.03,0.024,0.031,1.74,1.53,1.82,0.083,0.072,0.088,19.22,18.81,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,48.31,49.68,47.84,47.34,48.2,0,0,0,0,0,0,1.06,0,0.164,0.14,0.8,0.2,39.1
1180303200000,2007,5,2006,8,35,7,0.669,0.108,0.561,29395.3,185.8,185.8,175,4,4,4,1107,1027,1199,928.1,866,178.7,161,192,0,0,0,0.161,0.15,0.174,928.1,866,1007,990,990,990,968.2,968,968.5,21.8,21.5,22,0.568,0.506,0.661,0.39,0.358,0.439,0.018,0.016,0.02,1.21,1.1,1.38,0.056,0.05,0.064,20.55,20.09,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.64,42.39,47.4,43.74,41.54,46.45,0,0,0,0,0,0,0.972,0,0.108,0.16,0.84,0.16,43.9
1180908000000,2007,6,2006,9,36,7,0.573,0.0974,0.475,25312.3,162.5,162.5,150.7,4,3,3.4285714285714284,946.7,896.4,1004,785.7,735.4,161,161,161,0,0,0,0.171,0.16,0.18,785.7,735.4,843.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.433,0.387,0.486,0.319,0.292,0.347,0.014,0.013,0.016,1.01,0.952,1.06,0.045,0.042,0.048,21.31,21.03,21.56,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.46,39.74,52.1,44.55,38.77,48.2,0,0,0,0,0,0,0.837,0,0.098,0.17,0.83,0.17,44.2
1181512800000,2007,6,2006,9,37,7,0.509,0.0974,0.411,22982.4,143.4,143.4,136.8,3,3,3,841.2,807.7,881.3,680.2,646.7,161,161,161,0,0,0,0.192,0.183,0.199,680.2,646.7,720.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.35,0.33,0.373,0.255,0.233,0.282,0.011,0.01,0.012,0.853,0.797,0.922,0.038,0.035,0.041,21.88,21.65,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.53,44.61,48.78,45.6,43.71,47.8,0,0,0,0,0,0,0.76,0,0.098,0.19,0.81,0.19,45.2
1182117600000,2007,6,2006,9,38,7,0.47,0.0974,0.372,21105.8,129.7,129.7,125.6,3,3,3,776.5,750.2,799.4,615.5,589.2,161,161,161,0,0,0,0.207,0.201,0.215,615.5,589.2,638.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.298,0.326,0.212,0.195,0.227,0.0092,0.0084,0.0099,0.744,0.7,0.783,0.032,0.03,0.034,22.25,22.12,22.4,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.74,41.13,44.11,41.88,40.25,43.23,0,0,0,0,0,0,0.698,0,0.098,0.21,0.79,0.21,44.9
1182722400000,2007,6,2006,9,39,7,0.427,0.0995,0.327,18566.8,118.5,118.5,110.5,3,2,2.857142857142857,705.6,673.3,739,541,487.3,164.6,161,186,0,0,0,0.234,0.218,0.276,541,487.3,578,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.271,0.243,0.291,0.163,0.129,0.187,0.007,0.0055,0.0081,0.635,0.588,0.681,0.027,0.025,0.029,22.64,22.46,22.78,0.951,0.949,0.956,0.974,0.97,0.98,0.927,0.92,0.937,40.56,36.94,52.01,39.13,35.83,48.2,0,0,0,0,0,0,0.614,0,0.1,0.23,0.77,0.23,43.5
1183327200000,2007,7,2006,10,40,7,0.385,0.112,0.272,15831.9,96.4,96.4,94.24,2,2,2,636.5,610.2,664.3,450.4,424.2,186,186,186,0,0,0,0.293,0.28,0.305,450.4,424.2,478.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.222,0.21,0.238,0.112,0.0992,0.125,0.0047,0.0042,0.0053,0.58,0.538,0.628,0.025,0.023,0.027,22.97,22.82,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.56,45.99,51.18,47.12,45.07,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41.1
1183932000000,2007,7,2006,10,41,7,0.35,0.112,0.237,14064.1,88.47,88.47,83.71,2,2,2,578.1,555.8,601.7,392.1,369.8,186,186,186,0,0,0,0.322,0.309,0.335,392.1,369.8,415.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.207,0.0841,0.0735,0.0952,0.0035,0.0031,0.004,0.49,0.456,0.525,0.021,0.019,0.022,23.31,23.17,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.74,40.43,45.14,41.86,39.49,44.24,0,0,0,0,0,0,0.465,0,0.113,0.32,0.68,0.32,40.2
1184536800000,2007,7,2006,10,42,7,0.319,0.112,0.207,12248,77.35,77.35,72.91,2,2,2,528.1,509,548.4,342.1,323,186,186,186,0,0,0,0.352,0.339,0.365,342.1,323,362.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.188,0.0605,0.0515,0.07,0.0025,0.0021,0.0029,0.414,0.386,0.445,0.017,0.016,0.019,23.61,23.49,23.72,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.927,37.51,35.49,39.65,36.45,34.42,38.67,0,0,0,0,0,0,0.405,0,0.112,0.35,0.65,0.35,38.4
1185141600000,2007,7,2006,10,43,7,0.293,0.112,0.181,10731.2,67.54,67.54,63.88,2,2,2,485.2,468.8,502.7,299.2,282.8,186,186,186,0,0,0,0.384,0.37,0.397,299.2,282.8,316.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.16,0.172,0.0402,0.0325,0.0485,0.0017,0.0013,0.002,0.35,0.326,0.376,0.014,0.013,0.016,23.87,23.76,23.96,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.93,31.15,34.81,31.94,30.21,33.77,0,0,0,0,0,0,0.355,0,0.112,0.38,0.62,0.38,36.6
1185746400000,2007,7,2006,10,44,7,0.27,0.0991,0.171,10171.9,63.84,63.84,60.55,2,2,2,446.1,428.1,463.6,282.2,272.4,163.9,155,186,0,0,0,0.367,0.343,0.406,282.2,272.4,297.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.153,0.162,0.0322,0.0276,0.0392,0.0013,0.0011,0.0016,0.323,0.308,0.344,0.013,0.013,0.014,24.07,24,24.17,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.21,30.01,32.91,30.27,29.11,31.92,0,0,0,0,0,0,0.336,0,0.099,0.37,0.63,0.37,37.7
1186351200000,2007,8,2006,11,45,7,0.246,0.0937,0.153,9112.29,57.45,57.45,54.24,2,2,2,407.4,392.8,422.3,252.4,237.8,155,155,155,0,0,0,0.381,0.367,0.395,252.4,237.8,267.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.151,0.0194,0.016,0.0252,0.00079,0.00065,0.001,0.278,0.26,0.3,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.96,26.31,29.61,27.12,25.52,28.73,0,0,0,0,0,0,0.301,0,0.093,0.38,0.62,0.38,37
1186956000000,2007,8,2006,11,46,7,0.227,0.0937,0.134,8094.96,50.02,50.02,48.18,2,1,1.1428571428571428,375.7,363.5,388.1,220.7,208.5,155,155,155,0,0,0,0.413,0.399,0.426,220.7,208.5,233.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.139,0.0145,0.0135,0.0156,0.00059,0.00054,0.00063,0.368,0.255,0.404,0.015,0.01,0.016,24.35,24.28,24.41,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.54,25.78,52.12,44.61,25.01,48.2,0,0,0,0,0,0,0.268,0,0.093,0.41,0.59,0.41,35.7
1187560800000,2007,8,2006,11,47,7,0.211,0.0937,0.117,7290.28,45.89,45.89,43.39,1,1,1,348.3,337.5,359.4,193.3,182.5,155,155,155,0,0,0,0.445,0.431,0.459,193.3,182.5,204.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0122,0.0113,0.0131,0.00049,0.00045,0.00053,0.341,0.322,0.361,0.014,0.013,0.015,24.52,24.44,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,44.28,41.81,46.82,43.39,40.97,45.89,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.6
1188165600000,2007,8,2006,11,48,7,0.196,0.0874,0.109,6797.93,45.35,45.35,40.46,1,1,1,324.9,313.8,334,180.5,167.5,144.4,118,155,0,0,0,0.444,0.371,0.481,180.5,167.5,200.4,990,990,990,965,965,965.1,25,24.9,25,0.12,0.116,0.124,0.0111,0.00999,0.0128,0.00044,0.0004,0.00051,0.317,0.295,0.35,0.013,0.012,0.014,24.66,24.61,24.69,0.949,0.945,0.955,0.977,0.972,0.98,0.927,0.919,0.936,41.42,38.33,46.27,40.46,37.28,45.35,0,0,0,0,0,0,0.225,0,0.087,0.45,0.56,0.44,34.7
1188770400000,2007,9,2006,12,49,7,0.18,0.0714,0.109,6826.53,43.48,43.48,40.63,1,1,1,298.1,286.7,310.2,180.1,168.7,118,118,118,0,0,0,0.396,0.38,0.412,180.1,168.7,192.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.121,0.0111,0.0101,0.0121,0.00044,0.0004,0.00048,0.313,0.293,0.335,0.012,0.012,0.013,24.79,24.71,24.86,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.92,0.933,41.55,38.87,44.37,40.63,37.84,43.48,0,0,0,0,0,0,0.226,0,0.071,0.4,0.61,0.39,37.9
1189375200000,2007,9,2006,12,50,7,0.166,0.0714,0.0947,5874.27,36.96,36.96,34.97,1,1,1,274.6,265.6,283.1,156.6,147.6,118,118,118,0,0,0,0.43,0.417,0.444,156.6,147.6,165.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00906,0.0083,0.00979,0.00036,0.00033,0.00039,0.271,0.255,0.287,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.03,33.94,38.04,34.97,32.92,36.96,0,0,0,0,0,0,0.194,0,0.0713,0.43,0.57,0.43,35.4
1189980000000,2007,9,2006,12,51,7,0.154,0.0714,0.0827,5111.55,32.23,32.23,30.43,1,1,1,254.8,247.3,262.6,136.8,129.3,118,118,118,0,0,0,0.463,0.449,0.477,136.8,129.3,144.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0988,0.104,0.00738,0.00674,0.00804,0.00029,0.00027,0.00032,0.236,0.223,0.25,0.0093,0.0088,0.0099,25.05,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.37,29.61,33.22,30.43,28.72,32.23,0,0,0,0,0,0,0.169,0,0.0713,0.46,0.54,0.46,33.2
1190584800000,2007,9,2006,12,52,7,0.145,0.0714,0.0732,4509.4,28.17,28.17,26.84,1,1,1,239.1,233.4,244.8,121.1,115.4,118,118,118,0,0,0,0.494,0.482,0.506,121.1,115.4,126.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0959,0.0939,0.0979,0.00604,0.00556,0.00653,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0078,0.0086,25.16,25.11,25.2,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.67,26.3,29.04,26.84,25.51,28.17,0,0,0,0,0,0,0.149,0,0.0718,0.49,0.5,0.5,31.1
1191189600000,2007,10,2007,1,1,7,0.139,0.0587,0.0805,4993.25,30.28,30.28,29.72,1,1,1,230.1,226,232.5,133.1,129,97,97,97,0,0,0,0.422,0.417,0.429,133.1,129,135.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0984,0.0969,0.0992,0.00706,0.00671,0.00727,0.00028,0.00026,0.00029,0.228,0.22,0.232,0.009,0.0087,0.0091,25.19,25.17,25.22,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.64,29.68,31.22,29.72,28.79,30.28,0,0,0,0,0,0,0.165,0,0.0585,0.42,0.58,0.42,35.9
1191794400000,2007,10,2007,1,2,7,0.132,0.0587,0.0738,4567.14,28.36,28.36,27.19,1,1,1,219,213.7,224.1,122,116.7,97,97,97,0,0,0,0.443,0.433,0.454,122,116.7,127.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0926,0.0963,0.00612,0.00567,0.00655,0.00024,0.00022,0.00026,0.208,0.198,0.217,0.0082,0.0078,0.0085,25.28,25.24,25.32,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.902,28.03,26.73,29.23,27.19,25.93,28.36,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
1192399200000,2007,10,2007,1,3,7,0.125,0.0587,0.0664,3526.4,25.48,25.48,20.99,1,1,1,206.8,202.5,211.8,109.8,105.5,97,97,97,0,0,0,0.469,0.458,0.479,109.8,105.5,114.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0886,0.0919,0.00508,0.00471,0.0055,0.0002,0.00018,0.00022,0.186,0.178,0.195,0.0073,0.007,0.0076,25.37,25.33,25.41,0.787,0,0.921,0.831,0,0.97,0.763,0,0.894,21.64,0,26.27,20.99,0,25.48,0,1,0,0,0.143,0,0.117,0.143,0.0586,0.47,0.53,0.47,28.2
1193004000000,2007,10,2007,1,4,7,0.122,0.0587,0.0629,568.554,23.69,23.69,3.384,1,1,1,201,198.6,204.1,104,101.6,97,97,97,0,0,0,0.482,0.475,0.488,104,101.6,107.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0873,0.0892,0.00459,0.00439,0.00485,0.00018,0.00017,0.00019,0.176,0.171,0.181,0.0069,0.0067,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.489,0,24.42,3.384,0,23.69,0,6,0,0,0.857,0,0.0188,0.857,0.0591,0.48,0.52,0.48,4.66
1193608800000,2007,10,2007,1,5,7,0.125,0.0573,0.068,4193.12,25.8,25.8,24.96,1,1,1,207.2,205.8,209,112.5,108.8,94.71,93,97,0,0,0,0.457,0.445,0.471,112.5,108.8,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0898,0.092,0.00531,0.00499,0.00561,0.00021,0.0002,0.00022,0.191,0.184,0.197,0.0075,0.0072,0.0077,25.37,25.35,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.73,24.82,26.6,24.96,24.07,25.8,0,0,0,0,0,0,0.139,0,0.057,0.46,0.54,0.46,33.5
1194213600000,2007,11,2007,2,6,7,0.126,0.0562,0.0698,4312.96,26.7,26.7,25.67,1,1,1,208.5,204.4,212.9,115.5,111.4,93,93,93,0,0,0,0.446,0.437,0.455,115.5,111.4,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0904,0.0934,0.00557,0.00522,0.00594,0.00022,0.0002,0.00023,0.196,0.188,0.204,0.0077,0.0074,0.008,25.35,25.32,25.39,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.47,25.47,27.53,25.67,24.71,26.7,0,0,0,0,0,0,0.143,0,0.0562,0.45,0.55,0.45,34.2
1194818400000,2007,11,2007,2,7,7,0.124,0.0562,0.0679,4185.03,25.35,25.35,24.91,1,1,1,205.2,202.7,207.1,112.2,109.7,93,93,93,0,0,0,0.453,0.449,0.459,112.2,109.7,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0898,0.0913,0.00529,0.00508,0.00545,0.00021,0.0002,0.00021,0.19,0.186,0.193,0.0074,0.0073,0.0076,25.38,25.36,25.4,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.68,25.08,26.13,24.91,24.32,25.35,0,0,0,0,0,0,0.138,0,0.0561,0.45,0.55,0.45,33.8
1195423200000,2007,11,2007,2,8,7,0.125,0.045,0.0801,4993.6,32.17,32.17,29.72,1,1,1,206.9,204.4,209.8,132.5,111.4,74.43,67,93,0,0,0,0.36,0.319,0.455,132.5,111.4,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0904,0.0983,0.00701,0.00522,0.00789,0.00027,0.0002,0.00031,0.224,0.188,0.242,0.0088,0.0074,0.0095,25.33,25.3,25.39,0.93,0.919,0.936,0.97,0.97,0.97,0.902,0.891,0.908,30.64,25.47,33.16,29.72,24.71,32.17,0,0,0,0,0,0,0.165,0,0.0449,0.36,0.64,0.36,39.9
1196028000000,2007,11,2007,2,9,7,0.125,0.0391,0.0859,5377.76,33.75,33.75,32.01,1,1,1,206.8,203.6,209,142.1,136.6,64.71,59,67,0,0,0,0.313,0.283,0.329,142.1,136.6,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0961,0.0999,0.00783,0.00736,0.00846,0.00031,0.00029,0.00033,0.24,0.23,0.253,0.0094,0.009,0.0099,25.32,25.3,25.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33,31.68,34.8,32.01,30.73,33.75,0,0,0,0,0,0,0.178,0,0.0391,0.31,0.69,0.31,43
1196632800000,2007,12,2007,3,10,7,0.133,0.0357,0.0976,6132.33,37.94,37.94,36.5,1,1,1,220.4,213.7,226.3,161.4,154.7,59,59,59,0,0,0,0.268,0.261,0.276,161.4,154.7,167.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00947,0.0089,0.00997,0.00037,0.00035,0.00039,0.274,0.262,0.284,0.011,0.01,0.011,25.2,25.16,25.26,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.919,37.58,36.02,38.96,36.5,34.94,37.94,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
1197237600000,2007,12,2007,3,11,7,0.143,0.0357,0.107,6801.94,42.01,42.01,40.49,1,1,1,236.6,228.7,242.9,177.6,169.7,59,59,59,0,0,0,0.25,0.243,0.258,177.6,169.7,183.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.0102,0.0114,0.00043,0.0004,0.00045,0.303,0.289,0.314,0.012,0.011,0.012,25.08,25.03,25.14,0.947,0.945,0.95,0.978,0.975,0.98,0.927,0.921,0.931,41.38,39.54,42.87,40.49,38.55,42.01,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1197842400000,2007,12,2007,3,12,7,0.153,0.0357,0.117,7427.38,46.12,46.12,44.21,1,1,1,252.5,244.8,260.7,193.5,185.8,59,59,59,0,0,0,0.234,0.226,0.241,193.5,185.8,201.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.118,0.0122,0.0115,0.0129,0.00048,0.00046,0.00051,0.331,0.318,0.346,0.013,0.013,0.014,24.96,24.91,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.11,43.32,47.06,44.21,42.45,46.12,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.5
1198447200000,2007,12,2007,3,13,7,0.164,0.0357,0.128,8016.3,48.2,48.2,47.72,1,1,1,270.9,263.7,280.7,211.9,204.7,59,59,59,0,0,0,0.218,0.21,0.224,211.9,204.7,221.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.119,0.125,0.0138,0.0132,0.0146,0.00055,0.00052,0.00058,0.364,0.351,0.382,0.014,0.014,0.015,24.85,24.8,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.41,47.76,51.68,47.72,46.8,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,48.9
1199052000000,2007,12,2007,3,14,7,0.179,0.0429,0.136,8229.46,51.46,51.46,48.98,2,1,1.2857142857142858,295.7,284.2,308.8,224.7,214.8,71,59,73,0,0,0,0.24,0.208,0.254,224.7,214.8,235.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.132,0.0149,0.014,0.0158,0.00059,0.00056,0.00063,0.344,0.244,0.391,0.014,0.0097,0.016,24.77,24.71,24.83,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.27,25.99,52.53,41.71,25.21,48.2,0,0,0,0,0,0,0.272,0,0.043,0.24,0.76,0.24,46
1199656800000,2008,1,2007,4,15,7,0.2,0.0442,0.155,9430.37,60.51,60.51,56.13,2,2,2,330,313.5,350.1,257,240.5,73,73,73,0,0,0,0.221,0.208,0.233,257,240.5,277.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.134,0.147,0.0211,0.0162,0.0298,0.00085,0.00065,0.0012,0.277,0.255,0.306,0.011,0.01,0.012,24.67,24.54,24.78,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.93,27.06,31.19,28.07,26.25,30.25,0,0,0,0,0,0,0.312,0,0.045,0.22,0.77,0.23,47.2
1200261600000,2008,1,2007,4,16,7,0.245,0.0442,0.201,12203.2,84.21,84.21,72.64,2,2,2,405.9,362.4,458.1,332.9,289.4,73,73,73,0,0,0,0.181,0.159,0.201,332.9,289.4,385.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.166,0.151,0.185,0.0561,0.0356,0.0808,0.0023,0.0014,0.0033,0.39,0.325,0.468,0.016,0.013,0.019,24.19,23.87,24.46,0.945,0.938,0.953,0.973,0.97,0.98,0.92,0.91,0.934,37.31,32.56,42.96,36.32,31.59,42.1,0,0,0,0,0,0,0.404,0,0.044,0.18,0.82,0.18,49.8
1200866400000,2008,1,2007,4,17,7,0.328,0.0442,0.283,16686.7,112.1,112.1,99.33,3,2,2.4285714285714284,541.7,477,609.3,468.7,404,73,73,73,0,0,0,0.136,0.12,0.153,468.7,404,536.3,990,990,990,966,965.7,966.3,24,23.7,24.3,0.219,0.192,0.253,0.122,0.0897,0.159,0.0051,0.0037,0.0067,0.55,0.496,0.596,0.023,0.02,0.025,23.41,23.07,23.76,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.28,35.45,51.34,41.97,34.38,48.2,0,0,0,0,0,0,0.552,0,0.045,0.13,0.86,0.14,50.9
1201471200000,2008,1,2007,4,18,7,0.416,0.0524,0.363,20938.3,131.4,131.4,124.6,3,3,3,687.7,629.9,745.2,601,556.9,86.71,73,105,0,0,0,0.125,0.106,0.149,601,556.9,640.2,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.292,0.265,0.317,0.202,0.173,0.229,0.0087,0.0073,0.0099,0.707,0.631,0.776,0.03,0.027,0.034,22.64,22.34,22.95,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.43,39.74,44.7,41.54,38.77,43.81,0,0,0,0,0,0,0.692,0,0.053,0.13,0.87,0.13,50.3
1202076000000,2008,2,2007,5,19,7,0.49,0.0635,0.426,23611.5,144.6,144.6,140.5,3,3,3,809.6,764.1,877,704.6,659.1,105,105,105,0,0,0,0.13,0.12,0.137,704.6,659.1,772,990,990,990,967.1,967,967.4,22.9,22.6,23,0.356,0.328,0.405,0.271,0.241,0.313,0.012,0.01,0.014,0.886,0.808,1,0.039,0.035,0.044,21.98,21.59,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.41,45.83,52.1,46.85,44.91,48.2,0,0,0,0,0,0,0.781,0,0.064,0.13,0.87,0.13,48.2
1202680800000,2008,2,2007,5,20,7,0.652,0.0829,0.567,29324.7,192.8,192.8,174.6,4,3,3.857142857142857,1078,914.1,1266,941.4,777.1,137,137,137,4.143,0,29,0.128,0.108,0.15,937.3,777.1,1100,990,990,990,968.1,967.6,968.7,21.9,21.3,22.4,0.582,0.417,0.792,0.432,0.315,0.648,0.02,0.014,0.03,1.28,1.02,1.74,0.059,0.045,0.082,20.59,19.53,21.42,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,46.87,41,52.04,45.36,40.1,48.2,0,0,0,0,0,0,0.97,0,0.085,0.13,0.87,0.13,45
1203285600000,2008,2,2007,5,21,7,0.895,0.0915,0.665,31694.7,192.8,192.8,188.7,4,4,4,1480,1340,1597,1328,1203,151.3,137,162,228.4,103,335,0.102,0.0949,0.109,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.822,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.089,0.084,0.092,18.76,18.35,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.09,49.52,47.16,46.15,48.2,0,0,0,0,0,0,1.05,0,0.23,0.1,0.74,0.26,35.4
1203890400000,2008,2,2007,5,22,7,1.02,0.111,0.665,30498.3,183.6,183.6,181.5,4,4,4,1686,1627,1733,1502,1465,184,162,239,402.1,365,445,0.109,0.0949,0.139,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.916,0.908,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.095,18.05,17.89,18.25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.31,45.88,46.84,45.38,44.96,45.9,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1204495200000,2008,3,2007,6,23,7,1.05,0.145,0.665,30152.5,179.7,179.7,179.5,4,4,4,1744,1737,1750,1505,1498,239,239,239,405.1,398,411,0.137,0.137,0.138,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.924,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.85,17.83,17.88,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.79,45.72,45.85,44.87,44.81,44.93,0,0,0,0,0,0,0.997,0,0.385,0.14,0.63,0.37,28.7
1205100000000,2008,3,2007,6,24,7,1.04,0.116,0.665,30296.6,181.1,181.1,180.3,4,4,4,1720,1700,1733,1529,1494,191,183,239,429.4,394,447,0.111,0.106,0.138,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.92,0.919,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.94,17.89,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46,45.88,46.19,45.08,44.96,45.27,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1205704800000,2008,3,2007,6,25,7,1.02,0.111,0.665,30528.9,182.6,182.6,181.7,4,4,4,1681,1657,1696,1498,1474,183,183,183,397.6,374,413,0.109,0.108,0.11,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.916,0.913,0.919,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.094,18.07,18.01,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.36,46.22,46.57,45.43,45.29,45.64,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1206309600000,2008,3,2007,6,26,7,0.98,0.111,0.665,30877.6,184.4,184.4,183.8,4,4,4,1620,1601,1647,1437,1418,183,183,183,337,318,364,0.113,0.111,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.911,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.27,18.18,18.33,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.89,46.65,47.05,45.95,45.72,46.11,0,0,0,0,0,0,1.02,0,0.315,0.11,0.68,0.32,31.5
1206914400000,2008,3,2007,6,27,7,0.958,0.0925,0.665,31070.1,185.6,185.6,184.9,4,4,4,1585,1565,1597,1432,1414,153,148,183,331.9,314,346,0.0966,0.0928,0.115,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.38,18.34,18.44,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.18,47.08,47.35,46.24,46.14,46.4,0,0,0,0,0,0,1.03,0,0.293,0.097,0.69,0.31,32.4
1207519200000,2008,4,2007,7,28,7,0.918,0.0895,0.665,31459.4,188.9,188.9,187.3,4,4,4,1517,1472,1555,1369,1324,148,148,148,269.1,224,307,0.0977,0.0952,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.907,0.895,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.091,0.089,0.091,18.61,18.48,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,47.44,48.18,46.81,46.49,47.22,0,0,0,0,0,0,1.04,0,0.253,0.097,0.72,0.28,34.3
1208124000000,2008,4,2007,7,29,7,0.827,0.0895,0.665,32222.4,192.8,192.8,191.8,4,4,4,1367,1263,1450,1219,1115,148,148,148,118.9,15,202,0.108,0.102,0.117,1100,1100,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.845,0.8,0.88,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.75,1.83,0.086,0.082,0.088,19.15,18.85,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.22,48.41,50.23,47.95,47.44,48.2,0,0,0,0,0,0,1.07,0,0.162,0.11,0.8,0.2,39
1208728800000,2008,4,2007,7,30,7,0.69,0.0895,0.601,30962.2,192.8,192.8,184.3,4,4,4,1141,1060,1231,993.3,912.4,148,148,148,0,0,0,0.13,0.12,0.14,993.3,912.4,1083,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.646,0.551,0.77,0.459,0.381,0.609,0.021,0.017,0.028,1.38,1.18,1.68,0.064,0.054,0.078,20.28,19.7,20.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.12,44.3,49.9,46.07,43.41,48.2,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,44.9
1209333600000,2008,4,2007,7,31,7,0.591,0.0892,0.502,26766.3,170.1,170.1,159.3,4,3,3.857142857142857,976.9,930,1037,829.5,783,147.4,147,148,0,0,0,0.151,0.143,0.158,829.5,783,889.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.471,0.426,0.529,0.34,0.318,0.369,0.015,0.014,0.017,1.05,0.971,1.14,0.047,0.043,0.052,21.15,20.84,21.36,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.9,39.66,52.25,41.55,38.68,48.2,0,0,0,0,0,0,0.885,0,0.089,0.15,0.85,0.15,45.3
1209938400000,2008,5,2007,8,32,7,0.529,0.0889,0.44,23984.9,144.6,144.6,142.8,3,3,3,874.3,834.8,918.6,727.3,687.8,147,147,147,0,0,0,0.168,0.16,0.176,727.3,687.8,771.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.378,0.351,0.415,0.286,0.26,0.312,0.013,0.011,0.014,0.933,0.863,1.01,0.041,0.038,0.045,21.67,21.41,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.27,47.11,51.65,47.59,46.17,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
1210543200000,2008,5,2007,8,33,7,0.484,0.0889,0.395,22260.8,137,137,132.5,3,3,3,799.6,775.2,825.4,652.6,628.2,147,147,147,0,0,0,0.184,0.178,0.19,652.6,628.2,678.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.317,0.346,0.237,0.221,0.254,0.01,0.0096,0.011,0.804,0.763,0.848,0.035,0.033,0.037,22.1,21.95,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.07,43.62,46.59,44.17,42.75,45.65,0,0,0,0,0,0,0.736,0,0.089,0.18,0.82,0.18,46
1211148000000,2008,5,2007,8,34,7,0.443,0.0889,0.354,20200.2,127.1,127.1,120.2,3,3,3,732.5,698.8,768.8,585.5,551.8,147,147,147,0,0,0,0.201,0.191,0.21,585.5,551.8,621.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.274,0.313,0.192,0.17,0.216,0.0083,0.0073,0.0094,0.691,0.634,0.752,0.03,0.027,0.033,22.48,22.27,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41,38.88,43.24,40.08,37.85,42.37,0,0,0,0,0,0,0.668,0,0.089,0.2,0.8,0.2,45.6
1211752800000,2008,5,2007,8,35,7,0.398,0.0865,0.311,17725.9,111.4,111.4,105.5,3,2,2.857142857142857,657.4,627.9,688.1,514.4,490,143,119,147,0,0,0,0.218,0.19,0.231,514.4,490,541.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.252,0.238,0.268,0.145,0.13,0.162,0.0062,0.0055,0.007,0.587,0.547,0.642,0.025,0.023,0.027,22.88,22.73,23.03,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.918,0.937,39.03,35.52,52.61,37.47,34.46,48.2,0,0,0,0,0,0,0.586,0,0.087,0.22,0.78,0.22,44.5
1212357600000,2008,6,2007,9,36,7,0.358,0.072,0.286,16499.4,103.7,103.7,98.21,3,2,2.2857142857142856,592.5,567.5,618.4,473.5,448.5,119,119,119,0,0,0,0.201,0.192,0.21,473.5,448.5,499.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.213,0.242,0.122,0.111,0.135,0.0052,0.0046,0.0057,0.58,0.53,0.625,0.024,0.022,0.026,23.16,23.07,23.28,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.22,35.05,52.07,44.21,34,48.2,0,0,0,0,0,0,0.546,0,0.072,0.2,0.8,0.2,46.1
1212962400000,2008,6,2007,9,37,7,0.329,0.072,0.257,15388.8,94.57,94.57,91.6,2,2,2,544.5,525.1,559.6,425.5,406.1,119,119,119,0,0,0,0.219,0.213,0.227,425.5,406.1,440.6,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.198,0.21,0.0999,0.0907,0.107,0.0042,0.0038,0.0045,0.535,0.506,0.557,0.022,0.021,0.023,23.41,23.32,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.73,44.77,48.25,45.8,43.87,47.29,0,0,0,0,0,0,0.509,0,0.072,0.22,0.78,0.22,46.8
1213567200000,2008,6,2007,9,38,7,0.301,0.072,0.229,13802.5,86.26,86.26,82.16,2,2,2,498.3,479.5,517.7,379.3,360.5,119,119,119,0,0,0,0.239,0.23,0.248,379.3,360.5,398.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.182,0.196,0.078,0.0691,0.0872,0.0032,0.0029,0.0036,0.465,0.437,0.495,0.019,0.018,0.021,23.69,23.58,23.81,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,41.96,39.97,44.01,41.08,39.01,43.13,0,0,0,0,0,0,0.456,0,0.072,0.24,0.76,0.24,45.9
1214172000000,2008,6,2007,9,39,7,0.276,0.072,0.204,12247.2,76.59,76.59,72.9,2,2,2,456.6,440.9,473.2,337.6,321.9,119,119,119,0,0,0,0.261,0.251,0.27,337.6,321.9,354.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.169,0.18,0.0584,0.0509,0.0662,0.0024,0.0021,0.0027,0.403,0.379,0.428,0.017,0.016,0.018,23.94,23.84,24.04,0.947,0.944,0.949,0.971,0.97,0.975,0.92,0.916,0.925,37.52,35.82,39.3,36.45,34.75,38.29,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
1214776800000,2008,6,2007,9,40,7,0.255,0.0663,0.188,11320,69.76,69.76,67.38,2,2,2,420.9,406.7,435.7,311.3,298.7,109.6,108,119,0,0,0,0.261,0.251,0.273,311.3,298.7,322.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.159,0.167,0.0459,0.04,0.0512,0.0019,0.0016,0.0021,0.362,0.343,0.379,0.015,0.014,0.015,24.14,24.07,24.23,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.73,33.37,35.96,33.69,32.37,34.88,0,0,0,0,0,0,0.374,0,0.067,0.26,0.74,0.26,44.4
1215381600000,2008,7,2007,10,41,7,0.236,0.0653,0.171,10301.2,63.96,63.96,61.32,2,2,2,390.9,378.6,403.2,282.9,270.6,108,108,108,0,0,0,0.276,0.268,0.285,282.9,270.6,295.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.158,0.0325,0.0267,0.0383,0.0013,0.0011,0.0016,0.319,0.301,0.338,0.013,0.012,0.014,24.33,24.25,24.41,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.61,30.24,32.97,30.66,29.34,31.98,0,0,0,0,0,0,0.341,0,0.065,0.28,0.72,0.28,43.6
1215986400000,2008,7,2007,10,42,7,0.22,0.0653,0.155,9321.85,57.79,57.79,55.49,2,2,2,363.8,353.1,374.5,255.8,245.1,108,108,108,0,0,0,0.297,0.288,0.306,255.8,245.1,266.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.148,0.0201,0.0166,0.0248,0.00081,0.00067,0.001,0.279,0.265,0.295,0.011,0.011,0.012,24.5,24.43,24.57,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.6,27.4,29.79,27.74,26.58,28.89,0,0,0,0,0,0,0.308,0,0.065,0.3,0.7,0.3,42.4
1216591200000,2008,7,2007,10,43,7,0.207,0.0653,0.141,8467.3,52.62,52.62,50.4,2,1,1.7142857142857142,341.6,332.6,350.7,233.6,224.6,108,108,108,0,0,0,0.316,0.308,0.325,233.6,224.6,242.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.139,0.0156,0.0148,0.0164,0.00063,0.0006,0.00066,0.295,0.248,0.399,0.012,0.01,0.016,24.6,24.52,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.79,25.75,52.48,32.09,24.97,48.2,0,0,0,0,0,0,0.28,0,0.066,0.32,0.68,0.32,40.9
1217196000000,2008,7,2007,10,44,7,0.194,0.0614,0.132,8096.37,48.2,48.2,48.19,1,1,1,320.2,309.9,329.6,218.6,212.6,101.6,93,108,0,0,0,0.317,0.293,0.337,218.6,212.6,224.6,990,990,990,965,964.9,965,25,25,25.1,0.13,0.128,0.132,0.0143,0.0138,0.0148,0.00057,0.00055,0.00059,0.382,0.372,0.392,0.015,0.015,0.016,24.62,24.56,24.67,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.57,49.13,52.01,48.19,48.15,48.2,0,0,0,0,0,0,0.268,0,0.062,0.32,0.68,0.32,41.7
1217800800000,2008,8,2007,11,45,7,0.18,0.0562,0.123,7775.67,48.2,48.2,46.28,1,1,1,296.8,287.8,306.4,203.8,194.8,93,93,93,0,0,0,0.314,0.304,0.323,203.8,194.8,213.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.121,0.127,0.0131,0.0123,0.0139,0.00052,0.00049,0.00055,0.354,0.338,0.372,0.014,0.013,0.015,24.76,24.7,24.81,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.27,45.17,49.46,46.28,44.27,48.2,0,0,0,0,0,0,0.257,0,0.057,0.31,0.68,0.32,43.2
1218405600000,2008,8,2007,11,46,7,0.167,0.0562,0.111,6996.42,43.57,43.57,41.65,1,1,1,276.5,268.9,284.8,183.5,175.9,93,93,93,0,0,0,0.337,0.327,0.346,183.5,175.9,191.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.119,0.0113,0.0107,0.0121,0.00045,0.00042,0.00048,0.318,0.305,0.333,0.013,0.012,0.013,24.88,24.83,24.92,0.95,0.947,0.952,0.979,0.978,0.98,0.93,0.926,0.933,42.52,40.72,44.46,41.65,39.81,43.57,0,0,0,0,0,0,0.231,0,0.056,0.34,0.66,0.34,41.9
1219010400000,2008,8,2007,11,47,7,0.157,0.0562,0.101,6304.99,39.19,39.19,37.53,1,1,1,259.8,253.9,266.4,166.8,160.9,93,93,93,0,0,0,0.358,0.349,0.366,166.8,160.9,173.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.113,0.00993,0.00942,0.0105,0.00039,0.00037,0.00042,0.288,0.278,0.3,0.011,0.011,0.012,24.97,24.93,25.01,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.924,38.57,37.18,40.14,37.53,36.07,39.19,0,0,0,0,0,0,0.208,0,0.056,0.36,0.64,0.36,40.2
1219615200000,2008,8,2007,11,48,7,0.149,0.0562,0.0927,5767.96,35.63,35.63,34.33,1,1,1,246.2,240.5,252,153.2,147.5,93,93,93,0,0,0,0.378,0.369,0.387,153.2,147.5,159,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00877,0.00828,0.00926,0.00035,0.00033,0.00037,0.264,0.254,0.274,0.01,0.01,0.011,25.06,25.02,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.39,34.05,36.73,34.33,33.03,35.63,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.7
1220220000000,2008,9,2007,12,49,7,0.138,0.055,0.0828,5146.35,32.82,32.82,30.63,1,1,1,227.9,218.9,237.5,136.9,127.9,91,91,91,0,0,0,0.4,0.383,0.416,136.9,127.9,146.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0962,0.103,0.00739,0.00662,0.0082,0.00029,0.00026,0.00032,0.234,0.218,0.251,0.0092,0.0086,0.0099,25.2,25.12,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.58,29.46,33.83,30.63,28.58,32.82,0,0,0,0,0,0,0.17,0,0.0552,0.4,0.6,0.4,37.3
1220824800000,2008,9,2007,12,50,7,0.126,0.0485,0.0774,4817.56,30.54,30.54,28.68,1,1,1,208.2,201.6,215.9,128,119.4,80.14,72,91,0,0,0,0.384,0.346,0.433,128,119.4,135.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0932,0.0976,0.00663,0.0059,0.0073,0.00026,0.00023,0.00029,0.217,0.203,0.231,0.0085,0.0079,0.009,25.33,25.29,25.37,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.56,27.43,31.49,28.68,26.6,30.54,0,0,0,0,0,0,0.159,0,0.0486,0.38,0.61,0.39,38.2
1221429600000,2008,9,2007,12,51,7,0.117,0.0435,0.0738,4583.16,28.67,28.67,27.28,1,1,1,194,188.3,199.7,122,116.3,72,72,72,0,0,0,0.371,0.36,0.382,122,116.3,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0907,0.0947,0.00612,0.00563,0.00661,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0084,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.12,26.68,29.55,27.28,25.88,28.67,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
1222034400000,2008,9,2007,12,52,7,0.11,0.0435,0.0661,4069.41,25.42,25.42,24.22,1,1,1,181.4,177,186.3,109.4,105,72,72,72,0,0,0,0.397,0.386,0.407,109.4,105,114.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0867,0.09,0.00505,0.00468,0.00547,0.0002,0.00018,0.00021,0.183,0.176,0.192,0.0072,0.0069,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,24.97,23.9,26.2,24.22,23.18,25.42,0,0,0,0,0,0,0.135,0,0.0439,0.4,0.6,0.4,37
1222639200000,2008,9,2007,12,53,7,0.104,0.0349,0.0689,4248.09,26.99,26.99,25.29,1,1,1,171.6,167.5,175.7,113.9,102.3,57.71,52,72,0,0,0,0.336,0.301,0.413,113.9,102.3,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0858,0.0888,0.00543,0.00445,0.00603,0.00021,0.00017,0.00024,0.189,0.171,0.201,0.0074,0.0067,0.0079,25.35,25.34,25.38,0.921,0.912,0.926,0.97,0.97,0.97,0.893,0.885,0.898,26.07,23.23,27.82,25.29,22.53,26.99,0,0,0,0,0,0,0.14,0,0.0351,0.34,0.66,0.34,40.8
1223244000000,2008,10,2008,1,1,7,0.0993,0.0314,0.0678,4177.83,25.59,25.59,24.87,1,1,1,164.2,161.7,167.2,112.2,109.7,52,52,52,0,0,0,0.317,0.311,0.322,112.2,109.7,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0848,0.0868,0.00529,0.00508,0.00554,0.00021,0.0002,0.00022,0.185,0.181,0.19,0.0072,0.0071,0.0075,25.34,25.34,25.34,0.919,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.64,25.03,26.39,24.87,24.28,25.59,0,0,0,0,0,0,0.138,0,0.0315,0.32,0.68,0.32,42.1
1223848800000,2008,10,2008,1,2,7,0.0966,0.0314,0.0651,3996.74,24.21,24.21,23.79,1,1,1,159.7,158.2,161.4,107.7,106.2,52,52,52,0,0,0,0.326,0.322,0.329,107.7,106.2,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0836,0.0847,0.0049,0.00477,0.00505,0.00019,0.00019,0.0002,0.177,0.174,0.18,0.0069,0.0068,0.0071,25.34,25.34,25.34,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.53,24.15,24.96,23.79,23.43,24.21,0,0,0,0,0,0,0.132,0,0.0315,0.33,0.67,0.33,41.4
1224453600000,2008,10,2008,1,3,7,0.098,0.0314,0.0665,4089.65,25.13,25.13,24.34,1,1,1,162,159,165.3,110,107,52,52,52,0,0,0,0.321,0.315,0.327,110,107,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0839,0.0861,0.0051,0.00484,0.00538,0.0002,0.00019,0.00021,0.181,0.176,0.187,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.1,24.35,25.91,24.34,23.62,25.13,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
1225058400000,2008,10,2008,1,4,7,0.0937,0.0311,0.0625,3824.29,23.69,23.69,22.76,1,1,1,154.8,151.9,159.3,103.4,100.2,51.43,50,52,0,0,0,0.332,0.324,0.342,103.4,100.2,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0815,0.084,0.00454,0.00426,0.00487,0.00018,0.00017,0.00019,0.169,0.163,0.176,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.47,22.68,24.42,22.76,21.97,23.69,0,0,0,0,0,0,0.126,0,0.0312,0.33,0.67,0.33,40.8
1225663200000,2008,11,2008,2,5,7,0.105,0.0302,0.0748,4645.35,29.63,29.63,27.65,1,1,1,173.7,160.6,182,123.7,110.6,50,50,50,0,0,0,0.288,0.275,0.311,123.7,110.6,132,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0848,0.0923,0.00627,0.00515,0.00697,0.00025,0.0002,0.00027,0.205,0.182,0.22,0.008,0.0071,0.0086,25.34,25.34,25.34,0.927,0.918,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.51,25.25,30.54,27.65,24.49,29.63,0,0,0,0,0,0,0.154,0,0.0302,0.29,0.71,0.29,44.2
1226268000000,2008,11,2008,2,6,7,0.114,0.0391,0.0753,4682.83,30.08,30.08,27.87,1,1,1,189.1,183.9,192.3,124.5,120.4,64.57,50,67,0,0,0,0.341,0.272,0.357,124.5,120.4,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0904,0.093,0.00633,0.00599,0.00713,0.00025,0.00023,0.00028,0.208,0.201,0.223,0.0081,0.0079,0.0087,25.37,25.34,25.37,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.74,27.73,31.01,27.87,26.89,30.08,0,0,0,0,0,0,0.155,0,0.0387,0.34,0.66,0.34,41.1
1226872800000,2008,11,2008,2,7,7,0.119,0.0361,0.0827,5173.17,35.31,35.31,30.79,1,1,1,196.5,187.4,206,136.8,120.4,59.71,50,67,0,0,0,0.305,0.243,0.357,136.8,120.4,156,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0904,0.101,0.00738,0.00599,0.00901,0.00029,0.00023,0.00035,0.23,0.201,0.263,0.009,0.0079,0.01,25.35,25.3,25.38,0.933,0.925,0.94,0.97,0.97,0.97,0.905,0.897,0.912,31.75,27.73,36.41,30.79,26.89,35.31,0,0,0,0,0,0,0.171,0,0.0363,0.3,0.69,0.31,43.5
1227477600000,2008,11,2008,2,8,7,0.128,0.0302,0.0979,6165.93,38.02,38.02,36.7,1,1,1,211.9,207.9,217.2,161.9,157.9,50,50,50,0,0,0,0.236,0.23,0.24,161.9,157.9,167.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.102,0.105,0.00951,0.00917,0.00996,0.00037,0.00036,0.00039,0.273,0.266,0.283,0.011,0.01,0.011,25.26,25.21,25.29,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.919,37.78,36.85,39.04,36.7,35.75,38.02,0,0,0,0,0,0,0.204,0,0.0301,0.24,0.76,0.24,48.2
1228082400000,2008,12,2008,3,9,7,0.13,0.0357,0.0947,5942.28,36.18,36.18,35.37,1,1,1,215.6,211.5,219.1,156.6,152.5,59,59,59,0,0,0,0.274,0.269,0.279,156.6,152.5,160.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00906,0.00871,0.00936,0.00036,0.00034,0.00037,0.265,0.258,0.272,0.01,0.01,0.011,25.24,25.21,25.27,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.46,35.5,37.29,35.37,34.44,36.18,0,0,0,0,0,0,0.197,0,0.0353,0.27,0.73,0.27,45.7
1228687200000,2008,12,2008,3,10,7,0.132,0.0357,0.0967,6076.71,38.01,38.01,36.17,1,1,1,218.9,211.8,226.5,159.9,152.8,59,59,59,0,0,0,0.27,0.26,0.279,159.9,152.8,167.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00934,0.00873,0.00999,0.00037,0.00034,0.00039,0.271,0.259,0.285,0.011,0.01,0.011,25.22,25.16,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.92,37.24,35.57,39.03,36.17,34.5,38.01,0,0,0,0,0,0,0.201,0,0.0353,0.27,0.73,0.27,46
1229292000000,2008,12,2008,3,11,7,0.142,0.0357,0.107,6759.67,42.58,42.58,40.24,1,1,1,235.6,227.9,245.4,176.6,168.9,59,59,59,0,0,0,0.251,0.24,0.259,176.6,168.9,186.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0108,0.0101,0.0116,0.00042,0.0004,0.00046,0.301,0.287,0.319,0.012,0.011,0.013,25.09,25.01,25.15,0.947,0.945,0.95,0.978,0.975,0.98,0.926,0.921,0.931,41.15,39.34,43.44,40.24,38.35,42.58,0,0,0,0,0,0,0.224,0,0.035,0.25,0.75,0.25,47.6
1229896800000,2008,12,2008,3,12,7,0.152,0.0357,0.116,7388.94,44.66,44.66,43.98,1,1,1,251.5,247.9,254.4,192.5,188.9,59,59,59,0,0,0,0.235,0.232,0.238,192.5,188.9,195.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.116,0.0121,0.0118,0.0124,0.00048,0.00047,0.00049,0.33,0.323,0.335,0.013,0.013,0.013,24.97,24.95,24.99,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.88,44.02,45.57,43.98,43.14,44.66,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1230501600000,2008,12,2008,3,13,7,0.158,0.0405,0.118,7449.72,45.75,45.75,44.34,1,1,1,261.3,252.5,268.4,194.3,190.2,67,59,73,0,0,0,0.256,0.228,0.277,194.3,190.2,200.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.118,0.0123,0.0119,0.0128,0.00049,0.00047,0.0005,0.334,0.327,0.343,0.013,0.013,0.014,24.92,24.89,24.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.25,44.23,46.68,44.34,43.34,45.75,0,0,0,0,0,0,0.246,0,0.04,0.26,0.75,0.25,47.2
1231106400000,2009,1,2008,4,14,7,0.171,0.0442,0.127,7909.34,48.2,48.2,47.08,1,1,1,282.7,268.6,295.4,209.7,195.6,73,73,73,0,0,0,0.259,0.247,0.272,209.7,195.6,222.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.127,0.0136,0.0124,0.0147,0.00054,0.00049,0.00058,0.362,0.337,0.385,0.014,0.013,0.015,24.81,24.73,24.89,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.78,45.52,51.73,47.08,44.61,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.3
1231711200000,2009,1,2008,4,15,7,0.184,0.0442,0.14,8434.56,53.42,53.42,50.21,2,1,1.5714285714285714,304.6,296.3,317.6,231.6,223.3,73,73,73,0,0,0,0.24,0.23,0.246,231.6,223.3,244.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.135,0.0154,0.0147,0.0165,0.00062,0.00059,0.00066,0.31,0.243,0.391,0.012,0.0097,0.016,24.77,24.71,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.6,25.81,52.53,35.43,25.03,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,45.8
1232316000000,2009,1,2008,4,16,7,0.2,0.0442,0.156,9455.33,58.61,58.61,56.28,2,2,2,330.6,320.6,341.4,257.6,247.6,73,73,73,0,0,0,0.221,0.214,0.228,257.6,247.6,268.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.136,0.144,0.0207,0.0168,0.0257,0.00083,0.00067,0.001,0.277,0.263,0.293,0.011,0.011,0.012,24.67,24.6,24.73,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.01,27.88,30.21,28.14,27.05,29.31,0,0,0,0,0,0,0.313,0,0.044,0.22,0.78,0.22,47.3
1232920800000,2009,1,2008,4,17,7,0.215,0.0452,0.169,10266.9,63.23,63.23,61.11,2,2,2,354.7,345.5,367.4,280,272.5,74.71,73,85,0,0,0,0.21,0.201,0.231,280,272.5,289.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.145,0.151,0.0312,0.0276,0.0357,0.0013,0.0011,0.0014,0.311,0.299,0.325,0.013,0.012,0.013,24.52,24.45,24.57,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,31.5,30.67,32.59,30.56,29.75,31.61,0,0,0,0,0,0,0.34,0,0.046,0.21,0.79,0.21,47.8
1233525600000,2009,2,2008,5,18,7,0.239,0.0514,0.187,11313.1,72.27,72.27,67.34,2,2,2,394.7,373.6,417.9,309.7,288.6,85,85,85,0,0,0,0.216,0.203,0.227,309.7,288.6,332.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.152,0.168,0.0452,0.0352,0.0561,0.0018,0.0014,0.0023,0.356,0.324,0.391,0.014,0.013,0.016,24.27,24.13,24.41,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.71,32.4,37.25,33.67,31.42,36.14,0,0,0,0,0,0,0.374,0,0.052,0.22,0.78,0.22,47.3
1234130400000,2009,2,2008,5,19,7,0.28,0.0514,0.228,13802.5,90.28,90.28,82.16,2,2,2,462.3,424.8,500.8,377.3,339.8,85,85,85,0,0,0,0.184,0.17,0.2,377.3,339.8,415.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.183,0.17,0.197,0.0771,0.0594,0.0953,0.0032,0.0024,0.0039,0.457,0.401,0.515,0.019,0.016,0.021,23.86,23.63,24.09,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.92,0.937,42.01,37.99,46.06,41.08,36.92,45.14,0,0,0,0,0,0,0.456,0,0.052,0.18,0.81,0.19,49.3
1234735200000,2009,2,2008,5,20,7,0.327,0.0514,0.276,16073,96.4,96.4,95.67,2,2,2,541.3,513.1,566.7,456.3,428.1,85,85,85,0,0,0,0.157,0.15,0.166,456.3,428.1,481.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.201,0.224,0.114,0.101,0.126,0.0048,0.0042,0.0053,0.577,0.534,0.618,0.024,0.022,0.026,23.39,23.23,23.56,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.07,47.32,52.45,47.84,46.37,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.2
1235340000000,2009,2,2008,5,21,7,0.355,0.0533,0.301,17502.5,107.2,107.2,104.2,3,3,3,586.6,571.3,604.7,498.5,486.3,88.14,85,107,0,0,0,0.15,0.142,0.177,498.5,486.3,514,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.234,0.226,0.242,0.135,0.129,0.144,0.0057,0.0054,0.0061,0.536,0.516,0.56,0.023,0.022,0.024,23.23,23.14,23.31,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.916,0.919,35.8,35.02,36.85,34.73,33.97,35.74,0,0,0,0,0,0,0.579,0,0.054,0.15,0.85,0.15,49.3
1235944800000,2009,3,2008,6,22,7,0.38,0.0647,0.315,18188.1,113,113,108.3,3,3,3,628.1,608.3,651.5,521.1,501.3,107,107,107,0,0,0,0.171,0.164,0.176,521.1,501.3,544.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.251,0.24,0.264,0.149,0.136,0.165,0.0063,0.0057,0.007,0.577,0.544,0.617,0.024,0.023,0.026,23.01,22.88,23.12,0.948,0.946,0.95,0.971,0.97,0.973,0.921,0.918,0.925,37.17,35.86,38.69,36.09,34.78,37.66,0,0,0,0,0,0,0.601,0,0.065,0.17,0.83,0.17,47.9
1236549600000,2009,3,2008,6,23,7,0.424,0.0647,0.359,20601.4,132.7,132.7,122.6,3,3,3,700.4,660.5,754.5,593.4,553.5,107,107,107,0,0,0,0.153,0.142,0.162,593.4,553.5,647.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.292,0.269,0.323,0.197,0.171,0.234,0.0085,0.0073,0.01,0.699,0.632,0.79,0.03,0.027,0.034,22.6,22.29,22.83,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.927,0.937,41.79,39.27,45.12,40.88,38.27,44.22,0,0,0,0,0,0,0.681,0,0.065,0.15,0.85,0.15,48.6
1237154400000,2009,3,2008,6,24,7,0.529,0.0647,0.465,25453.5,173.8,173.8,151.5,4,3,3.4285714285714284,875.1,775.2,1012,768.1,668.2,107,107,107,0,0,0,0.123,0.106,0.138,768.1,668.2,904.8,990,990,990,967.4,967,967.9,22.6,22.1,23,0.41,0.335,0.529,0.306,0.247,0.377,0.014,0.011,0.017,0.963,0.825,1.15,0.043,0.036,0.052,21.64,20.91,22.17,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.8,40.04,50.99,44.61,39.08,48.2,0,0,0,0,0,0,0.842,0,0.064,0.12,0.88,0.12,48.1
1237759200000,2009,3,2008,6,25,7,0.778,0.0647,0.649,32035.9,192.8,192.8,190.7,4,4,4,1286,1076,1453,1179,969.1,107,107,107,106.4,0,246,0.0841,0.0736,0.0994,1073,969.1,1100,990,990,990,968.8,968.1,969.3,21.2,20.7,21.9,0.778,0.588,0.876,0.595,0.408,0.648,0.028,0.019,0.031,1.67,1.27,1.82,0.079,0.058,0.088,19.53,18.84,20.6,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.94,46.77,50.6,47.67,45.83,48.2,0,0,0,0,0,0,1.06,0,0.129,0.083,0.83,0.17,41.2
1238364000000,2009,3,2008,6,26,7,0.973,0.0824,0.665,30933.9,188.3,188.3,184.1,4,4,4,1609,1488,1737,1473,1381,136.3,107,148,372.7,281,489,0.0845,0.0703,0.0946,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.913,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.3,17.88,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,45.84,48.05,46.03,44.93,47.09,0,0,0,0,0,0,1.02,0,0.308,0.085,0.68,0.32,31.8
1238968800000,2009,4,2008,7,27,7,1.11,0.0895,0.665,29631.4,178.4,178.4,176.4,4,4,4,1833,1774,1863,1685,1626,148,148,148,585.3,526,615,0.0807,0.0794,0.0834,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.56,17.47,17.76,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.99,44.73,45.52,44.09,43.84,44.6,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1239573600000,2009,4,2008,7,28,7,1.1,0.0895,0.665,29691.2,178.3,178.3,176.7,4,4,4,1823,1777,1860,1675,1629,148,148,148,575.1,529,612,0.0812,0.0796,0.0833,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.6,17.48,17.74,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.09,44.76,45.49,44.18,43.87,44.58,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
1240178400000,2009,4,2008,7,29,7,1.03,0.0895,0.665,30430.4,183.5,183.5,181.1,4,4,4,1696,1627,1760,1548,1479,148,148,148,447.7,379,512,0.0874,0.0841,0.091,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.01,17.8,18.24,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.21,45.63,46.81,45.28,44.72,45.87,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
