datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1240783200000,2009,4,2008,7,30,7,0.929,0.101,0.665,31366.2,189.2,189.2,186.7,4,4,4,1536,1469,1604,1369,1277,166.9,148,192,269.1,177,356,0.109,0.0923,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.899,0.87,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.55,18.32,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.63,47.01,48.28,46.68,46.07,47.31,0,0,0,0,0,0,1.04,0,0.264,0.11,0.72,0.28,33.8
1241388000000,2009,5,2008,8,31,7,0.815,0.116,0.658,32181,192.8,192.8,191.6,4,4,4,1348,1231,1447,1156,1039,192,192,192,67.86,0,155,0.143,0.133,0.156,1088,1039,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.808,0.707,0.863,0.621,0.51,0.648,0.03,0.024,0.031,1.73,1.5,1.81,0.082,0.07,0.088,19.28,18.88,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,48.31,49.79,47.89,47.35,48.2,0,0,0,0,0,0,1.06,0,0.157,0.14,0.81,0.19,39.5
1241992800000,2009,5,2008,8,32,7,0.669,0.116,0.553,28965.5,185.1,185.1,172.4,4,4,4,1106,1027,1194,914,835,192,192,192,0,0,0,0.174,0.161,0.187,914,835,1002,990,990,990,968.2,968,968.5,21.8,21.5,22,0.556,0.481,0.653,0.382,0.343,0.427,0.018,0.016,0.02,1.19,1.05,1.36,0.055,0.048,0.063,20.58,20.13,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.99,40.94,47.23,43.1,40.04,46.29,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.3
1242597600000,2009,5,2008,8,33,7,0.573,0.101,0.472,24824.7,156.2,156.2,147.8,4,3,3.2857142857142856,946.7,896.4,1004,780.4,749.4,166.3,147,192,0,0,0,0.175,0.156,0.2,780.4,749.4,812.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.426,0.395,0.46,0.317,0.302,0.332,0.014,0.013,0.015,1.01,0.975,1.05,0.045,0.043,0.047,21.31,21.08,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,48.13,39.76,52.17,45.55,38.78,48.2,0,0,0,0,0,0,0.821,0,0.101,0.18,0.82,0.18,43.3
1243202400000,2009,5,2008,8,34,7,0.508,0.0889,0.419,23361.1,144.6,144.6,139.1,3,3,3,839.7,801,881.3,692.7,654,147,147,147,0,0,0,0.175,0.167,0.184,692.7,654,734.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.332,0.381,0.264,0.238,0.291,0.012,0.01,0.013,0.872,0.806,0.946,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.37,45.16,49.67,46.35,44.26,48.2,0,0,0,0,0,0,0.773,0,0.089,0.18,0.82,0.18,46
1243807200000,2009,6,2008,9,35,7,0.463,0.072,0.391,22221,136.4,136.4,132.3,3,3,3,766.2,736.5,790,647.2,617.5,119,119,119,0,0,0,0.156,0.151,0.162,647.2,617.5,671,990,990,990,967,966.8,967.1,23,22.9,23.2,0.326,0.309,0.339,0.233,0.213,0.249,0.01,0.0092,0.011,0.793,0.743,0.833,0.034,0.032,0.036,22.24,22.11,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.99,43.2,46.41,44.09,42.34,45.48,0,0,0,0,0,0,0.735,0,0.072,0.16,0.84,0.16,48
1244412000000,2009,6,2008,9,36,7,0.427,0.072,0.355,20372.1,125.3,125.3,121.3,3,3,3,705.9,677.1,726.9,586.9,558.1,119,119,119,0,0,0,0.169,0.164,0.176,586.9,558.1,607.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.291,0.275,0.303,0.193,0.174,0.207,0.0083,0.0074,0.0089,0.691,0.642,0.726,0.03,0.027,0.031,22.59,22.47,22.75,0.953,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.31,39.49,42.62,40.42,38.5,41.77,0,0,0,0,0,0,0.674,0,0.072,0.17,0.83,0.17,47.7
1245016800000,2009,6,2008,9,37,7,0.385,0.0756,0.31,17890.6,113.4,113.4,106.5,3,2,2.857142857142857,637.2,609.6,667,512.2,448.6,125,119,161,0,0,0,0.197,0.178,0.264,512.2,448.6,548,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.25,0.218,0.269,0.145,0.111,0.167,0.0061,0.0047,0.0071,0.582,0.542,0.625,0.025,0.023,0.027,22.97,22.81,23.09,0.95,0.946,0.958,0.972,0.97,0.98,0.923,0.918,0.939,38.83,35.6,48.66,37.77,34.53,47.68,0,0,0,0,0,0,0.592,0,0.075,0.2,0.81,0.19,46.5
1245621600000,2009,6,2008,9,38,7,0.35,0.0974,0.252,14990.6,93.71,93.71,89.23,2,2,2,578.4,557.9,601.1,417.4,396.9,161,161,161,0,0,0,0.279,0.268,0.289,417.4,396.9,440.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.205,0.198,0.213,0.096,0.0864,0.107,0.004,0.0036,0.0045,0.526,0.495,0.56,0.022,0.021,0.024,23.27,23.14,23.39,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.53,43.46,47.81,44.61,42.59,46.85,0,0,0,0,0,0,0.496,0,0.098,0.28,0.72,0.28,42.8
1246226400000,2009,6,2008,9,39,7,0.323,0.0861,0.237,14181.7,87.17,87.17,84.42,2,2,2,534.1,517.7,551.6,391.7,382.7,142.4,135,161,0,0,0,0.266,0.25,0.295,391.7,382.7,404.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.191,0.199,0.0839,0.0797,0.09,0.0035,0.0033,0.0038,0.486,0.472,0.505,0.02,0.02,0.021,23.51,23.43,23.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.07,42.15,44.47,42.21,41.31,43.58,0,0,0,0,0,0,0.469,0,0.086,0.27,0.73,0.27,43.9
1246831200000,2009,7,2008,10,40,7,0.3,0.0816,0.219,13095,81.35,81.35,77.95,2,2,2,496.3,480.8,511.4,361.3,345.8,135,135,135,0,0,0,0.272,0.264,0.281,361.3,345.8,376.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.178,0.189,0.0695,0.0622,0.0767,0.0029,0.0026,0.0032,0.44,0.417,0.463,0.018,0.017,0.019,23.73,23.64,23.82,0.95,0.948,0.952,0.976,0.972,0.979,0.927,0.922,0.932,39.93,38.29,41.53,38.97,37.23,40.67,0,0,0,0,0,0,0.433,0,0.081,0.27,0.73,0.27,43.6
1247436000000,2009,7,2008,10,41,7,0.278,0.0816,0.197,11751.8,73.28,73.28,69.95,2,2,2,460,444.5,475.6,325,309.5,135,135,135,0,0,0,0.294,0.284,0.304,325,309.5,340.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.166,0.177,0.0524,0.0451,0.0598,0.0022,0.0018,0.0025,0.385,0.362,0.409,0.016,0.015,0.017,23.94,23.85,24.04,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,36.05,34.37,37.73,34.98,33.34,36.64,0,0,0,0,0,0,0.389,0,0.081,0.29,0.71,0.29,42.3
1248040800000,2009,7,2008,10,42,7,0.258,0.0816,0.176,10542.7,65.7,65.7,62.75,2,2,2,426,413,439.8,291,278,135,135,135,0,0,0,0.317,0.307,0.327,291,278,304.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.164,0.0364,0.0302,0.0429,0.0015,0.0012,0.0018,0.334,0.315,0.355,0.014,0.013,0.015,24.15,24.07,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.35,30.91,33.87,31.38,29.98,32.85,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,40.9
1248645600000,2009,7,2008,10,43,7,0.239,0.0851,0.154,9231,59.08,59.08,54.95,2,1,1.8571428571428572,396,381,408.9,255.3,226,140.7,135,155,0,0,0,0.356,0.33,0.407,255.3,226,273.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.137,0.153,0.0218,0.015,0.0283,0.00089,0.00061,0.0012,0.305,0.254,0.399,0.012,0.01,0.016,24.32,24.25,24.41,0.935,0.924,0.959,0.971,0.97,0.98,0.909,0.896,0.939,32.15,25.69,51.62,30.92,24.92,48.2,0,0,0,0,0,0,0.305,0,0.085,0.36,0.64,0.36,38.6
1249250400000,2009,8,2008,11,44,7,0.218,0.0937,0.124,7711.25,48.2,48.2,45.9,1,1,1,360.4,345.8,375.3,205.4,190.8,155,155,155,0,0,0,0.43,0.413,0.448,205.4,190.8,220.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.124,0.135,0.0132,0.012,0.0145,0.00053,0.00048,0.00059,0.363,0.336,0.389,0.015,0.014,0.016,24.44,24.33,24.53,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.03,43.7,50.37,45.9,42.83,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
1249855200000,2009,8,2008,11,45,7,0.199,0.073,0.126,7834.65,48.2,48.2,46.63,1,1,1,329.3,317.6,341.1,208.6,186.1,120.7,115,155,0,0,0,0.366,0.341,0.454,208.6,186.1,222.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.132,0.0135,0.0116,0.0147,0.00054,0.00046,0.00059,0.365,0.328,0.39,0.015,0.013,0.016,24.59,24.52,24.66,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.939,48.1,42.63,51.3,46.63,41.78,48.2,0,0,0,0,0,0,0.259,0,0.073,0.37,0.63,0.37,39.4
1250460000000,2009,8,2008,11,46,7,0.184,0.0696,0.114,7187.46,45.06,45.06,42.78,1,1,1,304.1,294.9,314,189.1,179.9,115,115,115,0,0,0,0.378,0.366,0.39,189.1,179.9,199,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0118,0.011,0.0127,0.00047,0.00044,0.00051,0.33,0.313,0.348,0.013,0.012,0.014,24.75,24.68,24.81,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.66,41.51,45.98,42.78,40.65,45.06,0,0,0,0,0,0,0.238,0,0.07,0.38,0.62,0.38,39.1
1251064800000,2009,8,2008,11,47,7,0.171,0.0696,0.102,6337.35,39.9,39.9,37.72,1,1,1,283.1,274.9,291.9,168.1,159.9,115,115,115,0,0,0,0.406,0.394,0.418,168.1,159.9,176.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.01,0.00934,0.0108,0.0004,0.00037,0.00043,0.292,0.278,0.308,0.012,0.011,0.012,24.88,24.82,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.75,36.84,40.81,37.72,35.73,39.9,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
1251669600000,2009,8,2008,11,48,7,0.159,0.0571,0.102,6399.89,40.6,40.6,38.09,1,1,1,263.4,254.4,272.5,169,157.5,94.43,91,115,0,0,0,0.358,0.337,0.422,169,157.5,179,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.114,0.0101,0.00913,0.011,0.0004,0.00036,0.00043,0.292,0.273,0.309,0.012,0.011,0.012,24.95,24.91,25,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.913,0.928,39.09,36.26,41.46,38.09,35.17,40.6,0,0,0,0,0,0,0.212,0,0.057,0.36,0.64,0.36,40.3
1252274400000,2009,9,2008,12,49,7,0.147,0.055,0.092,5730.44,35.97,35.97,34.11,1,1,1,243.2,235.6,251.4,152.2,144.6,91,91,91,0,0,0,0.374,0.362,0.386,152.2,144.6,160.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00868,0.00804,0.00938,0.00034,0.00032,0.00037,0.261,0.248,0.276,0.01,0.0098,0.011,25.08,25.02,25.14,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.16,33.38,37.09,34.11,32.38,35.97,0,0,0,0,0,0,0.189,0,0.055,0.37,0.63,0.37,39
1252879200000,2009,9,2008,12,50,7,0.137,0.055,0.0821,5104.31,31.82,31.82,30.38,1,1,1,226.8,221.1,233.1,135.8,130.1,91,91,91,0,0,0,0.401,0.39,0.412,135.8,130.1,142.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.097,0.101,0.00729,0.00681,0.00783,0.00029,0.00027,0.00031,0.232,0.222,0.243,0.0091,0.0087,0.0096,25.21,25.16,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.32,29.97,32.8,30.38,29.07,31.82,0,0,0,0,0,0,0.169,0,0.0549,0.4,0.6,0.4,37.3
1253484000000,2009,9,2008,12,51,7,0.129,0.055,0.074,4587.63,28.64,28.64,27.31,1,1,1,213.4,207.7,219.1,122.4,116.7,91,91,91,0,0,0,0.426,0.415,0.438,122.4,116.7,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0922,0.0963,0.00615,0.00567,0.00664,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0077,0.0086,25.31,25.27,25.36,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.15,26.76,29.52,27.31,25.96,28.64,0,0,0,0,0,0,0.152,0,0.055,0.43,0.57,0.43,35.6
1254088800000,2009,9,2008,12,52,7,0.123,0.0488,0.0746,4633.58,29.5,29.5,27.58,1,1,1,204.1,202.5,205.8,123.4,112.8,80.71,73,91,0,0,0,0.395,0.357,0.446,123.4,112.8,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0909,0.0953,0.00624,0.00534,0.00692,0.00024,0.00021,0.00027,0.209,0.191,0.222,0.0082,0.0075,0.0087,25.37,25.35,25.39,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.892,0.903,28.43,25.83,30.41,27.58,25.06,29.5,0,0,0,0,0,0,0.153,0,0.0484,0.4,0.61,0.39,37.7
1254693600000,2009,10,2009,1,1,7,0.119,0.0442,0.0752,4678.38,28.75,28.75,27.85,1,1,1,197.3,192.9,201.1,124.3,119.9,73,73,73,0,0,0,0.37,0.363,0.378,124.3,119.9,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0913,0.0942,0.00632,0.00594,0.00664,0.00025,0.00023,0.00026,0.209,0.202,0.216,0.0082,0.0079,0.0084,25.38,25.38,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.71,27.6,29.64,27.85,26.77,28.75,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
1255298400000,2009,10,2009,1,2,7,0.114,0.0442,0.0699,4322.35,26.57,26.57,25.73,1,1,1,188.6,185,192.1,115.6,112,73,73,73,0,0,0,0.387,0.38,0.395,115.6,112,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0885,0.091,0.00558,0.00527,0.00587,0.00022,0.00021,0.00023,0.194,0.187,0.2,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.52,25.62,27.39,25.73,24.85,26.57,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1255903200000,2009,10,2009,1,3,7,0.109,0.0442,0.065,3994.64,24.52,24.52,23.78,1,1,1,180.5,176.5,183.6,107.5,103.5,73,73,73,0,0,0,0.404,0.398,0.414,107.5,103.5,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0855,0.088,0.00489,0.00455,0.00515,0.00019,0.00018,0.0002,0.179,0.172,0.185,0.007,0.0067,0.0072,25.38,25.38,25.38,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.51,23.52,25.28,23.78,22.81,24.52,0,0,0,0,0,0,0.132,0,0.044,0.41,0.6,0.4,36.6
1256508000000,2009,10,2009,1,4,7,0.105,0.0436,0.061,3727.25,23.78,23.78,22.19,1,1,1,173,171,175.1,100.8,98.02,72.14,67,73,0,0,0,0.417,0.384,0.427,100.8,98.02,107.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0835,0.0858,0.00432,0.00408,0.00489,0.00017,0.00016,0.00019,0.167,0.162,0.178,0.0065,0.0064,0.007,25.38,25.37,25.38,0.912,0.911,0.916,0.969,0.968,0.97,0.884,0.883,0.889,22.9,22.27,24.52,22.19,21.56,23.78,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
1257112800000,2009,11,2009,2,5,7,0.114,0.0405,0.0739,4589.28,28.81,28.81,27.32,1,1,1,189.2,179.8,195.4,122.2,112.8,67,67,67,0,0,0,0.354,0.343,0.373,122.2,112.8,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0877,0.0932,0.00614,0.00534,0.00666,0.00024,0.00021,0.00026,0.205,0.188,0.216,0.008,0.0073,0.0084,25.37,25.37,25.38,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.16,25.81,29.7,27.32,25.03,28.81,0,0,0,0,0,0,0.152,0,0.0401,0.36,0.65,0.35,40.3
1257717600000,2009,11,2009,2,6,7,0.117,0.0405,0.0767,4779.1,28.94,28.94,28.45,1,1,1,193.8,192.1,195.9,126.8,125.1,67,67,67,0,0,0,0.346,0.342,0.349,126.8,125.1,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.092,0.0934,0.00653,0.00638,0.00671,0.00026,0.00025,0.00026,0.213,0.21,0.217,0.0083,0.0082,0.0085,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.33,28.9,29.83,28.45,28.03,28.94,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
1258322400000,2009,11,2009,2,7,7,0.127,0.0405,0.0869,5438.94,33.86,33.86,32.37,1,1,1,210.7,200,217.2,143.7,133,67,67,67,0,0,0,0.318,0.308,0.335,143.7,133,150.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0948,0.101,0.00797,0.00706,0.00852,0.00031,0.00028,0.00033,0.243,0.224,0.255,0.0095,0.0087,0.01,25.29,25.24,25.38,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.38,30.84,34.91,32.37,29.91,33.86,0,0,0,0,0,0,0.18,0,0.0401,0.32,0.68,0.32,42.8
1258927200000,2009,11,2009,2,8,7,0.132,0.0405,0.0913,5713.58,35.85,35.85,34.01,1,1,1,217.9,213.9,226,150.9,146.9,67,67,67,0,0,0,0.307,0.296,0.313,150.9,146.9,159,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0997,0.104,0.00858,0.00824,0.00926,0.00034,0.00032,0.00036,0.256,0.249,0.27,0.01,0.0098,0.011,25.24,25.17,25.27,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.06,34.13,36.96,34.01,33.11,35.85,0,0,0,0,0,0,0.189,0,0.0407,0.31,0.69,0.31,43.3
1259532000000,2009,11,2009,2,9,7,0.138,0.0364,0.101,6388.59,39.03,39.03,38.03,1,1,1,227.8,226.3,230.6,167.6,159.3,60.14,59,67,0,0,0,0.264,0.256,0.296,167.6,159.3,171.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.01,0.00929,0.0103,0.00039,0.00036,0.00041,0.285,0.271,0.292,0.011,0.011,0.012,25.15,25.12,25.17,0.944,0.942,0.946,0.974,0.97,0.976,0.92,0.913,0.923,39.04,37.02,39.99,38.03,35.91,39.03,0,0,0,0,0,0,0.211,0,0.037,0.26,0.73,0.27,46.3
1260136800000,2009,12,2009,3,10,7,0.151,0.0357,0.115,7291.45,46.18,46.18,43.4,1,1,1,249,235.3,261,190,176.3,59,59,59,0,0,0,0.237,0.226,0.251,190,176.3,202,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.109,0.118,0.0119,0.0107,0.0129,0.00047,0.00042,0.00051,0.325,0.301,0.347,0.013,0.012,0.014,24.99,24.91,25.09,0.951,0.947,0.955,0.98,0.978,0.98,0.932,0.927,0.936,44.3,41.07,47.12,43.4,40.19,46.18,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1260741600000,2009,12,2009,3,11,7,0.161,0.0357,0.125,7931.1,47.48,47.48,47.21,1,1,1,265.5,262.9,266.7,206.5,203.9,59,59,59,0,0,0,0.222,0.221,0.224,206.5,203.9,207.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.119,0.12,0.0133,0.0131,0.0134,0.00053,0.00052,0.00053,0.355,0.35,0.357,0.014,0.014,0.014,24.88,24.88,24.9,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.17,47.57,48.45,47.21,46.61,47.48,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,49.3
1261346400000,2009,12,2009,3,12,7,0.166,0.0357,0.13,8087.86,48.2,48.2,48.14,1,1,1,274.4,268.1,277.4,215.4,209.1,59,59,59,0,0,0,0.215,0.213,0.22,215.4,209.1,218.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.0141,0.0135,0.0143,0.00056,0.00054,0.00057,0.371,0.359,0.376,0.015,0.014,0.015,24.83,24.81,24.87,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.22,48.77,50.92,48.14,47.79,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.7
1261951200000,2009,12,2009,3,13,7,0.175,0.0393,0.136,8186.14,50.51,50.51,48.73,2,1,1.2857142857142858,289.1,277.7,297.4,224.1,218.7,65,59,73,0,0,0,0.224,0.203,0.248,224.1,218.7,231,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.129,0.0148,0.0143,0.0154,0.00059,0.00057,0.00061,0.343,0.238,0.388,0.014,0.0095,0.015,24.8,24.72,24.92,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,44.31,25.56,52.17,41.58,24.79,48.2,0,0,0,0,0,0,0.271,0,0.039,0.22,0.78,0.22,46.8
1262556000000,2010,1,2009,4,14,7,0.189,0.0442,0.145,8779.2,56.12,56.12,52.26,2,1,1.8571428571428572,313,298.2,329.9,240,225.2,73,73,73,0,0,0,0.233,0.221,0.245,240,225.2,256.9,990,990,990,965,964.9,965,25,25,25.1,0.134,0.128,0.14,0.0166,0.0149,0.0203,0.00066,0.00059,0.00081,0.276,0.241,0.39,0.011,0.0096,0.016,24.76,24.67,24.86,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.87,25.59,52.36,29.57,24.82,48.2,0,0,0,0,0,0,0.29,0,0.044,0.23,0.77,0.23,46.5
1263160800000,2010,1,2009,4,15,7,0.214,0.0442,0.17,10295.8,65.53,65.53,61.28,2,2,2,353.7,335.6,373.4,280.7,262.6,73,73,73,0,0,0,0.207,0.196,0.218,280.7,262.6,300.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.142,0.155,0.0315,0.023,0.0408,0.0013,0.00092,0.0016,0.311,0.284,0.341,0.013,0.011,0.014,24.52,24.39,24.64,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.59,29.57,33.78,30.64,28.68,32.77,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.1
1263765600000,2010,1,2009,4,16,7,0.249,0.0442,0.205,12432.1,80.97,80.97,74,2,2,2,412.3,382.4,443.1,339.3,309.4,73,73,73,0,0,0,0.178,0.165,0.191,339.3,309.4,370.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.158,0.18,0.0591,0.045,0.0737,0.0024,0.0018,0.003,0.399,0.355,0.446,0.016,0.014,0.018,24.15,23.96,24.33,0.946,0.942,0.951,0.973,0.97,0.979,0.921,0.913,0.931,38.02,34.77,41.36,37,33.72,40.48,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,49.9
1264370400000,2010,1,2009,4,17,7,0.308,0.0442,0.264,15633.5,102.7,102.7,93.06,3,2,2.142857142857143,509.5,454.9,562,436.5,381.9,73,73,73,0,0,0,0.144,0.13,0.16,436.5,381.9,489,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.204,0.184,0.226,0.105,0.0792,0.13,0.0044,0.0033,0.0054,0.53,0.463,0.605,0.022,0.019,0.025,23.58,23.33,23.89,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,45.6,35.28,51.96,44.08,34.22,48.2,0,0,0,0,0,0,0.517,0,0.044,0.14,0.86,0.14,50.8
1264975200000,2010,2,2009,5,18,7,0.379,0.0514,0.328,18991.4,122.7,122.7,113,3,3,3,627.1,577.1,674.4,542.1,492.1,85,85,85,0,0,0,0.136,0.126,0.147,542.1,492.1,589.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.258,0.229,0.285,0.163,0.131,0.195,0.0069,0.0055,0.0083,0.608,0.525,0.687,0.026,0.022,0.029,22.99,22.72,23.28,0.95,0.945,0.954,0.974,0.97,0.98,0.925,0.917,0.934,38.68,35.4,41.74,37.68,34.34,40.9,0,0,0,0,0,0,0.628,0,0.051,0.14,0.87,0.13,50.1
1265580000000,2010,2,2009,5,19,7,0.451,0.0583,0.392,22358.6,140.2,140.2,133.1,3,3,3,745.2,690,796.2,648.8,605,96.43,85,105,0,0,0,0.129,0.117,0.14,648.8,605,691.2,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.32,0.294,0.346,0.234,0.205,0.263,0.01,0.0088,0.011,0.789,0.714,0.862,0.034,0.031,0.038,22.33,22.05,22.63,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.27,42.72,47.69,44.36,41.87,46.73,0,0,0,0,0,0,0.739,0,0.059,0.13,0.87,0.13,49.6
1266184800000,2010,2,2009,5,20,7,0.567,0.0663,0.501,26837,180,180,159.7,4,3,3.5714285714285716,937.2,818.2,1089,827.6,713.2,109.6,105,137,0,0,0,0.117,0.102,0.128,827.6,713.2,952.4,990,990,990,967.6,967.2,968.2,22.4,21.8,22.8,0.458,0.359,0.577,0.338,0.277,0.4,0.015,0.012,0.018,1.05,0.899,1.24,0.047,0.039,0.057,21.31,20.58,21.93,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.66,40.96,52.32,45.09,40.06,48.2,0,0,0,0,0,0,0.887,0,0.066,0.12,0.88,0.12,47.3
1266789600000,2010,2,2009,5,21,7,0.814,0.0829,0.657,32051.1,192.8,192.8,190.8,4,4,4,1347,1152,1491,1210,1015,137,137,137,123.9,0,254,0.102,0.0919,0.119,1086,1015,1100,990,990,990,969,968.4,969.5,21,20.5,21.6,0.81,0.654,0.887,0.616,0.456,0.648,0.029,0.021,0.032,1.72,1.39,1.84,0.082,0.064,0.089,19.28,18.71,20.23,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,48.04,50.1,47.7,47.08,48.2,0,0,0,0,0,0,1.06,0,0.157,0.1,0.81,0.19,39.4
1267394400000,2010,3,2009,6,22,7,1,0.111,0.665,30650.8,187,187,182.4,4,4,4,1659,1526,1798,1476,1343,183,183,183,375.9,243,515,0.111,0.102,0.12,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.914,0.898,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.096,18.14,17.68,18.58,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.54,45.31,47.72,45.61,44.4,46.76,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1267999200000,2010,3,2009,6,23,7,1.24,0.111,0.665,28488.8,175.8,175.8,169.6,4,4,4,2055,1850,2273,1872,1667,183,183,183,772.3,567,990,0.0895,0.0805,0.0989,1100,1100,1100,990,990,990,971.2,970.6,971.8,18.8,18.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.92,16.37,17.51,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.26,41.76,44.85,42.39,40.92,43.96,0,0,0,0,0,0,0.942,0,0.575,0.09,0.54,0.46,23
1268604000000,2010,3,2009,6,24,7,1.48,0.111,0.665,26718.8,162.1,162.1,159,4,4,4,2440,2329,2519,2257,2146,183,183,183,1157,1046,1236,0.075,0.0726,0.0786,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.77,16.23,0.945,0.944,0.946,0.977,0.976,0.979,0.924,0.922,0.926,40.68,40.16,41.4,39.76,39.21,40.53,0,0,0,0,0,0,0.884,0,0.815,0.075,0.45,0.55,18.1
1269208800000,2010,3,2009,6,25,7,1.56,0.111,0.665,26102.5,156.3,156.3,155.4,4,4,4,2572,2538,2589,2389,2355,183,183,183,1289,1255,1306,0.0712,0.0707,0.0721,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.61,15.73,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.921,39.81,39.71,40.03,38.84,38.73,39.08,0,0,0,0,0,0,0.863,0,0.895,0.071,0.43,0.57,16.7
1269813600000,2010,3,2009,6,26,7,1.55,0.122,0.665,26130.9,156,156,155.5,4,4,4,2566,2550,2581,2363,2333,202.4,183,217,1264,1233,1298,0.0789,0.0709,0.0851,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.62,15.7,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.921,39.85,39.76,39.96,38.89,38.78,39,0,0,0,0,0,0,0.864,0,0.885,0.079,0.43,0.57,16.9
1270418400000,2010,4,2009,7,27,7,1.56,0.131,0.665,26086.9,156.1,156.1,155.3,4,4,4,2575,2546,2623,2358,2329,217,217,217,1258,1229,1306,0.0843,0.0827,0.0852,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.52,15.71,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.919,0.921,39.79,39.48,39.98,38.82,38.49,39.02,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1271023200000,2010,4,2009,7,28,7,1.61,0.131,0.665,25664.9,153.4,153.4,152.8,4,4,4,2666,2643,2678,2449,2426,217,217,217,1349,1326,1361,0.0814,0.081,0.0821,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.39,15.47,0.943,0.943,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.2,39.12,39.35,38.19,38.11,38.35,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,15.9
1271628000000,2010,4,2009,7,29,7,1.6,0.131,0.665,25729.8,153.9,153.9,153.2,4,4,4,2652,2623,2670,2435,2406,217,217,217,1335,1306,1353,0.0818,0.0813,0.0827,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.41,15.52,0.943,0.943,0.943,0.974,0.974,0.975,0.919,0.918,0.919,39.29,39.17,39.48,38.29,38.16,38.49,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
1272232800000,2010,4,2009,7,30,7,1.55,0.141,0.665,26130.7,157.1,157.1,155.5,4,4,4,2566,2511,2612,2332,2235,233.9,217,276,1232,1135,1295,0.0913,0.0831,0.11,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.55,15.79,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.922,39.85,39.55,40.21,38.88,38.57,39.26,0,0,0,0,0,0,0.864,0,0.885,0.091,0.43,0.57,16.9
1272837600000,2010,5,2009,8,31,7,1.45,0.167,0.665,26898.2,162.8,162.8,160.1,4,4,4,2402,2303,2492,2126,2027,276,276,276,1026,927,1116,0.115,0.111,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.84,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.93,40.34,41.57,40.03,39.4,40.71,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.6
1273442400000,2010,5,2009,8,32,7,1.28,0.167,0.665,28151.8,171.4,171.4,167.6,4,4,4,2122,1979,2270,1846,1703,276,276,276,745.9,603,894,0.13,0.122,0.139,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.37,17.09,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.75,41.78,43.72,41.89,40.94,42.84,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1274047200000,2010,5,2009,8,33,7,1.09,0.167,0.665,29800.8,181.5,181.5,177.4,4,4,4,1805,1686,1933,1529,1410,276,276,276,428.4,310,557,0.153,0.143,0.164,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.66,17.24,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.25,44.12,46.3,44.35,43.24,45.38,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1274652000000,2010,5,2009,8,34,7,0.936,0.167,0.665,31317.6,189.9,189.9,186.4,4,4,4,1548,1456,1650,1272,1180,276,276,276,172.3,80,274,0.178,0.167,0.189,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.888,0.849,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.52,18.17,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.55,46.62,48.44,46.6,45.69,47.47,0,0,0,0,0,0,1.04,0,0.271,0.18,0.71,0.29,33.5
1275256800000,2010,5,2009,8,35,7,0.79,0.133,0.641,31758,192.8,192.8,189,4,4,4,1306,1180,1428,1087,969.6,219.4,210,276,26.86,0,91,0.168,0.15,0.193,1060,969.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.765,0.62,0.851,0.566,0.408,0.648,0.027,0.019,0.031,1.62,1.3,1.8,0.077,0.06,0.086,19.51,18.96,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.31,45.95,49.64,47.26,45.03,48.2,0,0,0,0,0,0,1.05,0,0.149,0.17,0.81,0.19,40.2
1275861600000,2010,6,2009,9,36,7,0.641,0.114,0.527,27906.8,175,175,166.1,4,4,4,1061,987,1143,871.7,826,189,161,210,0,0,0,0.178,0.156,0.199,871.7,826,933.5,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.518,0.47,0.58,0.361,0.339,0.391,0.016,0.015,0.018,1.12,1.03,1.23,0.051,0.046,0.057,20.8,20.42,21.12,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.4,40.8,44.64,41.53,39.89,43.74,0,0,0,0,0,0,0.923,0,0.114,0.18,0.82,0.18,43.5
1276466400000,2010,6,2009,9,37,7,0.555,0.0974,0.457,24684.2,155.9,155.9,146.9,4,3,3.2857142857142856,917.1,870.8,965.2,756.1,709.8,161,161,161,0,0,0,0.176,0.167,0.185,756.1,709.8,804.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.406,0.366,0.45,0.303,0.275,0.328,0.014,0.012,0.015,0.966,0.903,1.02,0.043,0.04,0.045,21.47,21.25,21.71,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.91,39.26,51.49,45.3,38.26,48.2,0,0,0,0,0,0,0.816,0,0.098,0.18,0.82,0.18,44.5
1277071200000,2010,6,2009,9,38,7,0.496,0.127,0.369,20739.2,129.8,129.8,123.4,3,3,3,820.4,791.5,856.4,610.4,581.5,210,210,210,0,0,0,0.256,0.245,0.265,610.4,581.5,646.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.317,0.301,0.338,0.209,0.189,0.233,0.0092,0.0083,0.01,0.743,0.694,0.804,0.033,0.03,0.035,22.08,21.87,22.24,0.954,0.953,0.956,0.979,0.977,0.98,0.934,0.931,0.937,42.03,40.28,44.17,41.15,39.34,43.28,0,0,0,0,0,0,0.686,0,0.127,0.26,0.74,0.26,41.8
1277676000000,2010,6,2009,9,39,7,0.459,0.119,0.34,19245.5,117.6,117.6,114.6,3,3,3,758.7,727.2,784.2,562.4,541.2,196.3,186,210,0,0,0,0.259,0.244,0.273,562.4,541.2,576.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.287,0.273,0.297,0.177,0.163,0.186,0.0077,0.007,0.0081,0.66,0.622,0.682,0.029,0.027,0.03,22.41,22.28,22.57,0.951,0.95,0.953,0.974,0.972,0.976,0.927,0.923,0.93,39.19,37.93,40.15,38.19,36.85,39.2,0,0,0,0,0,0,0.636,0,0.119,0.26,0.74,0.26,41.9
1278280800000,2010,7,2009,10,40,7,0.414,0.112,0.301,17035.3,108.2,108.2,101.4,3,2,2.5714285714285716,683.8,653.6,715.4,497.8,467.6,186,186,186,0,0,0,0.272,0.26,0.285,497.8,467.6,529.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.249,0.231,0.267,0.136,0.12,0.155,0.0058,0.0051,0.0067,0.597,0.549,0.642,0.026,0.023,0.027,22.77,22.64,22.88,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.53,35.1,51.96,40.69,34.05,48.2,0,0,0,0,0,0,0.563,0,0.113,0.27,0.73,0.27,41.1
1278885600000,2010,7,2009,10,41,7,0.373,0.112,0.261,15354.6,96.4,96.4,91.4,2,2,2,616.8,591,644.1,430.8,405,186,186,186,0,0,0,0.302,0.289,0.315,430.8,405,458.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.226,0.102,0.0902,0.115,0.0043,0.0038,0.0049,0.549,0.509,0.593,0.023,0.021,0.025,23.08,22.93,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.65,44.07,49.32,45.7,43.19,48.2,0,0,0,0,0,0,0.508,0,0.112,0.3,0.7,0.3,41.2
1279490400000,2010,7,2009,10,42,7,0.339,0.13,0.208,12280.3,84.68,84.68,73.1,2,2,2,559.8,537.7,582.5,344.6,310.7,215.3,186,227,0,0,0,0.385,0.319,0.422,344.6,310.7,396.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.173,0.2,0.0616,0.0457,0.0862,0.0026,0.0019,0.0036,0.421,0.371,0.496,0.018,0.015,0.021,23.46,23.28,23.61,0.947,0.943,0.954,0.973,0.97,0.98,0.922,0.914,0.935,37.55,33.91,43.21,36.55,32.89,42.34,0,0,0,0,0,0,0.406,0,0.131,0.38,0.61,0.39,36.2
1280095200000,2010,7,2009,10,43,7,0.309,0.134,0.175,10334.5,65.54,65.54,61.51,2,2,2,510.7,490.9,530.3,289.9,271.3,220.9,184,227,0,0,0,0.432,0.375,0.456,289.9,271.3,306.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.16,0.171,0.0358,0.0271,0.0439,0.0015,0.0011,0.0018,0.34,0.312,0.362,0.014,0.013,0.015,23.76,23.65,23.85,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.71,29.66,33.78,30.76,28.77,32.77,0,0,0,0,0,0,0.342,0,0.134,0.43,0.57,0.43,33.4
1280700000000,2010,8,2009,11,44,7,0.281,0.111,0.17,10078.9,64.12,64.12,59.99,2,2,2,464.7,445.8,484.1,280.7,261.8,184,184,184,0,0,0,0.396,0.38,0.413,280.7,261.8,300.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0315,0.0226,0.0407,0.0013,0.00093,0.0017,0.323,0.295,0.352,0.013,0.012,0.015,23.99,23.87,24.1,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.92,28.85,33.05,30,27.99,32.06,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.9
1281304800000,2010,8,2009,11,45,7,0.256,0.111,0.145,8598.42,54.75,54.75,51.18,2,1,1.7142857142857142,423.9,408.4,440.1,239.9,224.4,184,184,184,0,0,0,0.434,0.418,0.451,239.9,224.4,256.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0165,0.0148,0.0199,0.00067,0.0006,0.00081,0.31,0.26,0.409,0.013,0.011,0.017,24.18,24.13,24.26,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34,25.82,52.02,32.48,25.04,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.6
1281909600000,2010,8,2009,11,46,7,0.236,0.106,0.129,7914.23,48.2,48.2,47.11,1,1,1,389.6,376.9,403.2,213.9,200.6,175.7,155,184,0,0,0,0.451,0.407,0.478,213.9,200.6,226,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.131,0.138,0.0139,0.0128,0.015,0.00057,0.00052,0.00061,0.38,0.357,0.399,0.015,0.014,0.016,24.27,24.2,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.73,45.69,51.62,47.11,44.77,48.2,0,0,0,0,0,0,0.262,0,0.107,0.45,0.55,0.45,33.5
1282514400000,2010,8,2009,11,47,7,0.218,0.0937,0.124,7735.72,48.2,48.2,46.05,1,1,1,360.6,348.8,372.8,205.6,193.8,155,155,155,0,0,0,0.43,0.416,0.444,205.6,193.8,217.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.134,0.0132,0.0122,0.0143,0.00053,0.00049,0.00058,0.363,0.342,0.385,0.015,0.014,0.016,24.43,24.35,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.08,44.39,49.82,46.05,43.5,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.5
1283119200000,2010,8,2009,11,48,7,0.201,0.0778,0.123,7668.7,48.2,48.2,45.65,1,1,1,331.8,317.3,345.2,203.2,186.6,128.6,118,155,0,0,0,0.387,0.35,0.454,203.2,186.6,219,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.013,0.0116,0.0144,0.00052,0.00047,0.00058,0.356,0.329,0.383,0.014,0.013,0.015,24.59,24.53,24.67,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.8,42.75,50.48,45.65,41.9,48.2,0,0,0,0,0,0,0.254,0,0.078,0.39,0.61,0.39,38.2
1283724000000,2010,9,2009,12,49,7,0.182,0.0714,0.11,6912.63,44.04,44.04,41.15,1,1,1,300.3,288.1,312.7,182.3,170.1,118,118,118,0,0,0,0.393,0.377,0.41,182.3,170.1,194.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.122,0.0112,0.0102,0.0123,0.00045,0.00041,0.00049,0.317,0.295,0.339,0.013,0.012,0.014,24.78,24.7,24.85,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.921,0.934,42.05,39.19,44.94,41.15,38.18,44.04,0,0,0,0,0,0,0.229,0,0.072,0.39,0.6,0.4,38
1284328800000,2010,9,2009,12,50,7,0.166,0.0714,0.0947,5873.57,37.3,37.3,34.96,1,1,1,274.5,265.4,284.5,156.5,147.4,118,118,118,0,0,0,0.43,0.415,0.445,156.5,147.4,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00906,0.00828,0.0099,0.00036,0.00033,0.00039,0.271,0.255,0.289,0.011,0.01,0.011,24.93,24.87,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.03,33.87,38.36,34.96,32.86,37.3,0,0,0,0,0,0,0.194,0,0.0713,0.43,0.57,0.43,35.4
1284933600000,2010,9,2009,12,51,7,0.153,0.0714,0.0821,5074.13,32.16,32.16,30.2,1,1,1,253.8,245.9,262.4,135.8,127.9,118,118,118,0,0,0,0.465,0.45,0.48,135.8,127.9,144.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0983,0.104,0.00729,0.00662,0.00802,0.00029,0.00026,0.00032,0.234,0.22,0.25,0.0093,0.0087,0.0099,25.05,25,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.14,29.29,33.16,30.2,28.41,32.16,0,0,0,0,0,0,0.168,0,0.0709,0.47,0.54,0.46,33.2
1285538400000,2010,9,2009,12,52,7,0.143,0.0659,0.0774,4785.92,30.53,30.53,28.49,1,1,1,237,233.1,243.5,128,118.1,109,97,118,0,0,0,0.46,0.415,0.5,128,118.1,136.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0976,0.0949,0.0996,0.00663,0.00579,0.00736,0.00026,0.00023,0.00029,0.22,0.203,0.234,0.0087,0.008,0.0092,25.16,25.12,25.18,0.929,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.37,26.95,31.48,28.49,26.14,30.53,0,0,0,0,0,0,0.158,0,0.0656,0.46,0.54,0.46,33.5
1286143200000,2010,10,2010,1,1,7,0.136,0.0587,0.0772,4782.13,30.09,30.09,28.47,1,1,1,224.6,218.6,231.7,127.6,121.6,97,97,97,0,0,0,0.432,0.419,0.444,127.6,121.6,134.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0943,0.099,0.00659,0.00609,0.0072,0.00026,0.00024,0.00028,0.218,0.207,0.231,0.0086,0.0081,0.0091,25.23,25.18,25.28,0.929,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.35,27.92,31.03,28.47,27.09,30.09,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
1286748000000,2010,10,2010,1,2,7,0.129,0.0587,0.0704,4344.12,26.64,26.64,25.86,1,1,1,213.4,210.7,216.7,116.4,113.7,97,97,97,0,0,0,0.455,0.448,0.46,116.4,113.7,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0915,0.0937,0.00564,0.00541,0.00592,0.00022,0.00021,0.00023,0.198,0.193,0.204,0.0077,0.0076,0.008,25.32,25.3,25.34,0.922,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.66,26.01,27.46,25.86,25.23,26.64,0,0,0,0,0,0,0.144,0,0.0586,0.46,0.55,0.45,33.7
1287352800000,2010,10,2010,1,3,7,0.124,0.0587,0.0654,2920.97,24.78,24.78,17.39,1,1,1,205.2,200,208.8,108.2,103,97,97,97,0,0,0,0.473,0.465,0.485,108.2,103,111.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0878,0.0909,0.00495,0.00451,0.00525,0.00019,0.00018,0.00021,0.183,0.174,0.189,0.0072,0.0068,0.0074,25.39,25.36,25.43,0.655,0,0.919,0.693,0,0.97,0.636,0,0.892,17.92,0,25.54,17.39,0,24.78,0,2,0,0,0.286,0,0.0966,0.286,0.0586,0.47,0.53,0.47,23.6
1287957600000,2010,10,2010,1,4,7,0.123,0.0587,0.0639,1745.54,24.46,24.46,10.39,1,1,1,202.7,196.4,207.4,105.7,99.45,97,97,97,0,0,0,0.479,0.468,0.494,105.7,99.45,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0865,0.0904,0.00473,0.0042,0.00513,0.00018,0.00016,0.0002,0.179,0.167,0.187,0.007,0.0065,0.0073,25.4,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.891,10.71,0,25.21,10.39,0,24.46,0,4,0,0,0.571,0,0.0577,0.571,0.0591,0.48,0.52,0.48,14.2
1288562400000,2010,11,2010,2,5,7,0.123,0.0562,0.067,3023.62,25.93,25.93,18,1,1,1,203.8,195.1,209.6,110.8,102.1,93,93,93,0,0,0,0.457,0.444,0.477,110.8,102.1,116.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0871,0.0922,0.00517,0.00443,0.00566,0.0002,0.00017,0.00022,0.187,0.172,0.198,0.0073,0.0067,0.0077,25.38,25.34,25.42,0.657,0,0.923,0.693,0,0.97,0.638,0,0.895,18.55,0,26.73,18,0,25.93,0,2,0,0,0.286,0,0.1,0.286,0.056,0.46,0.54,0.46,24.6
1289167200000,2010,11,2010,2,6,7,0.126,0.0473,0.079,4919.1,33.36,33.36,29.28,1,1,1,208.8,206,215,130.7,113,78.14,67,93,0,0,0,0.375,0.312,0.451,130.7,113,148,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0954,0.0909,0.1,0.00686,0.00536,0.00833,0.00027,0.00021,0.00033,0.221,0.191,0.251,0.0087,0.0075,0.0098,25.33,25.26,25.37,0.929,0.92,0.938,0.97,0.97,0.97,0.901,0.892,0.91,30.19,25.87,34.39,29.28,25.09,33.36,0,0,0,0,0,0,0.163,0,0.047,0.38,0.63,0.37,39
1289772000000,2010,11,2010,2,7,7,0.126,0.0405,0.0855,5348.47,32.67,32.67,31.84,1,1,1,208.4,204.9,212,141.4,137.9,67,67,67,0,0,0,0.322,0.316,0.327,141.4,137.9,145,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0966,0.0991,0.00777,0.00747,0.00808,0.0003,0.00029,0.00032,0.239,0.233,0.245,0.0094,0.0091,0.0096,25.31,25.28,25.34,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,32.82,32,33.68,31.84,31.04,32.67,0,0,0,0,0,0,0.177,0,0.0405,0.32,0.68,0.32,42.4
1290376800000,2010,11,2010,2,8,7,0.13,0.0405,0.0892,5584.65,34.36,34.36,33.24,1,1,1,214.5,206.3,219.4,147.5,139.3,67,67,67,0,0,0,0.312,0.305,0.325,147.5,139.3,152.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.097,0.102,0.00829,0.00759,0.00871,0.00032,0.0003,0.00034,0.25,0.235,0.259,0.0098,0.0092,0.01,25.26,25.22,25.33,0.938,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.27,32.32,35.42,33.24,31.35,34.36,0,0,0,0,0,0,0.185,0,0.0408,0.31,0.69,0.31,43
1290981600000,2010,11,2010,2,9,7,0.141,0.0371,0.104,6580.18,41.95,41.95,39.17,1,1,1,233.6,223.5,242.7,172.3,156.5,61.29,59,67,0,0,0,0.263,0.243,0.3,172.3,156.5,183.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.103,0.112,0.0104,0.00905,0.0114,0.00041,0.00036,0.00045,0.294,0.266,0.314,0.012,0.01,0.012,25.11,25.03,25.19,0.946,0.941,0.949,0.976,0.97,0.98,0.923,0.913,0.93,40.12,36.38,42.81,39.17,35.29,41.95,0,0,0,0,0,0,0.218,0,0.037,0.26,0.74,0.26,46.7
1291586400000,2010,12,2010,3,10,7,0.153,0.0357,0.118,7471.71,46.05,46.05,44.47,1,1,1,253.6,244,260.4,194.6,185,59,59,59,0,0,0,0.233,0.227,0.242,194.6,185,201.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.112,0.118,0.0123,0.0115,0.0129,0.00049,0.00045,0.00051,0.333,0.316,0.346,0.013,0.012,0.014,24.95,24.91,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.38,43.13,46.99,44.47,42.26,46.05,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1292191200000,2010,12,2010,3,11,7,0.163,0.0357,0.128,8043.85,48.2,48.2,47.88,1,1,1,270.2,262.9,274.4,211.2,203.9,59,59,59,0,0,0,0.218,0.215,0.224,211.2,203.9,215.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.119,0.123,0.0137,0.0131,0.0141,0.00054,0.00052,0.00056,0.363,0.35,0.371,0.014,0.014,0.015,24.86,24.83,24.9,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,49.26,47.57,50.22,47.88,46.61,48.2,0,0,0,0,0,0,0.266,0,0.035,0.22,0.79,0.21,49.3
1292796000000,2010,12,2010,3,12,7,0.18,0.0357,0.144,8772.3,56.23,56.23,52.22,2,1,1.8571428571428572,297.7,280.1,315.7,238.7,221.1,59,59,59,0,0,0,0.198,0.187,0.211,238.7,221.1,256.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.125,0.138,0.0164,0.0145,0.0201,0.00065,0.00058,0.00081,0.273,0.24,0.381,0.011,0.0095,0.015,24.83,24.75,24.91,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.939,30.73,25.75,51.55,29.55,24.98,48.2,0,0,0,0,0,0,0.29,0,0.036,0.2,0.8,0.2,48.7
1293400800000,2010,12,2010,3,13,7,0.218,0.0381,0.18,10935.7,70.62,70.62,65.09,2,2,2,360.9,324.7,397.4,297.9,265.7,63,59,73,0,0,0,0.175,0.158,0.189,297.9,265.7,324.4,990,990,990,965.2,965,965.4,24.8,24.6,25,0.153,0.141,0.163,0.0396,0.0244,0.0521,0.0016,0.00098,0.0021,0.336,0.287,0.377,0.014,0.011,0.015,24.46,24.24,24.69,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33.55,30,36.4,32.55,29.1,35.31,0,0,0,0,0,0,0.362,0,0.038,0.17,0.83,0.17,50.2
1294005600000,2011,1,2010,4,14,7,0.27,0.0442,0.225,13667.6,90.65,90.65,81.35,2,2,2,445.8,410.3,489.6,372.8,337.3,73,73,73,0,0,0,0.164,0.149,0.178,372.8,337.3,416.6,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.168,0.196,0.075,0.0582,0.0956,0.0031,0.0024,0.004,0.45,0.396,0.515,0.018,0.016,0.021,23.94,23.68,24.16,0.951,0.946,0.956,0.977,0.971,0.98,0.929,0.919,0.937,41.62,37.8,46.25,40.68,36.72,45.33,0,0,0,0,0,0,0.452,0,0.045,0.16,0.83,0.17,50.6
1294610400000,2011,1,2010,4,15,7,0.342,0.0535,0.289,16852,110.6,110.6,100.3,3,2,2.4285714285714284,565.5,509,622.2,477.1,436,88.43,73,91,0,0,0,0.156,0.143,0.172,477.1,436,531.2,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.224,0.203,0.253,0.125,0.105,0.156,0.0053,0.0043,0.0066,0.564,0.527,0.607,0.024,0.022,0.025,23.29,23.02,23.57,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.03,35.41,51.74,42.52,34.35,48.2,0,0,0,0,0,0,0.557,0,0.053,0.16,0.85,0.15,49.3
1295215200000,2011,1,2010,4,16,7,0.425,0.0626,0.363,20823.6,130.4,130.4,124,3,3,3,703,642.7,756.5,599.5,551.7,103.4,91,120,0,0,0,0.147,0.129,0.166,599.5,551.7,636.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.264,0.317,0.201,0.17,0.226,0.0087,0.0072,0.0098,0.707,0.625,0.772,0.03,0.027,0.033,22.58,22.3,22.9,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.927,0.937,42.21,39.28,44.35,41.32,38.28,43.46,0,0,0,0,0,0,0.689,0,0.062,0.15,0.85,0.15,49
1295820000000,2011,1,2010,4,17,7,0.49,0.0726,0.417,23332.1,144.6,144.6,138.9,3,3,3,809.8,769.9,866.6,689.8,649.9,120,120,120,0,0,0,0.148,0.138,0.156,689.8,649.9,746.6,990,990,990,967.1,967,967.4,22.9,22.6,23,0.348,0.325,0.385,0.262,0.235,0.3,0.011,0.01,0.013,0.863,0.795,0.963,0.038,0.035,0.043,22,21.67,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.44,45.15,50.61,46.29,44.25,48.2,0,0,0,0,0,0,0.772,0,0.073,0.15,0.85,0.15,47.6
1296424800000,2011,1,2010,4,18,7,0.62,0.0814,0.539,28394.9,190.8,190.8,169,4,3,3.857142857142857,1026,898.6,1171,891.3,778.6,134.6,120,137,0,0,0,0.132,0.117,0.147,891.3,778.6,1034,990,990,990,968,967.5,968.4,22,21.6,22.5,0.525,0.414,0.683,0.379,0.316,0.5,0.017,0.014,0.023,1.16,0.968,1.47,0.053,0.043,0.068,20.88,20.09,21.49,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.35,39.77,52.29,43.98,38.8,48.2,0,0,0,0,0,0,0.939,0,0.081,0.13,0.87,0.13,45.8
1297029600000,2011,2,2010,5,19,7,0.833,0.0893,0.664,32135.3,192.8,192.8,191.3,4,4,4,1377,1225,1485,1230,1088,147.7,137,162,131.4,0,223,0.107,0.0978,0.113,1098,1088,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.838,0.761,0.887,0.644,0.621,0.648,0.031,0.029,0.032,1.78,1.68,1.84,0.085,0.079,0.089,19.13,18.73,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.08,48.1,50.18,47.82,47.13,48.2,0,0,0,0,0,0,1.06,0,0.169,0.11,0.8,0.2,38.6
1297634400000,2011,2,2010,5,20,7,0.953,0.098,0.665,31139.6,187.5,187.5,185.4,4,4,4,1576,1513,1630,1414,1351,162,162,162,313.6,251,368,0.103,0.0994,0.107,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.903,0.895,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.42,18.24,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.28,46.81,47.83,46.34,45.87,46.88,0,0,0,0,0,0,1.03,0,0.288,0.1,0.7,0.3,32.7
1298239200000,2011,2,2010,5,21,7,1.01,0.098,0.665,30618.9,182.9,182.9,182.3,4,4,4,1666,1647,1676,1504,1485,162,162,162,404,385,414,0.0972,0.0966,0.0984,1100,1100,1100,990,990,990,970,970,970.1,20,19.9,20,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.12,18.08,18.18,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.49,46.4,46.66,45.56,45.47,45.73,0,0,0,0,0,0,1.01,0,0.345,0.097,0.66,0.34,30.3
1298844000000,2011,2,2010,5,22,7,1.02,0.138,0.665,30486.5,181.9,181.9,181.5,4,4,4,1687,1676,1703,1459,1441,228,162,239,359.3,341,414,0.135,0.0966,0.142,1100,1100,1100,990,990,990,970.1,970.1,970.1,19.9,19.9,19.9,0.919,0.913,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.04,17.99,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.29,46.15,46.4,45.37,45.23,45.47,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.9
1299448800000,2011,3,2010,6,23,7,1.04,0.13,0.665,30317.6,180.8,180.8,180.5,4,4,4,1717,1707,1727,1502,1468,215,183,239,401.7,368,444,0.125,0.106,0.14,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.921,0.919,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.95,17.91,17.98,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.04,45.95,46.12,45.12,45.03,45.2,0,0,0,0,0,0,1,0,0.375,0.13,0.64,0.36,29.2
1300053600000,2011,3,2010,6,24,7,1.06,0.111,0.665,30122.8,180,180,179.3,4,4,4,1750,1730,1777,1567,1547,183,183,183,466.7,447,494,0.105,0.103,0.106,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.922,0.921,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.84,17.75,17.9,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.74,45.49,45.92,44.83,44.58,45,0,0,0,0,0,0,0.996,0,0.395,0.1,0.63,0.37,28.4
1300658400000,2011,3,2010,6,25,7,1.1,0.111,0.665,29711.9,178,178,176.9,4,4,4,1820,1788,1856,1637,1605,183,183,183,536.6,505,573,0.101,0.0986,0.102,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.61,17.49,17.71,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.12,44.79,45.4,44.21,43.9,44.49,0,0,0,0,0,0,0.983,0,0.435,0.1,0.6,0.4,27
1301263200000,2011,3,2010,6,26,7,1.18,0.102,0.665,28946.7,175,175,172.3,4,4,4,1955,1874,2058,1787,1691,168,148,183,686.7,591,810,0.0863,0.0719,0.0977,1100,1100,1100,990,990,990,970.9,970.7,971.2,19.1,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.18,16.89,17.43,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.95,43.16,44.64,43.08,42.3,43.75,0,0,0,0,0,0,0.957,0,0.515,0.086,0.56,0.44,24.5
1301868000000,2011,4,2010,7,27,7,1.37,0.0895,0.665,27532.9,168,168,163.9,4,4,4,2262,2105,2393,2114,1957,148,148,148,1014,857,1145,0.0655,0.0618,0.0703,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.08,16.77,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.83,40.98,42.85,40.97,40.09,42,0,0,0,0,0,0,0.91,0,0.705,0.065,0.49,0.51,20.1
1302472800000,2011,4,2010,7,28,7,1.49,0.131,0.665,26603.5,159.6,159.6,158.4,4,4,4,2465,2420,2485,2248,2203,217,217,217,1148,1103,1168,0.088,0.0873,0.0897,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.86,16.01,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.52,40.39,40.81,39.59,39.45,39.9,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
1303077600000,2011,4,2010,7,29,7,1.47,0.131,0.665,26798.5,161.4,161.4,159.5,4,4,4,2423,2356,2477,2206,2139,217,217,217,1106,1039,1160,0.0896,0.0876,0.0921,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.87,16.17,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.925,40.79,40.44,41.23,39.88,39.5,40.35,0,0,0,0,0,0,0.886,0,0.805,0.089,0.45,0.55,18.2
1303682400000,2011,4,2010,7,30,7,1.34,0.129,0.665,27744.4,168.6,168.6,165.1,4,4,4,2215,2079,2329,2001,1887,213.4,192,217,901.3,787,1012,0.0964,0.0923,0.102,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.23,16.83,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.14,41.4,43.02,41.29,40.53,42.16,0,0,0,0,0,0,0.917,0,0.675,0.096,0.5,0.5,20.7
