datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1304287200000,2011,5,2010,8,31,7,1.15,0.116,0.665,29222.9,178,178,173.9,4,4,4,1905,1788,2033,1713,1596,192,192,192,613.3,496,741,0.101,0.0945,0.107,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.34,16.95,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.37,43.32,45.4,43.49,42.46,44.49,0,0,0,0,0,0,0.966,0,0.485,0.1,0.58,0.42,25.4
1304892000000,2011,5,2010,8,32,7,0.998,0.116,0.665,30699.8,185.9,185.9,182.7,4,4,4,1650,1558,1750,1458,1366,192,192,192,357.9,266,458,0.117,0.11,0.123,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.17,17.84,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.62,45.73,47.42,45.68,44.82,46.47,0,0,0,0,0,0,1.02,0,0.333,0.12,0.67,0.33,30.8
1305496800000,2011,5,2010,8,33,7,0.872,0.116,0.665,31932.6,192.8,192.8,190.1,4,4,4,1441,1337,1529,1249,1145,192,192,192,149,45,237,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.86,0.814,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.9,18.57,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,47.68,49.56,47.52,46.72,48.2,0,0,0,0,0,0,1.06,0,0.207,0.13,0.76,0.24,36.6
1306101600000,2011,5,2010,8,34,7,0.714,0.116,0.598,30601.7,192.8,192.8,182.2,4,4,4,1181,1084,1292,988.8,892.1,192,192,192,0,0,0,0.163,0.149,0.177,988.8,892.1,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.644,0.533,0.797,0.462,0.371,0.648,0.021,0.017,0.031,1.38,1.15,1.74,0.064,0.053,0.082,20.15,19.44,20.69,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.58,43.21,49.99,45.54,42.35,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1306706400000,2011,5,2010,8,35,7,0.599,0.103,0.496,26456.2,164.9,164.9,157.5,4,3,3.857142857142857,990,932.3,1055,820.1,771.3,169.9,161,192,0,0,0,0.172,0.16,0.186,820.1,771.3,863.2,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.465,0.42,0.506,0.336,0.312,0.357,0.015,0.014,0.016,1.03,0.963,1.1,0.047,0.043,0.05,21.12,20.83,21.35,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.34,39.26,51.49,41.09,38.26,48.2,0,0,0,0,0,0,0.875,0,0.103,0.17,0.83,0.17,44.2
1307311200000,2011,6,2010,9,36,7,0.527,0.0974,0.43,23671.3,144.6,144.6,140.9,3,3,3,871.6,829.1,916.4,710.6,668.1,161,161,161,0,0,0,0.185,0.176,0.194,710.6,668.1,755.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.37,0.343,0.405,0.276,0.247,0.305,0.012,0.011,0.014,0.908,0.833,0.991,0.04,0.037,0.044,21.71,21.44,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.23,45.87,50.66,46.97,44.95,48.2,0,0,0,0,0,0,0.783,0,0.097,0.18,0.82,0.18,44.9
1307916000000,2011,6,2010,9,37,7,0.477,0.0974,0.38,21487.9,132.6,132.6,127.9,3,3,3,789.2,764.9,816.4,628.2,603.9,161,161,161,0,0,0,0.204,0.197,0.21,628.2,603.9,655.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.306,0.335,0.221,0.204,0.239,0.0096,0.0089,0.01,0.766,0.725,0.812,0.033,0.031,0.036,22.18,22.02,22.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.5,42.05,45.12,42.63,41.21,44.22,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45
1308520800000,2011,6,2010,9,38,7,0.434,0.0974,0.337,19189.1,121.1,121.1,114.2,3,3,3,717.7,684.3,752.1,556.7,523.3,161,161,161,0,0,0,0.224,0.214,0.235,556.7,523.3,591.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.279,0.26,0.299,0.173,0.151,0.196,0.0074,0.0064,0.0085,0.645,0.589,0.703,0.028,0.025,0.03,22.58,22.39,22.77,0.951,0.949,0.954,0.974,0.97,0.979,0.926,0.92,0.933,39.08,36.95,41.25,38.07,35.84,40.37,0,0,0,0,0,0,0.635,0,0.097,0.22,0.78,0.22,44.2
1309125600000,2011,6,2010,9,39,7,0.389,0.104,0.286,16337.9,105.5,105.5,97.25,3,2,2.2857142857142856,643.9,615.1,673.6,472.2,429.1,171.7,161,186,0,0,0,0.267,0.239,0.302,472.2,429.1,512.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.233,0.211,0.254,0.122,0.102,0.143,0.0052,0.0043,0.0061,0.584,0.545,0.648,0.025,0.023,0.028,22.94,22.83,23.09,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.52,35.56,52.65,43.65,34.49,48.2,0,0,0,0,0,0,0.54,0,0.103,0.27,0.74,0.26,42
1309730400000,2011,7,2010,10,40,7,0.351,0.112,0.239,14166.8,89.34,89.34,84.33,2,2,2,581.2,556.3,606.1,395.2,370.3,186,186,186,0,0,0,0.32,0.307,0.334,395.2,370.3,420.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.208,0.0855,0.0738,0.0973,0.0036,0.0031,0.0041,0.494,0.457,0.531,0.021,0.019,0.022,23.29,23.14,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.05,40.48,45.58,42.16,39.55,44.67,0,0,0,0,0,0,0.468,0,0.112,0.32,0.68,0.32,40.4
1310335200000,2011,7,2010,10,41,7,0.319,0.112,0.206,12207.3,77.35,77.35,72.66,2,2,2,526.9,505.7,548.4,340.9,319.7,186,186,186,0,0,0,0.353,0.339,0.368,340.9,319.7,362.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.0599,0.0499,0.07,0.0025,0.0021,0.0029,0.413,0.381,0.445,0.017,0.016,0.019,23.62,23.49,23.74,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.927,37.39,35.14,39.65,36.33,34.08,38.67,0,0,0,0,0,0,0.404,0,0.113,0.35,0.65,0.35,38.3
1310940000000,2011,7,2010,10,42,7,0.291,0.112,0.178,10568,66.75,66.75,62.9,2,2,2,480.6,462.2,498.9,294.6,276.2,186,186,186,0,0,0,0.387,0.373,0.402,294.6,276.2,312.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.157,0.17,0.038,0.0294,0.0467,0.0016,0.0012,0.0019,0.343,0.316,0.371,0.014,0.013,0.015,23.89,23.78,24,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.43,30.43,34.41,31.45,29.51,33.37,0,0,0,0,0,0,0.349,0,0.113,0.38,0.61,0.39,36.3
1311544800000,2011,7,2010,10,43,7,0.267,0.112,0.154,9147.33,57.8,57.8,54.45,2,2,2,440.8,425.3,456.5,254.8,239.3,186,186,186,0,0,0,0.422,0.407,0.437,254.8,239.3,270.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.144,0.155,0.0202,0.0161,0.0267,0.00083,0.00066,0.0011,0.285,0.264,0.307,0.012,0.011,0.013,24.13,24.04,24.22,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.906,28.07,26.33,29.8,27.22,25.54,28.9,0,0,0,0,0,0,0.302,0,0.113,0.42,0.58,0.42,34.3
1312149600000,2011,8,2010,11,44,7,0.243,0.0937,0.15,8931.98,56.75,56.75,53.17,2,2,2,402.5,386.8,419,247.5,231.8,155,155,155,0,0,0,0.385,0.37,0.401,247.5,231.8,264,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.15,0.0182,0.0154,0.0236,0.00074,0.00063,0.00096,0.272,0.253,0.295,0.011,0.01,0.012,24.32,24.22,24.41,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.41,25.63,29.25,26.58,24.86,28.37,0,0,0,0,0,0,0.295,0,0.093,0.39,0.62,0.38,36.8
1312754400000,2011,8,2010,11,45,7,0.222,0.0937,0.129,7904.32,48.2,48.2,47.05,1,1,1,367.5,354.8,381.6,212.5,199.8,155,155,155,0,0,0,0.422,0.406,0.437,212.5,199.8,226.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0127,0.015,0.00056,0.00051,0.00061,0.375,0.352,0.4,0.015,0.014,0.016,24.39,24.29,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.63,45.78,51.74,47.05,44.86,48.2,0,0,0,0,0,0,0.261,0,0.093,0.42,0.58,0.42,35.6
1313359200000,2011,8,2010,11,46,7,0.205,0.0937,0.111,6913.06,43.94,43.94,41.15,1,1,1,338.6,327.1,350.7,183.6,172.2,155,155,155,0,0,0,0.458,0.442,0.474,183.6,172.2,195.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.303,0.345,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.05,39.41,44.84,41.15,38.41,43.94,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.7
1313964000000,2011,8,2010,11,47,7,0.19,0.0937,0.0959,5916.9,37.54,37.54,35.22,1,1,1,313.6,304.5,323.6,158.6,149.5,155,155,155,0,0,0,0.494,0.479,0.509,158.6,149.5,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00923,0.00845,0.0101,0.00037,0.00034,0.0004,0.279,0.263,0.297,0.011,0.01,0.012,24.75,24.69,24.82,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.29,34.16,38.59,35.22,33.14,37.54,0,0,0,0,0,0,0.196,0,0.0941,0.49,0.5,0.5,31.1
1314568800000,2011,8,2010,11,48,7,0.176,0.081,0.0948,5872.23,39,39,34.95,1,1,1,290.6,278.5,301.4,156.7,140.4,133.9,118,155,0,0,0,0.46,0.405,0.525,156.7,140.4,173.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00907,0.00769,0.0105,0.00036,0.00031,0.00042,0.273,0.246,0.301,0.011,0.0098,0.012,24.86,24.83,24.91,0.941,0.935,0.947,0.972,0.97,0.976,0.914,0.907,0.924,35.97,32.04,39.96,34.95,31.08,39,0,0,0,0,0,0,0.194,0,0.0812,0.46,0.54,0.46,33.4
1315173600000,2011,9,2010,12,49,7,0.159,0.0714,0.0874,5410.62,34.91,34.91,32.21,1,1,1,262.5,251.4,274.4,144.5,133.4,118,118,118,0,0,0,0.45,0.43,0.469,144.5,133.4,156.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.1,0.108,0.00804,0.00709,0.00904,0.00032,0.00028,0.00036,0.25,0.23,0.271,0.0099,0.0091,0.011,25,24.93,25.06,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.2,30.57,35.99,32.21,29.65,34.91,0,0,0,0,0,0,0.179,0,0.0716,0.45,0.55,0.45,34
1315778400000,2011,9,2010,12,50,7,0.145,0.0714,0.0737,4540.44,29.09,29.09,27.03,1,1,1,239.9,230.9,248.9,121.9,112.9,118,118,118,0,0,0,0.492,0.474,0.511,121.9,112.9,130.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0962,0.093,0.0994,0.00611,0.00535,0.00688,0.00024,0.00021,0.00027,0.209,0.193,0.226,0.0083,0.0076,0.0089,25.15,25.08,25.22,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,27.86,25.71,29.99,27.03,24.94,29.09,0,0,0,0,0,0,0.15,0,0.0713,0.49,0.51,0.49,31.3
1316383200000,2011,9,2010,12,51,7,0.134,0.0597,0.074,4577.27,29.63,29.63,27.25,1,1,1,221.1,213.7,228.4,122.3,108,98.71,91,118,0,0,0,0.446,0.407,0.522,122.3,108,132.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0913,0.0978,0.00615,0.00493,0.00701,0.00024,0.00019,0.00028,0.209,0.184,0.226,0.0082,0.0073,0.0089,25.26,25.23,25.31,0.926,0.917,0.932,0.97,0.97,0.97,0.898,0.89,0.904,28.09,24.53,30.55,27.25,23.79,29.63,0,0,0,0,0,0,0.151,0,0.06,0.45,0.55,0.45,34.2
1316988000000,2011,9,2010,12,52,7,0.125,0.0519,0.0735,4558.85,30.06,30.06,27.14,1,1,1,207.4,202.7,212.3,121.6,113.7,85.86,73,91,0,0,0,0.414,0.353,0.445,121.6,113.7,133.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0912,0.0962,0.00608,0.00541,0.00713,0.00024,0.00021,0.00028,0.206,0.193,0.226,0.0081,0.0075,0.0089,25.35,25.32,25.38,0.925,0.92,0.932,0.97,0.97,0.97,0.898,0.893,0.904,27.98,26.03,30.99,27.14,25.25,30.06,0,0,0,0,0,0,0.151,0,0.0515,0.42,0.59,0.41,36.5
1317592800000,2011,10,2011,1,1,7,0.123,0.0442,0.0792,4941.9,30.62,30.62,29.42,1,1,1,204,198.4,209.3,131,125.4,73,73,73,0,0,0,0.358,0.349,0.368,131,125.4,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0932,0.097,0.00689,0.00641,0.00734,0.00027,0.00025,0.00029,0.221,0.211,0.231,0.0087,0.0083,0.009,25.35,25.31,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.33,28.98,31.57,29.42,28.11,30.62,0,0,0,0,0,0,0.163,0,0.0438,0.36,0.64,0.36,40.2
1318197600000,2011,10,2011,1,2,7,0.115,0.0442,0.0712,4408.86,27.64,27.64,26.24,1,1,1,190.7,185,196.4,117.7,112,73,73,73,0,0,0,0.383,0.372,0.395,117.7,112,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0925,0.00576,0.00527,0.00624,0.00022,0.00021,0.00024,0.198,0.187,0.208,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.05,25.62,28.5,26.24,24.85,27.64,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.3
1318802400000,2011,10,2011,1,3,7,0.112,0.0442,0.068,4196.85,25.64,25.64,24.98,1,1,1,185.5,182.2,188.3,112.5,109.2,73,73,73,0,0,0,0.394,0.388,0.401,112.5,109.2,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0875,0.0896,0.00531,0.00503,0.00555,0.00021,0.0002,0.00022,0.188,0.182,0.193,0.0074,0.0071,0.0076,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.75,24.94,26.44,24.98,24.19,25.64,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.5
1319407200000,2011,10,2011,1,4,7,0.108,0.0442,0.0637,3904.54,24.58,24.58,23.24,1,1,1,178.3,173.5,183.9,105.3,100.5,73,73,73,0,0,0,0.41,0.397,0.421,105.3,100.5,110.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0844,0.0881,0.0047,0.00429,0.00517,0.00018,0.00017,0.0002,0.175,0.167,0.185,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.891,23.96,22.78,25.34,23.24,22.08,24.58,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.2
1320012000000,2011,10,2011,1,5,7,0.104,0.041,0.0634,3886.77,23.98,23.98,23.14,1,1,1,172.7,170.8,175.4,104.8,98.57,67.86,67,73,0,0,0,0.393,0.382,0.425,104.8,98.57,108.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0837,0.0861,0.00466,0.00413,0.00496,0.00018,0.00016,0.00019,0.174,0.163,0.18,0.0068,0.0064,0.007,25.37,25.37,25.38,0.914,0.912,0.917,0.97,0.968,0.97,0.887,0.883,0.889,23.86,22.38,24.72,23.14,21.67,23.98,0,0,0,0,0,0,0.129,0,0.0406,0.39,0.61,0.39,37.4
1320616800000,2011,11,2011,2,6,7,0.109,0.0405,0.0685,4224.68,25.56,25.56,25.15,1,1,1,180.2,178.1,182,113.2,111.1,67,67,67,0,0,0,0.372,0.368,0.376,113.2,111.1,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0871,0.0885,0.00538,0.0052,0.00552,0.00021,0.0002,0.00022,0.189,0.185,0.192,0.0074,0.0072,0.0075,25.37,25.37,25.37,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,25.92,25.4,26.35,25.15,24.64,25.56,0,0,0,0,0,0,0.14,0,0.0405,0.37,0.63,0.37,38.8
1321221600000,2011,11,2011,2,7,7,0.114,0.0405,0.0736,4570.7,28.35,28.35,27.21,1,1,1,188.7,183.1,193.4,121.7,116,67,67,67,0,0,0,0.355,0.346,0.366,121.7,116,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0888,0.0925,0.0061,0.00561,0.0065,0.00024,0.00022,0.00025,0.204,0.194,0.212,0.008,0.0076,0.0083,25.37,25.37,25.37,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.05,26.63,29.23,27.21,25.83,28.35,0,0,0,0,0,0,0.151,0,0.0404,0.36,0.65,0.35,40.1
1321826400000,2011,11,2011,2,8,7,0.119,0.0302,0.089,5585.56,35.87,35.87,33.25,1,1,1,197.2,191,208.5,147.2,141,50,50,50,0,0,0,0.254,0.24,0.262,147.2,141,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0955,0.102,0.00826,0.00773,0.00922,0.00032,0.0003,0.00036,0.247,0.236,0.267,0.0097,0.0092,0.01,25.33,25.28,25.35,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.28,32.76,36.98,33.25,31.78,35.87,0,0,0,0,0,0,0.185,0,0.03,0.25,0.75,0.25,46.9
1322431200000,2011,11,2011,2,9,7,0.132,0.0334,0.0987,6214.34,38.36,38.36,36.99,1,1,1,218.4,212,222.4,163.3,159.9,55.14,50,59,0,0,0,0.252,0.229,0.27,163.3,159.9,168.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00963,0.00934,0.0101,0.00038,0.00037,0.0004,0.277,0.271,0.285,0.011,0.011,0.011,25.21,25.19,25.25,0.943,0.942,0.944,0.972,0.97,0.975,0.916,0.914,0.921,38.06,37.23,39.36,36.99,36.12,38.36,0,0,0,0,0,0,0.206,0,0.0333,0.25,0.75,0.25,47.1
1323036000000,2011,12,2011,3,10,7,0.143,0.0357,0.107,6782.48,42.89,42.89,40.37,1,1,1,236.2,227.6,246.8,177.2,168.6,59,59,59,0,0,0,0.25,0.239,0.259,177.2,168.6,187.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.302,0.287,0.321,0.012,0.011,0.013,25.08,25,25.15,0.947,0.945,0.951,0.978,0.974,0.98,0.926,0.92,0.932,41.29,39.28,43.77,40.37,38.28,42.89,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1323640800000,2011,12,2011,3,11,7,0.16,0.0357,0.124,7842.53,48.2,48.2,46.68,1,1,1,263.9,250.9,273.3,205,191.9,59,59,59,0,0,0,0.224,0.216,0.235,205,191.9,214.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.123,0.0132,0.0121,0.014,0.00052,0.00048,0.00055,0.352,0.328,0.369,0.014,0.013,0.015,24.89,24.84,24.97,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.8,44.73,49.97,46.68,43.83,48.2,0,0,0,0,0,0,0.259,0,0.036,0.22,0.78,0.22,49
1324245600000,2011,12,2011,3,12,7,0.174,0.0357,0.138,8359.59,51.24,51.24,49.76,2,1,1.7142857142857142,287,278.5,293.3,228,219.5,59,59,59,0,0,0,0.206,0.201,0.212,228,219.5,234.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.128,0.125,0.13,0.0151,0.0144,0.0157,0.0006,0.00057,0.00062,0.282,0.238,0.387,0.011,0.0095,0.015,24.87,24.78,24.92,0.933,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.34,25.59,52.37,31.77,24.82,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,48
1324850400000,2011,12,2011,3,13,7,0.179,0.0369,0.142,8619.23,52.85,52.85,51.3,2,2,2,295.6,290.2,302.3,234.6,229.3,61,59,73,0,0,0,0.206,0.196,0.242,234.6,229.3,241.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.129,0.132,0.0157,0.0152,0.0163,0.00062,0.00061,0.00065,0.247,0.242,0.254,0.0098,0.0097,0.01,24.87,24.84,24.9,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.899,26.45,25.78,27.24,25.65,25,26.42,0,0,0,0,0,0,0.285,0,0.037,0.21,0.79,0.21,48.2
1325455200000,2012,1,2011,4,14,7,0.186,0.0442,0.142,8625.82,52.87,52.87,51.34,2,2,2,308.3,303.6,315.1,235.3,230.6,73,73,73,0,0,0,0.237,0.232,0.24,235.3,230.6,242.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.13,0.134,0.0157,0.0154,0.0163,0.00063,0.00061,0.00065,0.249,0.244,0.257,0.0099,0.0097,0.01,24.81,24.77,24.84,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.47,25.93,27.25,25.67,25.15,26.43,0,0,0,0,0,0,0.285,0,0.044,0.24,0.76,0.24,46.4
1326060000000,2012,1,2011,4,15,7,0.199,0.0442,0.154,9373.56,58.55,58.55,55.79,2,2,2,328.4,318.1,341.1,255.4,245.1,73,73,73,0,0,0,0.222,0.214,0.229,255.4,245.1,268.1,990,990,990,965,965,965.1,25,24.9,25,0.139,0.135,0.144,0.0199,0.0166,0.0255,0.0008,0.00066,0.001,0.274,0.26,0.293,0.011,0.01,0.012,24.68,24.6,24.75,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.76,27.6,30.18,27.9,26.77,29.28,0,0,0,0,0,0,0.31,0,0.045,0.22,0.77,0.23,47.1
1326664800000,2012,1,2011,4,16,7,0.217,0.0442,0.173,10464.9,64.65,64.65,62.29,2,2,2,358.4,345.8,369.3,285.4,272.8,73,73,73,0,0,0,0.204,0.198,0.211,285.4,272.8,296.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.15,0.145,0.154,0.0337,0.0277,0.0388,0.0014,0.0011,0.0016,0.318,0.3,0.335,0.013,0.012,0.014,24.49,24.42,24.57,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,32.11,30.7,33.32,31.15,29.78,32.32,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.2
1327269600000,2012,1,2011,4,17,7,0.237,0.0442,0.193,11694.4,75.76,75.76,69.61,2,2,2,392.4,372.8,420.4,319.4,299.8,73,73,73,0,0,0,0.186,0.174,0.196,319.4,299.8,347.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.155,0.172,0.0498,0.0405,0.063,0.002,0.0016,0.0026,0.369,0.34,0.412,0.015,0.014,0.017,24.27,24.1,24.4,0.943,0.94,0.948,0.971,0.97,0.974,0.916,0.912,0.923,35.85,33.72,38.91,34.8,32.71,37.88,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.3
1327874400000,2012,1,2011,4,18,7,0.279,0.0493,0.23,13919.6,89.24,89.24,82.85,2,2,2,461.5,429.4,495.6,379.9,356.4,81.57,73,85,0,0,0,0.177,0.167,0.189,379.9,356.4,410.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.184,0.175,0.195,0.0783,0.0672,0.0928,0.0032,0.0027,0.0038,0.461,0.425,0.507,0.019,0.017,0.021,23.86,23.66,24.04,0.952,0.949,0.956,0.979,0.976,0.98,0.932,0.926,0.937,42.33,39.88,45.53,41.43,38.92,44.62,0,0,0,0,0,0,0.46,0,0.049,0.18,0.82,0.18,49.9
1328479200000,2012,2,2011,5,19,7,0.324,0.0514,0.273,16025.4,96.4,96.4,95.39,2,2,2,536.5,508.4,556,451.5,423.4,85,85,85,0,0,0,0.159,0.153,0.167,451.5,423.4,471,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.199,0.217,0.112,0.0989,0.121,0.0047,0.0041,0.0051,0.569,0.527,0.599,0.024,0.022,0.025,23.42,23.3,23.59,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.62,46.84,51.47,47.69,45.91,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.5
1329084000000,2012,2,2011,5,20,7,0.344,0.0514,0.293,16644.6,103.2,103.2,99.08,3,2,2.4285714285714284,569.4,560.1,578.2,484.4,475.1,85,85,85,0,0,0,0.149,0.147,0.152,484.4,475.1,493.2,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.225,0.22,0.23,0.128,0.123,0.132,0.0054,0.0052,0.0055,0.575,0.517,0.621,0.024,0.022,0.026,23.26,23.22,23.31,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,45,35.07,52.62,42.21,34.02,48.2,0,0,0,0,0,0,0.55,0,0.051,0.15,0.85,0.15,48.4
1329688800000,2012,2,2011,5,21,7,0.348,0.0514,0.296,17234.9,103.5,103.5,102.6,3,3,3,574.9,571.3,579.5,489.9,486.3,85,85,85,0,0,0,0.148,0.147,0.149,489.9,486.3,494.5,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.228,0.226,0.231,0.13,0.129,0.132,0.0055,0.0054,0.0056,0.521,0.516,0.528,0.022,0.022,0.022,23.29,23.26,23.31,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.916,0.917,35.25,35.02,35.56,34.2,33.97,34.5,0,0,0,0,0,0,0.57,0,0.052,0.15,0.85,0.15,49.5
1330293600000,2012,2,2011,5,22,7,0.358,0.059,0.299,17217.7,105.4,105.4,102.5,3,2,2.857142857142857,591.3,574.3,613.7,493.8,481.8,97.57,85,107,0,0,0,0.165,0.146,0.182,493.8,481.8,506.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.228,0.243,0.132,0.126,0.139,0.0056,0.0053,0.0059,0.546,0.521,0.623,0.023,0.022,0.026,23.19,23.09,23.29,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,37.95,34.98,52.24,36.46,33.93,48.2,0,0,0,0,0,0,0.569,0,0.059,0.16,0.84,0.16,48.1
1330898400000,2012,3,2011,6,23,7,0.404,0.0647,0.339,19529.6,125.2,125.2,116.2,3,3,3,667.7,623.3,713,560.7,516.3,107,107,107,0,0,0,0.161,0.15,0.172,560.7,516.3,606,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.274,0.248,0.299,0.176,0.146,0.206,0.0075,0.0062,0.0089,0.644,0.569,0.72,0.027,0.024,0.031,22.79,22.53,23.04,0.951,0.948,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.72,36.86,42.6,38.75,35.75,41.75,0,0,0,0,0,0,0.646,0,0.065,0.16,0.84,0.16,48.3
1331503200000,2012,3,2011,6,24,7,0.461,0.0647,0.396,22490.7,139.5,139.5,133.9,3,3,3,761.8,724.7,794.6,654.8,617.7,107,107,107,0,0,0,0.141,0.135,0.148,654.8,617.7,687.6,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.327,0.306,0.346,0.238,0.214,0.26,0.01,0.0092,0.011,0.803,0.74,0.858,0.035,0.032,0.037,22.25,22.06,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.54,43.32,47.46,44.62,42.45,46.51,0,0,0,0,0,0,0.744,0,0.065,0.14,0.86,0.14,48.8
1332108000000,2012,3,2011,6,25,7,0.494,0.0647,0.429,24010.4,144.6,144.6,142.9,3,3,3,817,799.4,834.8,710,692.4,107,107,107,0,0,0,0.131,0.128,0.134,710,692.4,727.8,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.358,0.348,0.369,0.275,0.264,0.287,0.012,0.012,0.013,0.896,0.866,0.926,0.039,0.038,0.041,21.94,21.84,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.72,47.73,49.71,47.64,46.78,48.2,0,0,0,0,0,0,0.794,0,0.065,0.13,0.87,0.13,48.6
1332712800000,2012,3,2011,6,26,7,0.519,0.0663,0.453,24292.8,144.6,144.6,144.6,3,3,3,858.7,836.7,881.3,749.1,729.7,109.6,107,125,0,0,0,0.128,0.122,0.142,749.1,729.7,767.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.388,0.37,0.404,0.301,0.288,0.311,0.013,0.013,0.014,0.967,0.929,0.999,0.043,0.041,0.044,21.7,21.59,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.83,49.82,51.86,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.066,0.13,0.87,0.13,46.8
1333317600000,2012,4,2011,7,27,7,0.546,0.0756,0.471,25032.8,156.1,156.1,149,4,3,3.4285714285714284,903.1,883.4,923.2,778.1,758.4,125,125,125,0,0,0,0.138,0.135,0.141,778.1,758.4,798.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.42,0.402,0.439,0.316,0.306,0.325,0.014,0.014,0.015,0.989,0.952,1.02,0.044,0.042,0.046,21.5,21.43,21.58,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,46.55,39.42,52.2,44.14,38.42,48.2,0,0,0,0,0,0,0.828,0,0.075,0.14,0.86,0.14,45.8
1333922400000,2012,4,2011,7,28,7,0.581,0.0756,0.506,27293.5,168.1,168.1,162.5,4,4,4,961.4,930,996.9,836.4,805,125,125,125,0,0,0,0.13,0.125,0.134,836.4,805,871.9,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.474,0.445,0.506,0.344,0.329,0.361,0.015,0.015,0.016,1.04,0.988,1.1,0.047,0.044,0.05,21.21,21.01,21.39,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.5,40.26,42.88,40.62,39.31,42.03,0,0,0,0,0,0,0.903,0,0.075,0.13,0.87,0.13,47
1334527200000,2012,4,2011,7,29,7,0.612,0.0756,0.536,28613.5,171.6,171.6,170.3,4,4,4,1011,994.4,1019,886.1,869.4,125,125,125,0,0,0,0.124,0.123,0.126,886.1,869.4,894.4,990,990,990,967.9,967.9,968,22.1,22,22.1,0.519,0.504,0.527,0.368,0.36,0.372,0.017,0.016,0.017,1.13,1.1,1.14,0.051,0.05,0.052,20.94,20.9,21.02,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.45,42.79,43.78,42.58,41.93,42.9,0,0,0,0,0,0,0.946,0,0.076,0.12,0.88,0.12,46.8
1335132000000,2012,4,2011,7,30,7,0.564,0.0756,0.488,26189,165.9,165.9,155.9,4,3,3.7142857142857144,932.4,881.3,982.1,807.4,756.3,125,125,125,0,0,0,0.134,0.127,0.142,807.4,756.3,857.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.447,0.4,0.493,0.33,0.305,0.354,0.015,0.014,0.016,1.02,0.964,1.08,0.045,0.043,0.049,21.35,21.09,21.59,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.02,39.7,52.08,42.41,38.72,48.2,0,0,0,0,0,0,0.866,0,0.076,0.13,0.87,0.13,46.4
1335736800000,2012,4,2011,7,31,7,0.496,0.087,0.409,22858.1,144.6,144.6,136.1,3,3,3,819.3,781.5,862.5,675.4,634.5,143.9,125,147,0,0,0,0.176,0.145,0.188,675.4,634.5,737.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.344,0.321,0.383,0.252,0.225,0.294,0.011,0.0098,0.013,0.843,0.773,0.951,0.037,0.034,0.042,21.98,21.7,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.4,44,50.05,45.35,43.12,48.2,0,0,0,0,0,0,0.756,0,0.087,0.18,0.82,0.18,46.1
1336341600000,2012,5,2011,8,32,7,0.439,0.0889,0.35,19953.9,127.4,127.4,118.8,3,3,3,725.2,679.9,770.1,578.2,532.9,147,147,147,0,0,0,0.203,0.191,0.216,578.2,532.9,623.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.289,0.263,0.314,0.187,0.157,0.217,0.0081,0.0067,0.0094,0.679,0.602,0.754,0.029,0.026,0.033,22.52,22.27,22.78,0.953,0.949,0.955,0.977,0.971,0.98,0.93,0.922,0.936,40.54,37.67,43.32,39.59,36.58,42.45,0,0,0,0,0,0,0.66,0,0.089,0.2,0.8,0.2,45.5
1336946400000,2012,5,2011,8,33,7,0.38,0.0889,0.291,16742.6,107.1,107.1,99.66,3,2,2.4285714285714284,628,591.6,666.5,481,444.6,147,147,147,0,0,0,0.234,0.221,0.248,481,444.6,519.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.233,0.213,0.255,0.127,0.109,0.148,0.0054,0.0046,0.0063,0.579,0.537,0.626,0.025,0.023,0.027,23.01,22.85,23.17,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.99,35.07,51.73,42.36,34.02,48.2,0,0,0,0,0,0,0.554,0,0.089,0.23,0.77,0.23,44.1
1337551200000,2012,5,2011,8,34,7,0.332,0.0889,0.243,14525.9,92.53,92.53,86.46,2,2,2,549.5,520.2,579.8,402.5,373.2,147,147,147,0,0,0,0.268,0.254,0.283,402.5,373.2,432.8,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.198,0.188,0.209,0.089,0.0752,0.103,0.0037,0.0031,0.0043,0.502,0.458,0.547,0.021,0.019,0.023,23.43,23.24,23.6,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,44.12,41.1,47.21,43.23,40.21,46.27,0,0,0,0,0,0,0.48,0,0.089,0.27,0.73,0.27,43.8
1338156000000,2012,5,2011,8,35,7,0.295,0.0816,0.213,12745,78.39,78.39,75.86,2,2,2,487.1,464.1,511.2,352.1,339.3,135,119,147,0,0,0,0.277,0.249,0.302,352.1,339.3,364.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.176,0.185,0.0652,0.0591,0.0709,0.0027,0.0024,0.0029,0.425,0.407,0.444,0.018,0.017,0.018,23.78,23.66,23.9,0.949,0.947,0.95,0.974,0.971,0.976,0.924,0.919,0.928,38.95,37.5,40.15,37.93,36.4,39.2,0,0,0,0,0,0,0.421,0,0.082,0.28,0.72,0.28,43.2
1338760800000,2012,6,2011,9,36,7,0.265,0.072,0.193,11549.6,72.87,72.87,68.75,2,2,2,437.3,418.5,456.8,318.3,299.5,119,119,119,0,0,0,0.272,0.261,0.284,318.3,299.5,337.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.174,0.0493,0.0404,0.0584,0.002,0.0016,0.0024,0.374,0.346,0.403,0.015,0.014,0.017,24.06,23.94,24.17,0.944,0.94,0.947,0.97,0.97,0.971,0.915,0.912,0.919,35.43,33.38,37.53,34.37,32.38,36.44,0,0,0,0,0,0,0.382,0,0.072,0.27,0.73,0.27,43.6
1339365600000,2012,6,2011,9,37,7,0.24,0.072,0.168,10106.3,63.53,63.53,60.16,2,2,2,397.1,381.6,412.7,278.1,262.6,119,119,119,0,0,0,0.3,0.288,0.312,278.1,262.6,293.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.148,0.159,0.0303,0.0229,0.0376,0.0012,0.00093,0.0015,0.314,0.29,0.337,0.013,0.012,0.014,24.3,24.21,24.4,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.01,29.29,32.75,30.08,28.41,31.76,0,0,0,0,0,0,0.334,0,0.072,0.3,0.7,0.3,42.1
1339970400000,2012,6,2011,9,38,7,0.22,0.072,0.148,8872.64,55.71,55.71,52.81,2,2,2,363.1,350.7,376.4,244.1,231.7,119,119,119,0,0,0,0.328,0.316,0.339,244.1,231.7,257.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.146,0.0171,0.0154,0.0205,0.00069,0.00062,0.00083,0.265,0.251,0.282,0.011,0.01,0.011,24.52,24.44,24.6,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.22,25.81,28.72,26.41,25.03,27.85,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.3
1340575200000,2012,6,2011,9,39,7,0.202,0.071,0.131,8061.56,48.2,48.2,47.99,1,1,1,334.7,323.6,346.6,217.3,208.2,117.4,108,119,0,0,0,0.351,0.334,0.364,217.3,208.2,227.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.135,0.0142,0.0134,0.0151,0.00057,0.00054,0.00061,0.382,0.365,0.4,0.015,0.015,0.016,24.54,24.47,24.6,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.09,48.02,52.35,47.99,47.06,48.2,0,0,0,0,0,0,0.267,0,0.071,0.35,0.65,0.35,39.9
1341180000000,2012,7,2011,10,40,7,0.188,0.0653,0.122,7709.5,48.03,48.03,45.89,1,1,1,310.5,301.4,320,202.5,193.4,108,108,108,0,0,0,0.348,0.337,0.358,202.5,193.4,212,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0138,0.00052,0.00049,0.00055,0.354,0.338,0.371,0.014,0.013,0.015,24.69,24.63,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.83,44.75,49.01,45.89,43.85,48.03,0,0,0,0,0,0,0.255,0,0.066,0.35,0.65,0.35,41
1341784800000,2012,7,2011,10,41,7,0.175,0.0653,0.11,6893.16,43.16,43.16,41.03,1,1,1,289.4,280.4,298.4,181.4,172.4,108,108,108,0,0,0,0.373,0.362,0.385,181.4,172.4,190.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0112,0.0104,0.0119,0.00044,0.00041,0.00048,0.316,0.3,0.332,0.013,0.012,0.013,24.83,24.77,24.88,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.92,39.8,44.04,41.03,38.83,43.16,0,0,0,0,0,0,0.228,0,0.065,0.37,0.63,0.37,39.4
1342389600000,2012,7,2011,10,42,7,0.164,0.0653,0.0983,6118.59,38.21,38.21,36.42,1,1,1,270.6,263.2,277.9,162.6,155.2,108,108,108,0,0,0,0.399,0.389,0.41,162.6,155.2,169.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00957,0.00894,0.0102,0.00038,0.00035,0.0004,0.282,0.269,0.296,0.011,0.011,0.012,24.94,24.89,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.49,35.76,39.22,36.42,34.69,38.21,0,0,0,0,0,0,0.202,0,0.0657,0.4,0.6,0.4,37.3
1342994400000,2012,7,2011,10,43,7,0.154,0.0653,0.0884,5479.57,34.13,34.13,32.62,1,1,1,254.1,248.1,260.7,146.1,140.1,108,108,108,0,0,0,0.425,0.414,0.435,146.1,140.1,152.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00817,0.00766,0.00873,0.00032,0.0003,0.00035,0.253,0.242,0.265,0.01,0.0096,0.01,25.03,24.99,25.07,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.63,32.21,35.19,32.62,31.25,34.13,0,0,0,0,0,0,0.181,0,0.0656,0.42,0.57,0.43,35.6
1343599200000,2012,7,2011,10,44,7,0.144,0.0588,0.0854,5301.86,33.22,33.22,31.56,1,1,1,238.4,229.8,246.2,141.2,136.3,97.29,93,108,0,0,0,0.408,0.385,0.442,141.2,136.3,148.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00775,0.00734,0.00835,0.00031,0.00029,0.00033,0.243,0.235,0.255,0.0096,0.0092,0.01,25.13,25.08,25.19,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.53,31.31,34.25,31.56,30.38,33.22,0,0,0,0,0,0,0.175,0,0.0586,0.41,0.59,0.41,36.8
1344204000000,2012,8,2011,11,45,7,0.133,0.0562,0.0765,4741.24,29.91,29.91,28.22,1,1,1,219.4,212,226.8,126.4,119,93,93,93,0,0,0,0.424,0.41,0.439,126.4,119,133.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0938,0.099,0.0065,0.00587,0.00712,0.00025,0.00023,0.00028,0.216,0.203,0.229,0.0085,0.0079,0.009,25.27,25.21,25.32,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.09,27.33,30.84,28.22,26.51,29.91,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.6
1344808800000,2012,8,2011,11,46,7,0.124,0.0562,0.0677,3034.38,26.19,26.19,18.06,1,1,1,204.9,199.2,210.7,111.9,106.2,93,93,93,0,0,0,0.454,0.441,0.467,111.9,106.2,117.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0892,0.0933,0.00526,0.00478,0.00575,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.38,25.34,25.42,0.658,0,0.923,0.693,0,0.97,0.638,0,0.896,18.62,0,27,18.06,0,26.19,0,2,0,0,0.286,0,0.1,0.286,0.0563,0.45,0.55,0.45,24.5
1345413600000,2012,8,2011,11,47,7,0.116,0.0562,0.0599,0,0,0,0,1,1,1,192,187.4,197.3,99,94.43,93,93,93,0,0,0,0.485,0.471,0.496,99,94.43,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0851,0.0886,0.00416,0.00378,0.00461,0.00016,0.00015,0.00018,0.167,0.159,0.176,0.0065,0.0062,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
1346018400000,2012,8,2011,11,48,7,0.11,0.0526,0.0571,1111.18,23.44,23.44,6.614,1,1,1,181.5,175.7,186.1,94.49,87.59,87,72,93,0,0,0,0.479,0.404,0.515,94.49,87.59,106.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0845,0.0827,0.0871,0.00378,0.0032,0.00477,0.00015,0.00013,0.00019,0.158,0.147,0.178,0.0062,0.0057,0.007,25.4,25.38,25.42,0.261,0,0.915,0.277,0,0.97,0.253,0,0.888,6.819,0,24.17,6.614,0,23.44,0,5,0,0,0.714,0,0.0367,0.714,0.0529,0.48,0.52,0.48,10.1
1346623200000,2012,9,2011,12,49,7,0.0998,0.0435,0.0562,3448.61,22.12,22.12,20.53,1,1,1,165,158.4,172.7,92.96,86.44,72,72,72,0,0,0,0.437,0.417,0.454,92.96,86.44,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0802,0.0852,0.00365,0.0031,0.00431,0.00014,0.00012,0.00017,0.154,0.142,0.168,0.006,0.0056,0.0066,25.38,25.37,25.38,0.919,0.911,0.926,0.966,0.963,0.969,0.887,0.883,0.892,21.25,19.93,22.82,20.53,19.19,22.12,0,0,0,0,0,0,0.114,0,0.0436,0.44,0.56,0.44,34.6
1347228000000,2012,9,2011,12,50,7,0.0912,0.0435,0.0476,2952.82,18.79,18.79,17.58,1,1,1,150.8,145,156.5,78.79,73.04,72,72,72,0,0,0,0.478,0.46,0.496,78.79,73.04,84.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0754,0.0795,0.00245,0.00196,0.00294,0.000096,0.000077,0.00012,0.129,0.118,0.139,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.929,0.94,0.96,0.96,0.962,0.897,0.892,0.902,18.3,16.9,19.53,17.58,16.22,18.79,0,0,0,0,0,0,0.0976,0,0.0436,0.48,0.52,0.48,32.4
1347832800000,2012,9,2011,12,51,7,0.0844,0.0435,0.0409,2442.97,15.8,15.8,14.54,1,1,1,139.6,135.5,143.7,67.57,63.47,72,72,72,0,0,0,0.516,0.501,0.531,67.57,63.47,71.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.072,0.0749,0.00149,0.00114,0.00184,0.000059,0.000045,0.000072,0.109,0.101,0.116,0.0043,0.004,0.0046,25.39,25.38,25.4,0.9,0.877,0.922,0.96,0.96,0.96,0.864,0.842,0.885,15.15,13.86,16.45,14.54,13.31,15.8,0,0,0,0,0,0,0.0808,0,0.0435,0.52,0.48,0.52,28.9
1348437600000,2012,9,2011,12,52,7,0.0795,0.0435,0.036,0,0,0,0,1,1,1,131.5,129.2,134.1,59.49,57.18,72,72,72,0,0,0,0.548,0.537,0.557,59.49,57.18,62.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0716,0.000807,0.00061,0.00103,0.000032,0.000024,0.00004,0.0947,0.0911,0.0989,0.0037,0.0036,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.55,0.45,0.55,0
1349042400000,2012,10,2012,1,1,7,0.0761,0.0314,0.0447,2767.68,17.12,17.12,16.47,1,1,1,125.9,123.4,128.4,73.9,71.44,52,52,52,0,0,0,0.413,0.405,0.421,73.9,71.44,76.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0713,0.0731,0.00203,0.00182,0.00224,0.00008,0.000071,0.000088,0.116,0.112,0.121,0.0046,0.0044,0.0047,25.38,25.38,25.39,0.933,0.921,0.94,0.96,0.96,0.96,0.895,0.884,0.902,17.16,16.39,17.84,16.47,15.73,17.12,0,0,0,0,0,0,0.0915,0,0.0314,0.41,0.59,0.41,36.4
1349647200000,2012,10,2012,1,2,7,0.0766,0.0314,0.0452,2789.75,17.83,17.83,16.61,1,1,1,126.7,122.6,131.9,74.72,70.62,52,52,52,0,0,0,0.41,0.394,0.424,74.72,70.62,79.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.071,0.0743,0.0021,0.00175,0.00254,0.000082,0.000069,0.0001,0.118,0.111,0.127,0.0046,0.0043,0.005,25.38,25.37,25.39,0.93,0.917,0.939,0.96,0.96,0.96,0.892,0.88,0.901,17.3,16.12,18.57,16.61,15.47,17.83,0,0,0,0,0,0,0.0923,0,0.0314,0.41,0.59,0.41,36.4
1350252000000,2012,10,2012,1,3,7,0.0773,0.0314,0.0459,2852.15,17.56,17.56,16.98,1,1,1,127.9,125.9,130.6,75.86,73.9,52,52,52,0,0,0,0.407,0.398,0.413,75.86,73.9,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0722,0.0738,0.0022,0.00203,0.00243,0.000086,0.00008,0.000095,0.12,0.116,0.125,0.0047,0.0046,0.0049,25.38,25.38,25.38,0.937,0.935,0.939,0.96,0.96,0.96,0.899,0.897,0.901,17.68,17.19,18.29,16.98,16.5,17.56,0,0,0,0,0,0,0.0943,0,0.0314,0.41,0.59,0.41,36.9
1350856800000,2012,10,2012,1,4,7,0.0791,0.0314,0.0477,2957.41,17.99,17.99,17.6,1,1,1,130.8,128.1,132.7,78.79,76.09,52,52,52,0,0,0,0.398,0.392,0.406,78.79,76.09,80.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.073,0.0746,0.00245,0.00222,0.00261,0.000096,0.000087,0.0001,0.125,0.12,0.129,0.0049,0.0047,0.005,25.37,25.37,25.38,0.935,0.933,0.939,0.96,0.96,0.96,0.898,0.896,0.901,18.34,17.78,18.74,17.6,17.07,17.99,0,0,0,0,0,0,0.0978,0,0.0314,0.4,0.6,0.4,37.4
1351461600000,2012,10,2012,1,5,7,0.0775,0.0308,0.0468,2894.58,18.18,18.18,17.23,1,1,1,128.2,124.5,131.6,77.31,72.54,50.86,50,52,0,0,0,0.397,0.38,0.418,77.31,72.54,81.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0717,0.0746,0.00232,0.00192,0.00269,0.000091,0.000075,0.00011,0.122,0.114,0.13,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.933,0.927,0.939,0.96,0.96,0.961,0.895,0.89,0.901,17.94,16.74,18.92,17.23,16.07,18.18,0,0,0,0,0,0,0.0957,0,0.0307,0.4,0.6,0.4,37.3
1352066400000,2012,11,2012,2,6,7,0.0801,0.0302,0.0499,3083.48,19.57,19.57,18.35,1,1,1,132.5,129.5,138.5,82.5,79.46,50,50,50,0,0,0,0.378,0.361,0.386,82.5,79.46,88.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0738,0.077,0.00276,0.0025,0.00327,0.00011,0.000098,0.00013,0.132,0.126,0.142,0.0052,0.0049,0.0056,25.37,25.36,25.37,0.93,0.923,0.934,0.961,0.96,0.964,0.894,0.89,0.897,19.1,18.48,20.31,18.35,17.74,19.57,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.5
1352671200000,2012,11,2012,2,7,7,0.0835,0.0302,0.0533,3274.85,20.19,20.19,19.49,1,1,1,138.1,135.8,141.5,88.09,85.75,50,50,50,0,0,0,0.362,0.353,0.368,88.09,85.75,91.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.076,0.0781,0.00324,0.00304,0.00353,0.00013,0.00012,0.00014,0.142,0.137,0.148,0.0055,0.0054,0.0058,25.36,25.35,25.36,0.924,0.92,0.926,0.964,0.962,0.965,0.89,0.887,0.892,20.23,19.76,20.92,19.49,19.02,20.19,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1353276000000,2012,11,2012,2,8,7,0.0867,0.0302,0.0564,3453.05,21.81,21.81,20.55,1,1,1,143.3,140.9,149.4,93.29,90.94,50,50,50,0,0,0,0.349,0.335,0.355,93.29,90.94,99.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0779,0.0809,0.00368,0.00348,0.0042,0.00014,0.00014,0.00016,0.151,0.147,0.162,0.0059,0.0057,0.0063,25.35,25.34,25.35,0.918,0.912,0.92,0.966,0.965,0.968,0.886,0.883,0.888,21.28,20.81,22.52,20.55,20.07,21.81,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1353880800000,2012,11,2012,2,9,7,0.0989,0.0318,0.0671,4130.27,26.21,26.21,24.58,1,1,1,163.6,153.5,172.1,111,103.5,52.57,50,59,0,0,0,0.321,0.298,0.343,111,103.5,117.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0823,0.0873,0.00518,0.00455,0.00576,0.0002,0.00018,0.00023,0.183,0.169,0.195,0.0072,0.0066,0.0076,25.34,25.34,25.36,0.919,0.913,0.923,0.97,0.97,0.97,0.891,0.886,0.896,25.35,23.5,27.02,24.58,22.79,26.21,0,0,0,0,0,0,0.137,0,0.0318,0.32,0.68,0.32,41.8
1354485600000,2012,12,2012,3,10,7,0.108,0.0357,0.0725,4494.64,27.83,27.83,26.75,1,1,1,178.9,172.4,183.3,119.9,113.4,59,59,59,0,0,0,0.33,0.322,0.342,119.9,113.4,124.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0872,0.0911,0.00594,0.00539,0.00632,0.00023,0.00021,0.00025,0.2,0.188,0.208,0.0078,0.0074,0.0081,25.36,25.36,25.36,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.58,25.95,28.69,26.75,25.17,27.83,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1355090400000,2012,12,2012,3,11,7,0.114,0.0357,0.0783,4878.59,29.98,29.98,29.04,1,1,1,188.4,185.2,192.3,129.4,126.2,59,59,59,0,0,0,0.313,0.307,0.319,129.4,126.2,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0917,0.0942,0.00675,0.00648,0.00708,0.00026,0.00025,0.00028,0.217,0.211,0.224,0.0085,0.0083,0.0087,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.94,29.17,30.9,29.04,28.29,29.98,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1355695200000,2012,12,2012,3,12,7,0.121,0.0357,0.0858,5369.47,34.25,34.25,31.96,1,1,1,200.8,194.3,210.7,141.8,135.3,59,59,59,0,0,0,0.294,0.28,0.304,141.8,135.3,151.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0949,0.101,0.0078,0.00725,0.00864,0.00031,0.00028,0.00034,0.239,0.227,0.257,0.0093,0.0089,0.01,25.34,25.28,25.36,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,32.95,31.37,35.31,31.96,30.43,34.25,0,0,0,0,0,0,0.178,0,0.0352,0.3,0.71,0.29,44.4
1356300000000,2012,12,2012,3,13,7,0.135,0.0357,0.0998,6286.34,41.82,41.82,37.42,1,1,1,224,209.8,242.1,165,150.8,59,59,59,0,0,0,0.264,0.244,0.281,165,150.8,183.1,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.105,0.1,0.112,0.00977,0.00857,0.0113,0.00038,0.00034,0.00045,0.28,0.255,0.313,0.011,0.01,0.012,25.18,25.03,25.29,0.943,0.939,0.949,0.974,0.97,0.98,0.919,0.911,0.93,38.42,35.12,42.68,37.42,34.07,41.82,0,0,0,0,0,0,0.208,0,0.0352,0.26,0.74,0.26,46.6
1356904800000,2012,12,2012,3,14,7,0.161,0.0429,0.118,7448.4,48.2,48.2,44.34,1,1,1,266.3,248.9,290,195.3,180.6,71,59,73,0,0,0,0.267,0.237,0.288,195.3,180.6,217,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.126,0.0123,0.0111,0.0142,0.00049,0.00044,0.00056,0.336,0.31,0.375,0.013,0.012,0.015,24.9,24.76,24.98,0.953,0.949,0.958,0.98,0.98,0.98,0.934,0.93,0.939,45.42,41.96,50.47,44.34,41.12,48.2,0,0,0,0,0,0,0.246,0,0.043,0.27,0.73,0.27,46.3
1357509600000,2013,1,2012,4,15,7,0.201,0.0442,0.156,9461.79,64,64,56.32,2,1,1.8571428571428572,331.5,297.9,366.3,258.5,224.9,73,73,73,0,0,0,0.221,0.199,0.245,258.5,224.9,293.3,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.128,0.152,0.0233,0.0149,0.0374,0.00094,0.00059,0.0015,0.302,0.25,0.389,0.012,0.01,0.016,24.64,24.44,24.8,0.936,0.925,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.95,26.56,52.29,31.6,25.76,48.2,0,0,0,0,0,0,0.313,0,0.045,0.22,0.78,0.22,47.1
1358114400000,2013,1,2012,4,16,7,0.255,0.0442,0.211,12783.1,87.12,87.12,76.09,2,2,2,421.7,377.5,472.1,348.7,304.5,73,73,73,0,0,0,0.174,0.155,0.193,348.7,304.5,399.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.156,0.19,0.0636,0.0427,0.0874,0.0026,0.0017,0.0036,0.414,0.347,0.489,0.017,0.014,0.02,24.09,23.79,24.37,0.948,0.941,0.955,0.974,0.97,0.98,0.924,0.913,0.936,39.03,34.23,44.45,38.04,33.2,43.56,0,0,0,0,0,0,0.423,0,0.044,0.17,0.83,0.17,50.1
1358719200000,2013,1,2012,4,17,7,0.335,0.0442,0.291,16958.1,113.6,113.6,100.9,3,2,2.4285714285714284,553.6,492.6,616.7,480.6,419.6,73,73,73,0,0,0,0.133,0.118,0.148,480.6,419.6,543.7,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.224,0.197,0.257,0.128,0.097,0.164,0.0053,0.004,0.0069,0.568,0.52,0.613,0.024,0.021,0.026,23.34,23.02,23.66,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.938,44.35,35.94,52.41,42.68,34.86,48.2,0,0,0,0,0,0,0.561,0,0.044,0.13,0.87,0.13,50.6
1359324000000,2013,1,2012,4,18,7,0.422,0.0524,0.37,21253.8,133.9,133.9,126.5,3,3,3,697.8,637.2,759.2,611.1,564.2,86.71,73,105,0,0,0,0.124,0.105,0.147,611.1,564.2,654.2,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.298,0.269,0.325,0.209,0.178,0.238,0.009,0.0076,0.01,0.724,0.643,0.8,0.031,0.027,0.035,22.58,22.26,22.91,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,43.05,40.22,45.54,42.17,39.27,44.63,0,0,0,0,0,0,0.703,0,0.052,0.12,0.88,0.12,50.4
1359928800000,2013,2,2012,5,19,7,0.489,0.0635,0.425,23799.2,144.6,144.6,141.7,3,3,3,807.7,774,834.8,702.7,669,105,105,105,0,0,0,0.13,0.126,0.136,702.7,669,729.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.353,0.333,0.368,0.27,0.248,0.288,0.012,0.011,0.013,0.882,0.825,0.927,0.039,0.036,0.041,21.99,21.83,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.33,46.42,49.84,47.22,45.49,48.2,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,48.7
1360533600000,2013,2,2012,5,20,7,0.51,0.0829,0.427,23819.7,143.3,143.3,141.8,3,3,3,843.1,836.7,852.4,706.1,699.7,137,137,137,0,0,0,0.163,0.161,0.164,706.1,699.7,715.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.359,0.355,0.364,0.273,0.268,0.279,0.012,0.012,0.012,0.892,0.881,0.908,0.039,0.039,0.04,21.84,21.78,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.23,47.87,48.74,47.26,46.91,47.77,0,0,0,0,0,0,0.788,0,0.083,0.16,0.84,0.16,46.7
1361138400000,2013,2,2012,5,21,7,0.527,0.0718,0.455,24512.2,154.1,154.1,145.9,4,3,3.142857142857143,870.6,858.4,887.7,751.8,721.4,118.7,105,137,0,0,0,0.137,0.118,0.16,751.8,721.4,782.7,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.39,0.368,0.414,0.301,0.283,0.318,0.013,0.012,0.014,0.957,0.918,1.01,0.042,0.04,0.045,21.66,21.56,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.01,39.51,52.32,46.8,38.52,48.2,0,0,0,0,0,0,0.811,0,0.072,0.14,0.86,0.14,46.5
1361743200000,2013,2,2012,5,22,7,0.565,0.0697,0.495,26871,163.6,163.6,159.9,4,4,4,934,898.6,972.4,818.7,793.6,115.3,105,129,0,0,0,0.123,0.113,0.137,818.7,793.6,843.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.451,0.424,0.478,0.335,0.323,0.347,0.015,0.014,0.016,1.01,0.958,1.05,0.045,0.043,0.047,21.36,21.16,21.55,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.93,0.935,40.89,39.96,41.75,39.99,39,40.91,0,0,0,0,0,0,0.889,0,0.07,0.12,0.88,0.12,47.6
1362348000000,2013,3,2012,6,23,7,0.623,0.078,0.545,28998.7,177.9,177.9,172.6,4,4,4,1031,984.6,1066,901.9,855.6,129,129,129,0,0,0,0.125,0.121,0.131,901.9,855.6,936.6,990,990,990,968,967.8,968.1,22,21.9,22.2,0.532,0.489,0.564,0.376,0.353,0.392,0.017,0.016,0.018,1.15,1.07,1.21,0.052,0.048,0.055,20.85,20.68,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.03,42.22,45.37,43.15,41.38,44.47,0,0,0,0,0,0,0.959,0,0.078,0.13,0.87,0.13,46.5
1362952800000,2013,3,2012,6,24,7,0.675,0.078,0.597,31071.5,191.9,191.9,184.9,4,4,4,1116,1079,1171,987.1,949.8,129,129,129,0,0,0,0.116,0.11,0.12,987.1,949.8,1042,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.62,0.576,0.696,0.432,0.399,0.518,0.02,0.018,0.024,1.33,1.24,1.5,0.061,0.057,0.07,20.41,20.06,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.18,45.87,48.96,46.24,44.95,47.98,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
1363557600000,2013,3,2012,6,25,7,0.817,0.078,0.663,32169.6,192.8,192.8,191.5,4,4,4,1351,1202,1498,1222,1073,129,129,129,126,0,269,0.096,0.0861,0.107,1096,1073,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.828,0.741,0.895,0.639,0.588,0.648,0.03,0.027,0.032,1.77,1.62,1.84,0.084,0.076,0.09,19.23,18.68,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.25,47.97,50.42,47.87,47.01,48.2,0,0,0,0,0,0,1.06,0,0.154,0.095,0.81,0.19,39.4
1364162400000,2013,3,2012,6,26,7,1.05,0.078,0.665,30247.6,186.1,186.1,180,4,4,4,1728,1552,1888,1599,1423,129,129,129,499.1,323,659,0.0749,0.0683,0.0831,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.097,17.91,17.39,18.49,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.93,44.52,47.48,45.01,43.63,46.53,0,0,0,0,0,0,1,0,0.385,0.074,0.63,0.37,28.8
1364767200000,2013,4,2012,7,27,7,1.2,0.0895,0.665,28756.3,173.2,173.2,171.2,4,4,4,1986,1926,2015,1838,1778,148,148,148,738.3,678,767,0.0745,0.0735,0.0768,1100,1100,1100,990,990,990,971.1,970.9,971.1,18.9,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.07,16.99,17.26,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.67,43.44,44.18,42.79,42.57,43.3,0,0,0,0,0,0,0.951,0,0.535,0.075,0.55,0.45,24
1365372000000,2013,4,2012,7,28,7,1.18,0.0895,0.665,28956.5,174.7,174.7,172.4,4,4,4,1951,1881,2008,1803,1733,148,148,148,702.6,633,760,0.0759,0.0737,0.0787,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.19,17.01,17.41,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.97,43.48,44.58,43.09,42.61,43.69,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.5
1365976800000,2013,4,2012,7,29,7,1.06,0.0895,0.665,30071.6,182.1,182.1,179,4,4,4,1757,1666,1850,1609,1518,148,148,148,509.6,418,602,0.0843,0.08,0.0888,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.81,17.51,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.66,44.85,46.47,44.75,43.96,45.54,0,0,0,0,0,0,0.994,0,0.395,0.084,0.63,0.37,28.4
1366581600000,2013,4,2012,7,30,7,0.937,0.0895,0.665,31277.6,189.3,189.3,186.2,4,4,4,1549,1463,1637,1401,1315,148,148,148,301.3,215,389,0.0957,0.0904,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.909,0.887,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.089,0.093,18.5,18.21,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,46.72,48.28,46.54,45.79,47.32,0,0,0,0,0,0,1.03,0,0.272,0.096,0.71,0.29,33.4
1367186400000,2013,4,2012,7,31,7,0.794,0.109,0.647,31963.5,192.8,192.8,190.3,4,4,4,1313,1180,1435,1134,987.6,179.4,148,192,63.57,0,187,0.138,0.103,0.163,1070,987.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.779,0.632,0.874,0.584,0.417,0.648,0.028,0.019,0.031,1.66,1.32,1.82,0.079,0.062,0.088,19.46,18.9,20.21,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.64,46.75,49.76,47.56,45.81,48.2,0,0,0,0,0,0,1.06,0,0.147,0.14,0.81,0.19,40.3
