datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1367791200000,2013,5,2012,8,32,7,0.638,0.108,0.529,28040.2,178.2,178.2,166.9,4,4,4,1054,977.3,1143,875,829.9,179.1,147,192,0,0,0,0.17,0.147,0.188,875,829.9,951.5,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.515,0.469,0.587,0.362,0.341,0.4,0.017,0.015,0.018,1.12,1.03,1.25,0.051,0.047,0.058,20.82,20.4,21.16,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.6,40.73,45.45,41.73,39.82,44.55,0,0,0,0,0,0,0.927,0,0.109,0.17,0.83,0.17,44
1368396000000,2013,5,2012,8,33,7,0.545,0.0889,0.456,24724.7,157.1,157.1,147.2,4,3,3.2857142857142856,901.4,854.4,955.7,754.4,707.4,147,147,147,0,0,0,0.163,0.154,0.172,754.4,707.4,808.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.4,0.362,0.449,0.302,0.274,0.33,0.013,0.012,0.015,0.958,0.896,1.01,0.043,0.04,0.045,21.54,21.28,21.79,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.94,39.37,51.42,45.36,38.38,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.4
1369000800000,2013,5,2012,8,34,7,0.487,0.0889,0.398,22397.8,139.5,139.5,133.3,3,3,3,804.4,773,840.5,657.4,626,147,147,147,0,0,0,0.183,0.175,0.19,657.4,626,693.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.334,0.316,0.354,0.24,0.219,0.264,0.01,0.0095,0.012,0.812,0.759,0.873,0.036,0.033,0.038,22.07,21.86,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.35,43.49,47.43,44.44,42.62,46.48,0,0,0,0,0,0,0.741,0,0.089,0.18,0.82,0.18,46
1369605600000,2013,5,2012,8,35,7,0.439,0.0841,0.355,20276.8,126.2,126.2,120.7,3,3,3,725.6,689.5,763.8,586.6,565.4,139,119,147,0,0,0,0.191,0.17,0.206,586.6,565.4,616.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.281,0.311,0.193,0.179,0.213,0.0083,0.0077,0.0092,0.692,0.657,0.744,0.03,0.028,0.032,22.51,22.3,22.68,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.13,39.75,42.94,40.23,38.77,42.08,0,0,0,0,0,0,0.671,0,0.084,0.19,0.81,0.19,46.2
1370210400000,2013,6,2012,9,36,7,0.392,0.072,0.32,18392.4,115.7,115.7,109.5,3,3,3,647.3,617.5,678.3,528.3,498.5,119,119,119,0,0,0,0.184,0.175,0.193,528.3,498.5,559.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.241,0.276,0.154,0.134,0.175,0.0066,0.0057,0.0075,0.592,0.542,0.644,0.025,0.023,0.028,22.92,22.74,23.09,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.928,37.55,35.6,39.56,36.49,34.53,38.57,0,0,0,0,0,0,0.608,0,0.072,0.18,0.82,0.18,46.9
1370815200000,2013,6,2012,9,37,7,0.352,0.072,0.28,16241.9,101.7,101.7,96.68,3,2,2.142857142857143,581.5,556,608,462.5,437,119,119,119,0,0,0,0.205,0.196,0.214,462.5,437,489,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.221,0.209,0.236,0.117,0.105,0.13,0.0049,0.0044,0.0055,0.578,0.528,0.622,0.024,0.022,0.026,23.21,23.09,23.35,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.78,34.96,51.89,45.92,33.91,48.2,0,0,0,0,0,0,0.537,0,0.072,0.2,0.8,0.2,46.1
1371420000000,2013,6,2012,9,38,7,0.318,0.072,0.246,14761.5,92.31,92.31,87.87,2,2,2,525.9,503.8,548.1,406.9,384.8,119,119,119,0,0,0,0.226,0.217,0.236,406.9,384.8,429.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.191,0.206,0.091,0.0806,0.102,0.0038,0.0033,0.0042,0.507,0.474,0.54,0.021,0.02,0.023,23.53,23.39,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.83,42.54,47.1,43.93,41.69,46.15,0,0,0,0,0,0,0.488,0,0.072,0.23,0.77,0.23,46.4
1372024800000,2013,6,2012,9,39,7,0.289,0.072,0.217,13050.5,81.97,81.97,77.68,2,2,2,478,459.2,497,359,340.2,119,119,119,0,0,0,0.249,0.239,0.259,359,340.2,378,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.175,0.188,0.0685,0.0596,0.0774,0.0028,0.0024,0.0032,0.435,0.407,0.463,0.018,0.017,0.019,23.81,23.7,23.93,0.95,0.947,0.952,0.976,0.971,0.98,0.926,0.92,0.933,39.81,37.8,41.82,38.84,36.71,40.98,0,0,0,0,0,0,0.432,0,0.072,0.25,0.75,0.25,45.2
1372629600000,2013,7,2012,10,40,7,0.264,0.0816,0.183,10933.8,68.57,68.57,65.08,2,2,2,437,421.2,453.5,302,286.2,135,135,135,0,0,0,0.309,0.298,0.32,302,286.2,318.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.157,0.169,0.0415,0.0341,0.0493,0.0017,0.0014,0.002,0.351,0.327,0.376,0.014,0.013,0.015,24.08,23.98,24.18,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.55,31.82,35.35,32.54,30.86,34.28,0,0,0,0,0,0,0.362,0,0.081,0.31,0.69,0.31,41.4
1373234400000,2013,7,2012,10,41,7,0.243,0.0816,0.161,9647.91,60.61,60.61,57.43,2,2,2,401.2,387,416,266.2,252,135,135,135,0,0,0,0.337,0.325,0.349,266.2,252,281,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0247,0.018,0.0316,0.001,0.00073,0.0013,0.297,0.276,0.319,0.012,0.011,0.013,24.3,24.21,24.39,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,29.6,28.04,31.24,28.71,27.19,30.3,0,0,0,0,0,0,0.319,0,0.082,0.34,0.66,0.34,39.7
1373839200000,2013,7,2012,10,42,7,0.224,0.0816,0.142,8512.22,53.37,53.37,50.67,2,1,1.7142857142857142,370.6,358.3,382.4,235.6,223.3,135,135,135,0,0,0,0.364,0.353,0.377,235.6,223.3,247.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.144,0.0158,0.0147,0.0168,0.00064,0.00059,0.00068,0.3,0.252,0.401,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.79,25.7,52.14,32.22,24.93,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,38
1374444000000,2013,7,2012,10,43,7,0.208,0.0816,0.126,7857.74,48.2,48.2,46.77,1,1,1,343.6,332.9,354.2,208.6,197.9,135,135,135,0,0,0,0.393,0.381,0.406,208.6,197.9,219.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.134,0.0135,0.0126,0.0144,0.00054,0.0005,0.00058,0.367,0.348,0.387,0.015,0.014,0.016,24.51,24.44,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.94,45.53,50.34,46.77,44.62,48.2,0,0,0,0,0,0,0.26,0,0.082,0.39,0.61,0.39,37.8
1375048800000,2013,7,2012,10,44,7,0.193,0.0671,0.126,7729.61,48.2,48.2,46.01,1,1,1,318.9,307.5,329.3,207.9,188.3,111,93,135,0,0,0,0.347,0.291,0.418,207.9,188.3,226.2,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.132,0.0134,0.0118,0.015,0.00054,0.00047,0.0006,0.364,0.331,0.394,0.015,0.013,0.016,24.64,24.61,24.69,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.03,43.31,52.36,46.01,42.45,48.2,0,0,0,0,0,0,0.256,0,0.067,0.35,0.65,0.35,40
1375653600000,2013,8,2012,11,45,7,0.177,0.0562,0.121,7613.08,47.8,47.8,45.32,1,1,1,292.4,282.6,303.4,199.4,189.6,93,93,93,0,0,0,0.318,0.307,0.329,199.4,189.6,210.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.119,0.126,0.0127,0.0119,0.0136,0.00051,0.00047,0.00054,0.347,0.329,0.366,0.014,0.013,0.015,24.78,24.72,24.84,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.24,43.94,48.78,45.32,43.07,47.8,0,0,0,0,0,0,0.252,0,0.056,0.32,0.68,0.32,43
1376258400000,2013,8,2012,11,46,7,0.164,0.0562,0.107,6753.29,42.37,42.37,40.2,1,1,1,270.6,261.5,279.6,177.6,168.5,93,93,93,0,0,0,0.344,0.333,0.356,177.6,168.5,186.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.118,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.307,0.291,0.324,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.11,38.98,43.23,40.2,37.96,42.37,0,0,0,0,0,0,0.223,0,0.057,0.34,0.65,0.35,41.2
1376863200000,2013,8,2012,11,47,7,0.152,0.0562,0.096,5980.04,37.35,37.35,35.6,1,1,1,251.7,244.3,259.1,158.7,151.3,93,93,93,0,0,0,0.37,0.359,0.381,158.7,151.3,166.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00924,0.00861,0.00987,0.00037,0.00034,0.00039,0.274,0.261,0.287,0.011,0.01,0.011,25.02,24.98,25.07,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.67,34.95,38.41,35.6,33.9,37.35,0,0,0,0,0,0,0.198,0,0.056,0.37,0.63,0.37,39.3
1377468000000,2013,8,2012,11,48,7,0.143,0.0544,0.0882,5491.06,35.41,35.41,32.68,1,1,1,235.9,229.3,241.8,145.9,139.3,90,72,93,0,0,0,0.381,0.314,0.4,145.9,139.3,157.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00815,0.00759,0.00912,0.00032,0.0003,0.00036,0.251,0.239,0.269,0.0099,0.0094,0.011,25.13,25.09,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.7,32.12,36.51,32.68,31.16,35.41,0,0,0,0,0,0,0.182,0,0.0548,0.38,0.62,0.38,38.4
1378072800000,2013,9,2012,12,49,7,0.13,0.0435,0.0868,5426.24,34.49,34.49,32.3,1,1,1,215.6,206.6,225.2,143.6,134.6,72,72,72,0,0,0,0.334,0.32,0.349,143.6,134.6,153.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0971,0.104,0.00796,0.00719,0.00877,0.00031,0.00028,0.00034,0.245,0.229,0.262,0.0096,0.0089,0.01,25.26,25.19,25.33,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.3,31.17,35.55,32.3,30.23,34.49,0,0,0,0,0,0,0.179,0,0.0432,0.33,0.67,0.33,41.7
1378677600000,2013,9,2012,12,50,7,0.119,0.0435,0.0751,4670.52,29.55,29.55,27.8,1,1,1,196.2,188.8,203.6,124.2,116.8,72,72,72,0,0,0,0.367,0.354,0.381,124.2,116.8,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0909,0.0961,0.00631,0.00568,0.00693,0.00025,0.00022,0.00027,0.21,0.197,0.223,0.0082,0.0077,0.0087,25.38,25.36,25.38,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.66,26.82,30.46,27.8,26.01,29.55,0,0,0,0,0,0,0.154,0,0.0439,0.37,0.63,0.37,39.2
1379282400000,2013,9,2012,12,51,7,0.11,0.0435,0.0663,4082.21,25.68,25.68,24.3,1,1,1,181.7,175.9,187.4,109.7,103.9,72,72,72,0,0,0,0.396,0.384,0.409,109.7,103.9,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0863,0.0904,0.00507,0.00458,0.00556,0.0002,0.00018,0.00022,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.917,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.05,23.63,26.48,24.3,22.92,25.68,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1379887200000,2013,9,2012,12,52,7,0.103,0.0435,0.0591,3612.95,22.46,22.46,21.51,1,1,1,169.7,165.8,174,97.69,93.82,72,72,72,0,0,0,0.424,0.414,0.434,97.69,93.82,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0828,0.0857,0.00405,0.00372,0.00442,0.00016,0.00015,0.00017,0.163,0.156,0.17,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.22,21.43,23.16,21.51,20.7,22.46,0,0,0,0,0,0,0.119,0,0.0439,0.42,0.57,0.43,35.1
1380492000000,2013,9,2012,12,53,7,0.0979,0.0332,0.0647,3974.63,24.6,24.6,23.66,1,1,1,161.8,158.4,165,107,93,54.86,52,72,0,0,0,0.339,0.319,0.436,107,93,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0825,0.0853,0.00484,0.00366,0.00519,0.00019,0.00014,0.0002,0.176,0.154,0.183,0.0069,0.006,0.0072,25.35,25.34,25.38,0.918,0.915,0.919,0.969,0.966,0.97,0.89,0.887,0.891,24.4,21.26,25.37,23.66,20.54,24.6,0,0,0,0,0,0,0.131,0,0.0332,0.34,0.66,0.34,40.6
1381096800000,2013,10,2013,1,1,7,0.0939,0.0314,0.0625,3820.6,23.43,23.43,22.74,1,1,1,155.3,152.7,158.2,103.3,100.7,52,52,52,0,0,0,0.335,0.329,0.341,103.3,100.7,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0817,0.0836,0.00453,0.00431,0.00477,0.00018,0.00017,0.00019,0.169,0.164,0.174,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.45,22.81,24.15,22.74,22.1,23.43,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40.7
1381701600000,2013,10,2013,1,2,7,0.0902,0.0314,0.0587,3584.24,21.9,21.9,21.33,1,1,1,149.1,146.4,151.9,97.11,94.41,52,52,52,0,0,0,0.349,0.342,0.355,97.11,94.41,99.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0794,0.0814,0.004,0.00377,0.00424,0.00016,0.00015,0.00017,0.158,0.153,0.163,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.916,0.967,0.966,0.969,0.884,0.882,0.886,22.05,21.51,22.61,21.33,20.78,21.9,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.7
1382306400000,2013,10,2013,1,3,7,0.0915,0.0314,0.0601,3666.9,22.51,22.51,21.83,1,1,1,151.3,147.2,154.3,99.33,95.23,52,52,52,0,0,0,0.344,0.337,0.353,99.33,95.23,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0797,0.0822,0.00419,0.00384,0.00445,0.00016,0.00015,0.00017,0.162,0.155,0.167,0.0064,0.0061,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.885,22.54,21.67,23.21,21.83,20.95,22.51,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
1382911200000,2013,10,2013,1,4,7,0.0926,0.0309,0.0617,3764.28,23.97,23.97,22.41,1,1,1,153.1,150.8,158.4,101.9,99.61,51.14,50,52,0,0,0,0.334,0.316,0.343,101.9,99.61,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0813,0.084,0.00442,0.00422,0.00497,0.00017,0.00017,0.00019,0.166,0.162,0.178,0.0065,0.0064,0.007,25.34,25.34,25.34,0.912,0.911,0.917,0.969,0.969,0.97,0.884,0.882,0.889,23.12,22.56,24.71,22.41,21.85,23.97,0,0,0,0,0,0,0.124,0,0.0309,0.33,0.67,0.33,40.7
1383516000000,2013,11,2013,2,5,7,0.0995,0.0302,0.0692,4269.69,26.14,26.14,25.41,1,1,1,164.5,158.7,167.5,114.5,108.7,50,50,50,0,0,0,0.304,0.299,0.315,114.5,108.7,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0841,0.0872,0.00548,0.00499,0.00573,0.00021,0.0002,0.00022,0.189,0.178,0.194,0.0074,0.007,0.0076,25.34,25.34,25.34,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.2,24.78,26.95,25.41,24.03,26.14,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,42.9
1384120800000,2013,11,2013,2,6,7,0.0981,0.0302,0.0678,4176.13,25.41,25.41,24.86,1,1,1,162.2,159.5,164.5,112.2,109.5,50,50,50,0,0,0,0.308,0.304,0.313,112.2,109.5,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0844,0.0862,0.00528,0.00506,0.00548,0.00021,0.0002,0.00021,0.185,0.18,0.189,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.63,24.98,26.2,24.86,24.23,25.41,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.6
1384725600000,2013,11,2013,2,7,7,0.103,0.0302,0.073,4520.74,28.78,28.78,26.91,1,1,1,170.6,162.5,178.4,120.6,112.5,50,50,50,0,0,0,0.293,0.28,0.308,120.6,112.5,128.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0855,0.0911,0.006,0.00532,0.00666,0.00024,0.00021,0.00026,0.2,0.185,0.214,0.0078,0.0073,0.0084,25.34,25.34,25.34,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.74,25.72,29.67,26.91,24.95,28.78,0,0,0,0,0,0,0.149,0,0.03,0.29,0.71,0.29,43.9
1385330400000,2013,11,2013,2,8,7,0.108,0.031,0.0768,4777.94,29.5,29.5,28.44,1,1,1,178.2,174.8,181.4,127,120.2,51.29,50,59,0,0,0,0.288,0.276,0.329,127,120.2,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0896,0.0921,0.00654,0.00597,0.00692,0.00026,0.00023,0.00027,0.211,0.2,0.219,0.0083,0.0078,0.0086,25.35,25.34,25.36,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.32,27.66,30.41,28.44,26.83,29.5,0,0,0,0,0,0,0.158,0,0.0312,0.29,0.71,0.29,44.2
1385935200000,2013,12,2013,3,9,7,0.115,0.0357,0.0795,4960.99,31.34,31.34,29.53,1,1,1,190.5,182.2,198.1,131.5,123.2,59,59,59,0,0,0,0.31,0.298,0.324,131.5,123.2,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0907,0.0963,0.00693,0.00622,0.00757,0.00027,0.00024,0.0003,0.22,0.206,0.234,0.0086,0.008,0.0091,25.36,25.36,25.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.44,28.42,32.31,29.53,27.56,31.34,0,0,0,0,0,0,0.164,0,0.0355,0.31,0.69,0.31,43.1
1386540000000,2013,12,2013,3,10,7,0.13,0.0357,0.094,5895.72,36.86,36.86,35.09,1,1,1,214.3,203.3,221.9,155.3,144.3,59,59,59,0,0,0,0.276,0.266,0.29,155.3,144.3,162.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0981,0.105,0.00895,0.00801,0.00959,0.00035,0.00031,0.00038,0.263,0.243,0.277,0.01,0.0095,0.011,25.25,25.19,25.34,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.916,36.17,33.56,37.94,35.09,32.56,36.86,0,0,0,0,0,0,0.195,0,0.036,0.27,0.72,0.28,45.4
1387144800000,2013,12,2013,3,11,7,0.144,0.0357,0.108,6827.1,42.51,42.51,40.64,1,1,1,237.3,226.5,245.1,178.3,167.5,59,59,59,0,0,0,0.249,0.241,0.26,178.3,167.5,186.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.113,0.0109,0.00999,0.0116,0.00043,0.00039,0.00046,0.304,0.285,0.318,0.012,0.011,0.013,25.07,25.01,25.16,0.948,0.944,0.95,0.978,0.974,0.98,0.927,0.92,0.931,41.54,39.03,43.38,40.64,38.01,42.51,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.4
1387749600000,2013,12,2013,3,12,7,0.158,0.0357,0.123,7750.15,48.2,48.2,46.13,1,1,1,261.9,248.1,277.1,202.9,189.1,59,59,59,0,0,0,0.226,0.213,0.238,202.9,189.1,218.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.114,0.124,0.013,0.0118,0.0143,0.00051,0.00047,0.00057,0.348,0.324,0.375,0.014,0.013,0.015,24.9,24.82,24.99,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.33,44.09,50.85,46.13,43.2,48.2,0,0,0,0,0,0,0.256,0,0.035,0.23,0.78,0.22,49.1
1388354400000,2013,12,2013,3,13,7,0.19,0.0417,0.148,8977.67,57.78,57.78,53.44,2,2,2,313.6,285.6,337.5,244.6,226.6,69,59,73,0,0,0,0.22,0.2,0.239,244.6,226.6,264.5,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.127,0.142,0.0178,0.015,0.0239,0.00071,0.0006,0.00096,0.26,0.238,0.287,0.01,0.0094,0.012,24.77,24.63,24.92,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,27.55,25.53,29.78,26.72,24.76,28.89,0,0,0,0,0,0,0.297,0,0.042,0.22,0.78,0.22,47.3
1388959200000,2014,1,2013,4,14,7,0.225,0.0442,0.181,10973.9,71.55,71.55,65.32,2,2,2,372.5,344.4,401.8,299.5,271.4,73,73,73,0,0,0,0.197,0.182,0.212,299.5,271.4,328.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.145,0.165,0.0404,0.0271,0.0542,0.0016,0.0011,0.0022,0.34,0.297,0.384,0.014,0.012,0.016,24.4,24.21,24.58,0.94,0.934,0.945,0.97,0.97,0.97,0.911,0.906,0.917,33.67,30.55,36.88,32.66,29.63,35.77,0,0,0,0,0,0,0.363,0,0.044,0.2,0.8,0.2,48.8
1389564000000,2014,1,2013,4,15,7,0.273,0.0442,0.229,13869.9,91.64,91.64,82.56,2,2,2,451.3,413,494.5,378.3,340,73,73,73,0,0,0,0.162,0.148,0.177,378.3,340,421.5,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.169,0.198,0.0776,0.0595,0.0979,0.0032,0.0024,0.0041,0.458,0.4,0.523,0.019,0.016,0.022,23.91,23.65,24.14,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.92,0.937,42.21,38.1,46.75,41.28,37.03,45.82,0,0,0,0,0,0,0.459,0,0.044,0.16,0.84,0.16,50.8
1390168800000,2014,1,2013,4,16,7,0.337,0.0442,0.293,17010.3,112.1,112.1,101.3,3,2,2.4285714285714284,556.8,510.1,609.6,483.8,437.1,73,73,73,0,0,0,0.132,0.12,0.143,483.8,437.1,536.6,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.225,0.203,0.253,0.129,0.105,0.159,0.0054,0.0044,0.0067,0.573,0.532,0.616,0.024,0.022,0.026,23.32,23.07,23.56,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.74,35.9,52.56,42.89,34.82,48.2,0,0,0,0,0,0,0.563,0,0.044,0.13,0.87,0.13,50.5
1390773600000,2014,1,2013,4,17,7,0.422,0.0497,0.373,21417.3,135.9,135.9,127.5,3,3,3,698.4,630.1,770.7,616.3,557.1,82.14,73,105,0,0,0,0.117,0.101,0.141,616.3,557.1,665.7,990,990,990,966.7,966.4,967,23.3,23,23.6,0.3,0.265,0.332,0.213,0.173,0.246,0.0091,0.0073,0.011,0.732,0.631,0.819,0.031,0.027,0.036,22.57,22.2,22.95,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.4,39.76,46.22,42.49,38.79,45.3,0,0,0,0,0,0,0.708,0,0.049,0.12,0.88,0.12,50.8
1391378400000,2014,2,2013,5,18,7,0.505,0.0635,0.442,24077.5,144.6,144.6,143.3,3,3,3,835.6,787,874.9,730.6,682,105,105,105,0,0,0,0.126,0.12,0.133,730.6,682,769.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.372,0.341,0.403,0.288,0.257,0.312,0.013,0.011,0.014,0.931,0.847,1,0.041,0.037,0.044,21.83,21.6,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.86,47.17,51.99,47.77,46.23,48.2,0,0,0,0,0,0,0.796,0,0.063,0.13,0.88,0.12,47.7
1391983200000,2014,2,2013,5,19,7,0.554,0.0801,0.474,25331.9,157.2,157.2,150.8,4,3,3.5714285714285716,915.7,885.5,943.9,783.3,755,132.4,105,137,0,0,0,0.145,0.119,0.154,783.3,755,806.9,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.421,0.396,0.444,0.318,0.304,0.33,0.014,0.014,0.015,0.982,0.935,1.03,0.044,0.041,0.046,21.46,21.34,21.62,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.85,39.42,52.28,42.86,38.42,48.2,0,0,0,0,0,0,0.838,0,0.08,0.14,0.86,0.14,45.7
1392588000000,2014,2,2013,5,20,7,0.572,0.0829,0.489,26467.3,158.4,158.4,157.5,4,4,4,945.9,936.9,951,808.9,799.9,137,137,137,0,0,0,0.145,0.144,0.146,808.9,799.9,814,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.446,0.438,0.45,0.331,0.326,0.333,0.015,0.015,0.015,0.992,0.976,1,0.044,0.044,0.045,21.32,21.3,21.38,0.953,0.953,0.954,0.977,0.976,0.977,0.931,0.93,0.932,40.32,39.96,40.53,39.39,39,39.6,0,0,0,0,0,0,0.875,0,0.083,0.14,0.85,0.15,46.3
1393192800000,2014,2,2013,5,21,7,0.548,0.0815,0.466,24518.3,154,154,145.9,4,3,3.142857142857143,905.9,889.9,925.4,771.2,760.9,134.7,129,137,0,0,0,0.149,0.145,0.152,771.2,760.9,788.4,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.412,0.402,0.427,0.312,0.307,0.321,0.014,0.014,0.014,0.998,0.956,1.03,0.044,0.043,0.046,21.48,21.4,21.55,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,49.88,39.49,52.28,46.81,38.5,48.2,0,0,0,0,0,0,0.811,0,0.082,0.15,0.85,0.15,44.7
1393797600000,2014,3,2013,6,22,7,0.547,0.078,0.469,24832.5,157.6,157.6,147.8,4,3,3.2857142857142856,904.4,889.9,936.9,775.4,760.9,129,129,129,0,0,0,0.143,0.138,0.145,775.4,760.9,807.9,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.416,0.403,0.446,0.314,0.307,0.33,0.014,0.014,0.015,0.994,0.955,1.02,0.044,0.043,0.045,21.49,21.36,21.55,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,48.24,39.5,52.07,45.56,38.51,48.2,0,0,0,0,0,0,0.821,0,0.078,0.14,0.86,0.14,45.4
1394402400000,2014,3,2013,6,23,7,0.631,0.078,0.553,29302.8,187.4,187.4,174.4,4,4,4,1044,958.1,1133,915,829.1,129,129,129,0,0,0,0.124,0.114,0.135,915,829.1,1004,990,990,990,968,967.7,968.3,22,21.7,22.3,0.546,0.465,0.639,0.383,0.34,0.431,0.017,0.015,0.02,1.18,1.03,1.35,0.054,0.046,0.062,20.79,20.33,21.24,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.936,44.5,41.19,47.8,43.61,40.3,46.85,0,0,0,0,0,0,0.969,0,0.078,0.12,0.88,0.12,46.4
1395007200000,2014,3,2013,6,24,7,0.769,0.078,0.656,32322.8,192.8,192.8,192.4,4,4,4,1272,1163,1398,1143,1034,129,129,129,58.57,0,169,0.102,0.0923,0.111,1085,1034,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.783,0.684,0.851,0.614,0.499,0.648,0.029,0.023,0.031,1.69,1.47,1.8,0.08,0.068,0.086,19.55,19.05,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.59,48.71,50.46,48.1,47.74,48.2,0,0,0,0,0,0,1.07,0,0.113,0.1,0.85,0.15,42
1395612000000,2014,3,2013,6,25,7,0.926,0.078,0.665,31402.2,190.8,190.8,186.9,4,4,4,1531,1425,1643,1402,1296,129,129,129,301.9,196,414,0.0845,0.0785,0.0905,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.895,0.863,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.57,18.19,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.68,46.68,48.67,46.73,45.75,47.69,0,0,0,0,0,0,1.04,0,0.261,0.084,0.72,0.28,33.9
1396216800000,2014,3,2013,6,26,7,1.07,0.0879,0.665,30017.9,181.8,181.8,178.7,4,4,4,1767,1680,1829,1622,1551,145.3,129,148,521.9,451,581,0.0822,0.0768,0.0862,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.78,17.58,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.58,45.03,46.37,44.67,44.13,45.44,0,0,0,0,0,0,0.993,0,0.405,0.082,0.62,0.38,28.1
1396821600000,2014,4,2013,7,27,7,1.11,0.0895,0.665,29629,176.9,176.9,176.4,4,4,4,1834,1819,1843,1686,1671,148,148,148,585.9,571,595,0.0807,0.0803,0.0814,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.56,17.53,17.61,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.99,44.91,45.12,44.09,44.01,44.22,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1397426400000,2014,4,2013,7,28,7,1.08,0.0895,0.665,29937.7,178.9,178.9,178.2,4,4,4,1780,1760,1808,1632,1612,148,148,148,532.3,512,560,0.0831,0.0818,0.0841,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.74,17.65,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.46,45.22,45.63,44.55,44.31,44.72,0,0,0,0,0,0,0.99,0,0.415,0.083,0.62,0.38,27.7
1398031200000,2014,4,2013,7,29,7,1.06,0.0895,0.665,30137.3,179.9,179.9,179.4,4,4,4,1746,1730,1757,1598,1582,148,148,148,498,482,509,0.0848,0.0842,0.0855,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.85,17.81,17.9,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.76,45.66,45.9,44.85,44.75,44.98,0,0,0,0,0,0,0.997,0,0.395,0.084,0.63,0.37,28.4
1398636000000,2014,4,2013,7,30,7,1.02,0.105,0.665,30530.3,183.5,183.5,181.7,4,4,4,1679,1627,1720,1506,1435,173.1,148,192,406.3,335,472,0.103,0.0861,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.919,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.07,17.93,18.24,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.36,46,46.82,45.43,45.08,45.89,0,0,0,0,0,0,1.01,0,0.355,0.1,0.65,0.35,29.9
1399240800000,2014,5,2013,8,31,7,0.929,0.116,0.665,31370.1,189.2,189.2,186.7,4,4,4,1536,1469,1604,1344,1277,192,192,192,244,177,312,0.125,0.12,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.897,0.87,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.55,18.32,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.63,47.02,48.28,46.68,46.08,47.31,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1399845600000,2014,5,2013,8,32,7,0.82,0.116,0.66,32201,192.8,192.8,191.7,4,4,4,1356,1242,1447,1164,1050,192,192,192,73,0,155,0.142,0.133,0.155,1091,1050,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.814,0.724,0.863,0.628,0.536,0.648,0.03,0.025,0.031,1.74,1.55,1.81,0.083,0.073,0.088,19.24,18.88,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.48,49.68,47.92,47.51,48.2,0,0,0,0,0,0,1.06,0,0.16,0.14,0.8,0.2,39.3
1400450400000,2014,5,2013,8,33,7,0.675,0.116,0.558,29190.2,186.5,186.5,173.8,4,4,4,1115,1032,1205,923.3,840,192,192,192,0,0,0,0.173,0.159,0.186,923.3,840,1013,990,990,990,968.3,968,968.5,21.7,21.5,22,0.566,0.485,0.669,0.389,0.346,0.452,0.018,0.016,0.021,1.21,1.06,1.4,0.056,0.048,0.065,20.53,20.05,20.94,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.33,41.14,47.57,43.44,40.26,46.62,0,0,0,0,0,0,0.965,0,0.117,0.17,0.83,0.17,43.2
1401055200000,2014,5,2013,8,34,7,0.574,0.113,0.46,24750.7,157.1,157.1,147.3,4,3,3.2857142857142856,948.8,896.4,1009,761.2,719.9,187.6,161,192,0,0,0,0.198,0.18,0.211,761.2,719.9,817.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.413,0.375,0.464,0.306,0.282,0.335,0.014,0.013,0.015,0.977,0.924,1.02,0.044,0.041,0.046,21.33,21.05,21.56,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.91,39.32,51.29,45.41,38.32,48.2,0,0,0,0,0,0,0.818,0,0.114,0.2,0.8,0.2,43.1
1401660000000,2014,6,2013,9,35,7,0.508,0.0974,0.41,22939.9,143.4,143.4,136.5,3,3,3,839.7,801,881.3,678.7,640,161,161,161,0,0,0,0.192,0.183,0.201,678.7,640,720.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.327,0.373,0.254,0.229,0.282,0.011,0.01,0.012,0.851,0.786,0.922,0.037,0.034,0.041,21.89,21.65,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.44,44.21,48.78,45.52,43.33,47.8,0,0,0,0,0,0,0.759,0,0.098,0.19,0.81,0.19,45.2
1402264800000,2014,6,2013,9,36,7,0.459,0.0974,0.362,20560.7,128.1,128.1,122.4,3,3,3,759.3,724.5,790,598.3,563.5,161,161,161,0,0,0,0.212,0.204,0.222,598.3,563.5,629,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.303,0.283,0.32,0.201,0.177,0.221,0.0087,0.0076,0.0096,0.715,0.657,0.767,0.031,0.028,0.033,22.35,22.17,22.55,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.69,39.52,43.55,40.79,38.53,42.68,0,0,0,0,0,0,0.68,0,0.097,0.21,0.79,0.21,44.8
1402869600000,2014,6,2013,9,37,7,0.411,0.0974,0.314,17825,113.3,113.3,106.1,3,2,2.857142857142857,679.5,647.1,713.3,518.5,486.1,161,161,161,0,0,0,0.237,0.226,0.249,518.5,486.1,552.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.258,0.239,0.277,0.148,0.128,0.17,0.0063,0.0055,0.0073,0.597,0.545,0.638,0.026,0.023,0.027,22.79,22.61,22.92,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.14,35.21,52.12,37.66,34.16,48.2,0,0,0,0,0,0,0.589,0,0.097,0.24,0.76,0.24,43.4
1403474400000,2014,6,2013,9,38,7,0.368,0.0974,0.271,15818.3,96.4,96.4,94.16,2,2,2,608.9,581.2,637,447.9,420.2,161,161,161,0,0,0,0.265,0.253,0.277,447.9,420.2,476,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.206,0.233,0.11,0.0973,0.124,0.0047,0.0041,0.0053,0.574,0.53,0.621,0.024,0.022,0.026,23.09,22.93,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.54,45.81,51.19,47.08,44.9,48.2,0,0,0,0,0,0,0.523,0,0.097,0.26,0.74,0.26,43
1404079200000,2014,6,2013,9,39,7,0.332,0.0839,0.248,14801.5,92.15,92.15,88.1,2,2,2,548.4,525.1,573.3,409.7,390.1,138.7,135,161,0,0,0,0.253,0.239,0.281,409.7,390.1,429.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.208,0.0924,0.0831,0.102,0.0039,0.0035,0.0043,0.513,0.483,0.542,0.021,0.02,0.023,23.42,23.3,23.55,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.95,42.97,47.02,44.05,42.11,46.08,0,0,0,0,0,0,0.489,0,0.084,0.25,0.75,0.25,44.6
1404684000000,2014,7,2013,10,40,7,0.3,0.0816,0.219,13109.7,82.7,82.7,78.03,2,2,2,496.8,477.3,517.7,361.8,342.3,135,135,135,0,0,0,0.272,0.261,0.283,361.8,342.3,382.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0698,0.0606,0.0797,0.0029,0.0025,0.0033,0.44,0.411,0.472,0.018,0.017,0.02,23.72,23.6,23.84,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.92,0.934,39.98,37.9,42.2,39.02,36.82,41.35,0,0,0,0,0,0,0.434,0,0.081,0.27,0.73,0.27,43.7
1405288800000,2014,7,2013,10,41,7,0.274,0.0816,0.192,11487.3,72.23,72.23,68.38,2,2,2,452.6,434.9,471,317.6,299.9,135,135,135,0,0,0,0.299,0.287,0.31,317.6,299.9,336,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.175,0.0489,0.0405,0.0576,0.002,0.0017,0.0024,0.374,0.348,0.402,0.015,0.014,0.017,23.99,23.88,24.1,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.25,33.33,37.23,34.19,32.33,36.11,0,0,0,0,0,0,0.38,0,0.082,0.3,0.7,0.3,41.9
1405893600000,2014,7,2013,10,42,7,0.251,0.0816,0.169,10135.5,63.66,63.66,60.33,2,2,2,414.7,399.6,430.2,279.7,264.6,135,135,135,0,0,0,0.326,0.314,0.338,279.7,264.6,295.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.031,0.0239,0.0384,0.0013,0.00097,0.0016,0.317,0.295,0.341,0.013,0.012,0.014,24.22,24.12,24.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,31.1,29.42,32.82,30.17,28.54,31.83,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.4
1406498400000,2014,7,2013,10,43,7,0.23,0.0765,0.154,9241.88,56.62,56.62,55.01,2,2,2,380.9,366.5,395,254.5,246,126.4,115,135,0,0,0,0.332,0.306,0.354,254.5,246,261.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.142,0.148,0.0194,0.0167,0.0224,0.00078,0.00067,0.0009,0.279,0.268,0.288,0.011,0.011,0.012,24.42,24.34,24.5,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,28.36,27.36,29.18,27.51,26.54,28.31,0,0,0,0,0,0,0.306,0,0.076,0.33,0.67,0.33,40.2
1407103200000,2014,8,2013,11,44,7,0.21,0.0696,0.141,8435.4,53.36,53.36,50.21,2,1,1.5714285714285714,347.3,334.5,361.3,232.3,219.5,115,115,115,0,0,0,0.331,0.318,0.344,232.3,219.5,246.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.14,0.0155,0.0144,0.0167,0.00062,0.00058,0.00067,0.315,0.25,0.398,0.013,0.01,0.016,24.55,24.49,24.62,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.3,25.85,52.31,35.43,25.07,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.2
1407708000000,2014,8,2013,11,45,7,0.193,0.0696,0.123,7728.11,48.2,48.2,46,1,1,1,318.6,307.5,330.4,203.6,192.5,115,115,115,0,0,0,0.361,0.348,0.374,203.6,192.5,215.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.121,0.13,0.0131,0.0121,0.0141,0.00052,0.00048,0.00056,0.356,0.336,0.377,0.014,0.013,0.015,24.65,24.57,24.73,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.01,44.46,49.7,46,43.57,48.2,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40
1408312800000,2014,8,2013,11,46,7,0.178,0.0696,0.108,6801.04,42.75,42.75,40.48,1,1,1,294.3,285.3,303.9,179.3,170.3,115,115,115,0,0,0,0.391,0.378,0.403,179.3,170.3,188.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.312,0.296,0.33,0.012,0.012,0.013,24.81,24.75,24.86,0.948,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.38,39.27,43.63,40.48,38.27,42.75,0,0,0,0,0,0,0.225,0,0.07,0.39,0.61,0.39,38.2
1408917600000,2014,8,2013,11,47,7,0.165,0.0696,0.0959,5953.19,37.52,37.52,35.44,1,1,1,273.5,265.4,282.3,158.5,150.4,115,115,115,0,0,0,0.42,0.407,0.433,158.5,150.4,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.113,0.00922,0.00853,0.00997,0.00037,0.00034,0.0004,0.275,0.261,0.291,0.011,0.01,0.012,24.93,24.88,24.98,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.51,34.6,38.56,35.44,33.56,37.52,0,0,0,0,0,0,0.197,0,0.0691,0.42,0.58,0.42,36.1
1409522400000,2014,9,2013,12,48,7,0.152,0.055,0.0968,6037.18,38.54,38.54,35.94,1,1,1,251,240.5,261.8,160,149.5,91,91,91,0,0,0,0.363,0.348,0.378,160,149.5,170.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.104,0.111,0.00935,0.00845,0.0103,0.00037,0.00033,0.00041,0.275,0.257,0.295,0.011,0.01,0.012,25.03,24.96,25.1,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.99,34.54,39.53,35.94,33.5,38.54,0,0,0,0,0,0,0.2,0,0.0552,0.36,0.64,0.36,39.7
1410127200000,2014,9,2013,12,49,7,0.138,0.055,0.0833,5179.2,32.69,32.69,30.83,1,1,1,228.8,220.5,236.9,137.8,129.5,91,91,91,0,0,0,0.398,0.384,0.413,137.8,129.5,145.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0968,0.103,0.00746,0.00676,0.00815,0.00029,0.00027,0.00032,0.236,0.221,0.25,0.0093,0.0087,0.0099,25.19,25.13,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.78,29.85,33.7,30.83,28.95,32.69,0,0,0,0,0,0,0.171,0,0.0547,0.4,0.6,0.4,37.5
1410732000000,2014,9,2013,12,50,7,0.127,0.055,0.072,4458.44,28.27,28.27,26.54,1,1,1,210.1,202.7,217.5,119.1,111.7,91,91,91,0,0,0,0.433,0.418,0.449,119.1,111.7,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0905,0.0957,0.00588,0.00525,0.0065,0.00023,0.00021,0.00026,0.202,0.189,0.215,0.0079,0.0074,0.0085,25.34,25.28,25.39,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.36,25.57,29.14,26.54,24.8,28.27,0,0,0,0,0,0,0.147,0,0.055,0.43,0.57,0.43,35.1
1411336800000,2014,9,2013,12,51,7,0.118,0.055,0.0633,0,0,0,0,1,1,1,195.6,189.9,201.4,104.6,98.89,91,91,91,0,0,0,0.465,0.452,0.479,104.6,98.89,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.086,0.09,0.00464,0.00416,0.00513,0.00018,0.00016,0.0002,0.176,0.166,0.187,0.0069,0.0065,0.0073,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0547,0.47,0.54,0.46,0
1411941600000,2014,9,2013,12,52,7,0.112,0.0382,0.0733,3539.19,29.94,29.94,21.07,1,1,1,184.4,181.4,188,121.3,95.06,63.14,52,91,0,0,0,0.342,0.281,0.489,121.3,95.06,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0846,0.0931,0.00606,0.00383,0.00708,0.00024,0.00015,0.00028,0.203,0.159,0.223,0.0079,0.0062,0.0087,25.37,25.35,25.41,0.665,0,0.932,0.693,0,0.97,0.645,0,0.904,21.72,0,30.86,21.07,0,29.94,0,2,0,0,0.286,0,0.117,0.286,0.0387,0.34,0.65,0.35,31.6
1412546400000,2014,10,2014,1,1,7,0.108,0.0351,0.073,4528.24,29.48,29.48,26.95,1,1,1,178.8,174.6,183.3,120.8,101.6,58,52,73,0,0,0,0.325,0.284,0.418,120.8,101.6,131.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0848,0.0925,0.00601,0.00438,0.00691,0.00024,0.00017,0.00027,0.201,0.169,0.219,0.0079,0.0066,0.0086,25.36,25.35,25.38,0.925,0.912,0.931,0.97,0.97,0.97,0.897,0.884,0.903,27.79,23.05,30.39,26.95,22.35,29.48,0,0,0,0,0,0,0.15,0,0.035,0.33,0.68,0.32,41.9
1413151200000,2014,10,2014,1,2,7,0.104,0.0442,0.0598,3652.31,22.01,22.01,21.74,1,1,1,171.9,169.4,173.2,98.92,96.38,73,73,73,0,0,0,0.425,0.421,0.431,98.92,96.38,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.083,0.0843,0.00416,0.00394,0.00427,0.00016,0.00015,0.00017,0.164,0.16,0.166,0.0064,0.0062,0.0065,25.38,25.38,25.38,0.912,0.911,0.915,0.968,0.967,0.969,0.883,0.882,0.885,22.45,21.95,22.72,21.74,21.23,22.01,0,0,0,0,0,0,0.121,0,0.0442,0.43,0.58,0.42,35.1
1413756000000,2014,10,2014,1,3,7,0.0991,0.0442,0.0549,3375.86,20.95,20.95,20.09,1,1,1,163.8,159.8,168,90.83,86.81,73,73,73,0,0,0,0.446,0.434,0.457,90.83,86.81,95.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0796,0.0825,0.00347,0.00313,0.00383,0.00014,0.00012,0.00015,0.15,0.142,0.157,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.921,0.916,0.926,0.965,0.963,0.967,0.889,0.886,0.892,20.83,20.01,21.67,20.09,19.27,20.95,0,0,0,0,0,0,0.112,0,0.0442,0.45,0.55,0.45,34.1
1414360800000,2014,10,2014,1,4,7,0.0938,0.0402,0.0536,3301.84,22.79,22.79,19.65,1,1,1,155,152.7,159,88.61,79.97,66.43,50,73,0,0,0,0.428,0.326,0.477,88.61,79.97,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0772,0.0823,0.00328,0.00255,0.00455,0.00013,0.0001,0.00018,0.145,0.13,0.169,0.0057,0.0051,0.0066,25.37,25.34,25.38,0.926,0.913,0.934,0.964,0.96,0.97,0.892,0.885,0.897,20.38,18.59,23.5,19.65,17.84,22.79,0,0,0,0,0,0,0.109,0,0.0402,0.43,0.57,0.43,35.2
1414965600000,2014,11,2014,2,5,7,0.0981,0.0302,0.0679,4177.96,26.14,26.14,24.87,1,1,1,162.2,156.5,167.5,112.2,106.5,50,50,50,0,0,0,0.308,0.299,0.319,112.2,106.5,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0834,0.0872,0.00529,0.00481,0.00573,0.00021,0.00019,0.00022,0.185,0.174,0.194,0.0072,0.0068,0.0076,25.34,25.34,25.34,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.64,24.24,26.95,24.87,23.51,26.14,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1415570400000,2014,11,2014,2,6,7,0.105,0.0302,0.0751,4666.52,28.27,28.27,27.78,1,1,1,174.2,172.1,176.2,124.2,122.1,50,50,50,0,0,0,0.287,0.284,0.291,124.2,122.1,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0889,0.0903,0.00631,0.00613,0.00648,0.00025,0.00024,0.00025,0.206,0.202,0.21,0.0081,0.0079,0.0082,25.34,25.34,25.34,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.64,28.12,29.14,27.78,27.27,28.27,0,0,0,0,0,0,0.154,0,0.0299,0.29,0.72,0.28,44.4
1416175200000,2014,11,2014,2,7,7,0.104,0.0302,0.0736,4562.66,27.61,27.61,27.16,1,1,1,171.6,170.2,173.5,121.6,120.2,50,50,50,0,0,0,0.291,0.288,0.294,121.6,120.2,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0887,0.0882,0.0893,0.00609,0.00597,0.00625,0.00024,0.00023,0.00024,0.202,0.199,0.205,0.0079,0.0078,0.008,25.34,25.34,25.34,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.9,28,27.64,28.46,27.16,26.81,27.61,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
1416780000000,2014,11,2014,2,8,7,0.104,0.0302,0.0741,4599.56,27.94,27.94,27.38,1,1,1,172.5,170.5,174.8,122.5,120.5,50,50,50,0,0,0,0.29,0.286,0.293,122.5,120.5,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.0883,0.0898,0.00617,0.00599,0.00636,0.00024,0.00023,0.00025,0.203,0.199,0.207,0.008,0.0078,0.0081,25.34,25.34,25.34,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.898,0.901,28.23,27.7,28.81,27.38,26.87,27.94,0,0,0,0,0,0,0.152,0,0.0299,0.29,0.71,0.29,44.2
1417384800000,2014,12,2014,3,9,7,0.11,0.0357,0.0739,4586.14,29.52,29.52,27.3,1,1,1,181.2,172.4,190.4,122.2,113.4,59,59,59,0,0,0,0.326,0.31,0.342,122.2,113.4,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0872,0.0936,0.00614,0.00539,0.00692,0.00024,0.00021,0.00027,0.204,0.188,0.22,0.008,0.0074,0.0086,25.36,25.36,25.36,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.14,25.95,30.43,27.3,25.17,29.52,0,0,0,0,0,0,0.152,0,0.0361,0.32,0.67,0.33,41.7
1417989600000,2014,12,2014,3,10,7,0.116,0.0357,0.0801,5000.03,30.43,30.43,29.76,1,1,1,191.4,188.8,194.3,132.4,129.8,59,59,59,0,0,0,0.308,0.304,0.313,132.4,129.8,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.093,0.0949,0.00701,0.00678,0.00725,0.00027,0.00027,0.00028,0.222,0.217,0.227,0.0087,0.0085,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.68,30.03,31.37,29.76,29.13,30.43,0,0,0,0,0,0,0.165,0,0.0359,0.31,0.69,0.31,43.1
1418594400000,2014,12,2014,3,11,7,0.121,0.0357,0.0851,5327.45,33.5,33.5,31.71,1,1,1,199.7,192.1,207.4,140.7,133.1,59,59,59,0,0,0,0.296,0.284,0.307,140.7,133.1,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0941,0.0995,0.00771,0.00706,0.00836,0.0003,0.00028,0.00033,0.237,0.223,0.251,0.0093,0.0087,0.0098,25.35,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.69,30.83,34.54,31.71,29.91,33.5,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
1419199200000,2014,12,2014,3,12,7,0.127,0.0357,0.0915,5739.05,34.75,34.75,34.16,1,1,1,210.3,206.8,212.9,151.3,147.8,59,59,59,0,0,0,0.281,0.277,0.285,151.3,147.8,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.101,0.00861,0.00832,0.00883,0.00034,0.00033,0.00035,0.256,0.25,0.261,0.01,0.0098,0.01,25.28,25.26,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.22,34.41,35.82,34.16,33.37,34.75,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
1419804000000,2014,12,2014,3,13,7,0.131,0.0405,0.0905,5662.87,34.87,34.87,33.71,1,1,1,216.6,208.5,226.5,149.6,144.5,67,59,73,0,0,0,0.309,0.276,0.336,149.6,144.5,154.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0999,0.103,0.00846,0.00803,0.00887,0.00033,0.00032,0.00035,0.254,0.246,0.262,0.01,0.0096,0.01,25.25,25.18,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.75,33.51,35.95,33.71,32.5,34.87,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.2
1420408800000,2015,1,2014,4,14,7,0.142,0.0442,0.0974,6100.87,38.26,38.26,36.31,1,1,1,234,227.6,242.1,161,154.6,73,73,73,0,0,0,0.312,0.302,0.321,161,154.6,169.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.109,0.00944,0.00889,0.0101,0.00037,0.00035,0.0004,0.275,0.264,0.29,0.011,0.01,0.011,25.12,25.06,25.17,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.38,35.89,39.27,36.31,34.81,38.26,0,0,0,0,0,0,0.202,0,0.0446,0.31,0.69,0.31,43
1421013600000,2015,1,2014,4,15,7,0.157,0.0442,0.113,7155.43,46.74,46.74,42.59,1,1,1,260.1,246.2,277.9,187.1,173.2,73,73,73,0,0,0,0.281,0.263,0.296,187.1,173.2,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.121,0.0117,0.0105,0.0132,0.00046,0.00041,0.00052,0.322,0.297,0.354,0.013,0.012,0.014,24.94,24.83,25.03,0.951,0.946,0.956,0.979,0.977,0.98,0.931,0.924,0.936,43.49,40.23,47.7,42.59,39.28,46.74,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
1421618400000,2015,1,2014,4,16,7,0.185,0.0442,0.141,8571.9,55.12,55.12,51.02,2,1,1.5714285714285714,305.8,284.8,325.2,232.8,211.8,73,73,73,0,0,0,0.239,0.224,0.256,232.8,211.8,252.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.138,0.0157,0.0138,0.0181,0.00063,0.00055,0.00072,0.31,0.247,0.391,0.012,0.0098,0.016,24.76,24.71,24.82,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.46,26.25,52.53,35.84,25.46,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.3
1422223200000,2015,1,2014,4,17,7,0.222,0.0452,0.177,10694.4,70.06,70.06,63.66,2,2,2,366.6,332.1,407.5,291.9,259.1,74.71,73,85,0,0,0,0.204,0.187,0.22,291.9,259.1,322.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.14,0.164,0.0368,0.0213,0.0512,0.0015,0.00085,0.0021,0.328,0.279,0.375,0.013,0.011,0.015,24.44,24.19,24.66,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.916,32.81,29.17,36.12,31.83,28.3,35.03,0,0,0,0,0,0,0.354,0,0.045,0.2,0.8,0.2,48.2
1422828000000,2015,2,2014,5,18,7,0.287,0.0514,0.235,14207.2,95.73,95.73,84.57,2,2,2,474,424.8,528.1,389,339.8,85,85,85,0,0,0,0.18,0.161,0.2,389,339.8,443.1,990,990,990,965.7,965.5,966,24.3,24,24.5,0.187,0.17,0.206,0.0826,0.0594,0.108,0.0034,0.0024,0.0045,0.475,0.401,0.556,0.02,0.016,0.023,23.79,23.47,24.09,0.953,0.947,0.958,0.978,0.972,0.98,0.932,0.92,0.939,43.23,37.99,48.84,42.28,36.92,47.86,0,0,0,0,0,0,0.47,0,0.052,0.18,0.82,0.18,49.5
1423432800000,2015,2,2014,5,19,7,0.368,0.0514,0.316,18326.3,121,121,109.1,3,2,2.857142857142857,608.3,550.3,666.2,523.3,465.3,85,85,85,0,0,0,0.14,0.128,0.154,523.3,465.3,581.2,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.247,0.214,0.28,0.152,0.119,0.189,0.0064,0.005,0.0081,0.592,0.514,0.673,0.025,0.022,0.029,23.08,22.76,23.33,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.916,0.938,39.92,34.91,50.95,38.66,33.86,48.2,0,0,0,0,0,0,0.606,0,0.052,0.14,0.86,0.14,49.8
1424037600000,2015,2,2014,5,20,7,0.446,0.0514,0.394,22493.6,141.2,141.2,133.9,3,3,3,736.8,685.1,778.8,651.8,600.1,85,85,85,0,0,0,0.115,0.109,0.124,651.8,600.1,693.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.32,0.291,0.344,0.236,0.202,0.264,0.01,0.0086,0.012,0.792,0.705,0.863,0.034,0.03,0.038,22.36,22.12,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.54,42.42,48.02,44.63,41.57,47.06,0,0,0,0,0,0,0.744,0,0.052,0.12,0.88,0.12,50.4
1424642400000,2015,2,2014,5,21,7,0.489,0.0552,0.434,24135.5,144.6,144.6,143.7,3,3,3,808.3,788.5,825.4,717.1,696.4,91.29,85,129,0,0,0,0.113,0.104,0.156,717.1,696.4,735,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.359,0.35,0.367,0.28,0.266,0.292,0.012,0.012,0.013,0.904,0.876,0.933,0.04,0.038,0.041,21.96,21.89,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.27,47.76,50.32,47.89,46.8,48.2,0,0,0,0,0,0,0.798,0,0.055,0.11,0.89,0.11,49.4
1425247200000,2015,3,2014,6,22,7,0.508,0.078,0.43,23990.7,143.8,143.8,142.8,3,3,3,840,831,846.4,711,702,129,129,129,0,0,0,0.153,0.152,0.155,711,702,717.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.362,0.357,0.366,0.276,0.27,0.28,0.012,0.012,0.012,0.901,0.886,0.912,0.04,0.039,0.04,21.84,21.8,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.57,48.07,48.93,47.6,47.11,47.95,0,0,0,0,0,0,0.793,0,0.078,0.15,0.85,0.15,47.2
1425852000000,2015,3,2014,6,23,7,0.515,0.0685,0.447,24279.5,144.6,144.6,144.5,3,3,3,852.1,848.4,856.4,738.8,719.4,113.3,107,129,0,0,0,0.133,0.125,0.152,738.8,719.4,749.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.379,0.367,0.387,0.295,0.282,0.302,0.013,0.012,0.013,0.949,0.915,0.968,0.042,0.04,0.043,21.74,21.71,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.25,49.03,50.88,48.17,48.05,48.2,0,0,0,0,0,0,0.803,0,0.068,0.13,0.87,0.13,47.1
1426456800000,2015,3,2014,6,24,7,0.543,0.0647,0.478,25661,162.9,162.9,152.7,4,3,3.5714285714285716,897.3,862.5,941.6,790.3,755.5,107,107,107,0,0,0,0.12,0.114,0.124,790.3,755.5,834.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.424,0.392,0.465,0.322,0.305,0.343,0.014,0.013,0.015,0.991,0.95,1.03,0.044,0.042,0.046,21.52,21.3,21.67,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.33,39.67,52.08,43.35,38.69,48.2,0,0,0,0,0,0,0.849,0,0.065,0.12,0.88,0.12,47.3
1427061600000,2015,3,2014,6,25,7,0.616,0.0647,0.552,29371,179.9,179.9,174.8,4,4,4,1019,962.8,1053,912.1,855.8,107,107,107,0,0,0,0.105,0.102,0.111,912.1,855.8,945.6,990,990,990,968,967.8,968.1,22,21.9,22.2,0.536,0.484,0.566,0.38,0.353,0.397,0.017,0.016,0.018,1.17,1.07,1.22,0.053,0.048,0.056,20.88,20.71,21.18,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.6,42.43,45.88,43.71,41.58,44.97,0,0,0,0,0,0,0.971,0,0.064,0.11,0.9,0.1,47.7
1427666400000,2015,3,2014,6,26,7,0.627,0.0824,0.545,28934.3,179.5,179.5,172.2,4,4,4,1037,1014,1050,900.9,866.3,136.3,107,148,0,0,0,0.132,0.102,0.146,900.9,866.3,943,990,990,990,968,967.9,968.1,22,21.9,22.1,0.536,0.508,0.564,0.375,0.358,0.395,0.017,0.016,0.018,1.16,1.1,1.22,0.053,0.05,0.056,20.83,20.72,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.94,42.49,45.79,43.06,41.64,44.87,0,0,0,0,0,0,0.957,0,0.082,0.13,0.87,0.13,46.1
1428271200000,2015,4,2014,7,27,7,0.587,0.0855,0.501,26992.1,164.6,164.6,160.7,4,4,4,970.2,948.6,1002,828.8,810.1,141.4,125,148,0,0,0,0.146,0.131,0.154,828.8,810.1,853.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.472,0.457,0.497,0.34,0.331,0.352,0.015,0.015,0.016,1.03,1,1.08,0.047,0.045,0.049,21.19,21.01,21.29,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.06,40.26,41.98,40.17,39.32,41.15,0,0,0,0,0,0,0.893,0,0.086,0.15,0.85,0.15,46
1428876000000,2015,4,2014,7,28,7,0.582,0.0756,0.507,27344.7,167,167,162.8,4,4,4,963,946.3,989.5,838,821.3,125,125,125,0,0,0,0.13,0.126,0.132,838,821.3,864.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.475,0.46,0.499,0.345,0.336,0.357,0.015,0.015,0.016,1.04,1.02,1.09,0.047,0.046,0.049,21.2,21.05,21.3,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.56,40.9,42.6,40.69,40,41.75,0,0,0,0,0,0,0.904,0,0.075,0.13,0.87,0.13,47
1429480800000,2015,4,2014,7,29,7,0.625,0.0756,0.549,29180.5,176.6,176.6,173.7,4,4,4,1033,1002,1053,908.3,876.8,125,125,125,0,0,0,0.121,0.119,0.125,908.3,876.8,927.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.539,0.511,0.557,0.379,0.363,0.388,0.017,0.016,0.018,1.17,1.11,1.2,0.053,0.05,0.055,20.83,20.73,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.31,43.08,45.06,43.42,42.22,44.16,0,0,0,0,0,0,0.965,0,0.076,0.12,0.88,0.12,46.7
1430085600000,2015,4,2014,7,30,7,0.616,0.0813,0.535,28523.2,176.2,176.2,169.8,4,4,4,1019,979.7,1050,884.8,832.7,134.4,125,147,0,0,0,0.132,0.119,0.15,884.8,832.7,925,990,990,990,968,967.8,968.1,22,21.9,22.2,0.518,0.471,0.555,0.367,0.342,0.387,0.017,0.015,0.018,1.13,1.04,1.2,0.051,0.047,0.055,20.92,20.75,21.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.936,43.32,41.18,44.96,42.45,40.3,44.06,0,0,0,0,0,0,0.943,0,0.081,0.13,0.87,0.13,46.3
1430690400000,2015,5,2014,8,31,7,0.553,0.0889,0.464,24871.8,158.3,158.3,148,4,3,3.2857142857142856,914.8,868.7,962.8,767.8,721.7,147,147,147,0,0,0,0.161,0.153,0.169,767.8,721.7,815.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.412,0.37,0.456,0.31,0.283,0.334,0.014,0.013,0.015,0.982,0.92,1.03,0.044,0.041,0.046,21.46,21.24,21.7,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.63,39.85,52.25,45.61,38.88,48.2,0,0,0,0,0,0,0.822,0,0.089,0.16,0.84,0.16,45
