datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1494194400000,2017,5,2016,8,32,7,1.1,0.138,0.665,29676.8,179.1,179.1,176.6,4,4,4,1826,1754,1898,1598,1562,228,192,276,497.6,462,533,0.124,0.105,0.149,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.59,17.35,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.06,44.43,45.7,44.16,43.54,44.79,0,0,0,0,0,0,0.981,0,0.435,0.13,0.6,0.4,27
1494799200000,2017,5,2016,8,33,7,1,0.123,0.665,30647.7,185,185,182.4,4,4,4,1659,1584,1730,1455,1308,204,192,276,355.3,208,438,0.123,0.111,0.174,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.14,17.9,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,45.92,47.19,45.61,45,46.25,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.6
1495404000000,2017,5,2016,8,34,7,0.895,0.167,0.665,31750.1,191.6,191.6,189,4,4,4,1479,1410,1555,1203,1134,276,276,276,103.3,34,179,0.187,0.177,0.196,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.861,0.832,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.086,0.091,18.77,18.49,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.48,48.88,47.25,46.53,47.9,0,0,0,0,0,0,1.05,0,0.23,0.19,0.74,0.26,35.5
1496008800000,2017,5,2016,8,35,7,0.762,0.127,0.634,31787.6,192.8,192.8,189.2,4,4,4,1260,1155,1382,1050,993.5,210.3,161,276,0.8571,0,6,0.165,0.128,0.214,1049,993.5,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.728,0.636,0.819,0.535,0.42,0.648,0.025,0.019,0.031,1.55,1.33,1.77,0.073,0.062,0.085,19.73,19.13,20.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.4,46.95,50.07,47.3,46.01,48.2,0,0,0,0,0,0,1.05,0,0.128,0.17,0.83,0.17,41.7
1496613600000,2017,6,2016,9,36,7,0.635,0.0974,0.538,28477,180.8,180.8,169.5,4,4,4,1050,984.6,1124,888.7,823.6,161,161,161,0,0,0,0.154,0.143,0.164,888.7,823.6,963.3,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.527,0.467,0.595,0.369,0.338,0.405,0.017,0.015,0.019,1.14,1.03,1.27,0.052,0.046,0.058,20.81,20.44,21.14,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.26,40.7,46.13,42.38,39.79,45.2,0,0,0,0,0,0,0.942,0,0.097,0.15,0.85,0.15,44.8
1497218400000,2017,6,2016,9,37,7,0.556,0.0974,0.459,24720,156.3,156.3,147.1,4,3,3.2857142857142856,919.3,872.8,967.6,758.3,711.8,161,161,161,0,0,0,0.175,0.166,0.184,758.3,711.8,806.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.408,0.367,0.452,0.304,0.277,0.329,0.014,0.012,0.015,0.97,0.907,1.02,0.043,0.04,0.046,21.45,21.23,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.02,39.36,51.61,45.36,38.36,48.2,0,0,0,0,0,0,0.817,0,0.097,0.18,0.83,0.17,44.5
1497823200000,2017,6,2016,9,38,7,0.5,0.0974,0.403,22574.6,139.7,139.7,134.4,3,3,3,826.6,799.4,858.4,665.6,638.4,161,161,161,0,0,0,0.195,0.188,0.201,665.6,638.4,697.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.326,0.359,0.246,0.227,0.267,0.011,0.0099,0.012,0.829,0.783,0.882,0.036,0.034,0.039,21.96,21.78,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.7,44.11,47.52,44.79,43.23,46.57,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,45.1
1498428000000,2017,6,2016,9,39,7,0.464,0.102,0.363,20568.9,128.3,128.3,122.4,3,3,3,767.9,739,791.5,599.7,553,168.1,161,186,0,0,0,0.219,0.203,0.252,599.7,553,630.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.305,0.28,0.321,0.202,0.17,0.222,0.0088,0.0074,0.0097,0.719,0.642,0.77,0.031,0.028,0.034,22.31,22.16,22.5,0.954,0.951,0.955,0.978,0.973,0.98,0.933,0.925,0.936,41.71,38.67,43.64,40.81,37.64,42.77,0,0,0,0,0,0,0.68,0,0.101,0.22,0.78,0.22,44.3
1499032800000,2017,7,2016,10,40,7,0.42,0.112,0.307,17375,110.6,110.6,103.4,3,2,2.7142857142857144,694.3,662.7,727.2,508.3,476.7,186,186,186,0,0,0,0.268,0.256,0.281,508.3,476.7,541.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.237,0.273,0.142,0.124,0.163,0.0061,0.0053,0.007,0.598,0.549,0.642,0.026,0.023,0.027,22.72,22.57,22.82,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.78,35.1,51.96,39.06,34.05,48.2,0,0,0,0,0,0,0.575,0,0.113,0.27,0.73,0.27,41.4
1499637600000,2017,7,2016,10,41,7,0.379,0.112,0.266,15615.9,96.4,96.4,92.95,2,2,2,626.4,600.6,653.6,440.4,414.6,186,186,186,0,0,0,0.297,0.285,0.31,440.4,414.6,467.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.206,0.231,0.107,0.0947,0.12,0.0045,0.004,0.0051,0.564,0.523,0.609,0.024,0.022,0.026,23.03,22.88,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.59,45.03,50.2,46.48,44.13,48.2,0,0,0,0,0,0,0.516,0,0.113,0.3,0.7,0.3,41.2
1500242400000,2017,7,2016,10,42,7,0.344,0.112,0.232,13758.4,86.59,86.59,81.9,2,2,2,569.4,547.3,592.1,383.4,361.3,186,186,186,0,0,0,0.327,0.314,0.34,383.4,361.3,406.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.203,0.08,0.0695,0.0907,0.0034,0.0029,0.0038,0.476,0.443,0.511,0.02,0.019,0.022,23.36,23.22,23.49,0.953,0.95,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.84,39.54,44.18,40.95,38.55,43.29,0,0,0,0,0,0,0.455,0,0.112,0.33,0.67,0.33,40
1500847200000,2017,7,2016,10,43,7,0.315,0.112,0.202,11973.4,75.47,75.47,71.27,2,2,2,520.5,501.6,539.9,334.5,315.6,186,186,186,0,0,0,0.358,0.345,0.371,334.5,315.6,353.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.171,0.185,0.0569,0.048,0.066,0.0024,0.002,0.0028,0.403,0.375,0.432,0.017,0.016,0.018,23.65,23.54,23.77,0.946,0.943,0.949,0.971,0.97,0.973,0.919,0.915,0.924,36.71,34.7,38.77,35.64,33.66,37.73,0,0,0,0,0,0,0.396,0,0.113,0.36,0.64,0.36,38
1501452000000,2017,7,2016,10,44,7,0.288,0.111,0.176,10472.6,66.01,66.01,62.34,2,2,2,476.1,457,495.3,291.8,273,184.3,184,186,0,0,0,0.388,0.376,0.403,291.8,273,309.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.169,0.0367,0.0279,0.045,0.0015,0.0011,0.0019,0.34,0.312,0.365,0.014,0.013,0.015,23.92,23.81,24.03,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.13,30.09,34.03,31.17,29.18,33.01,0,0,0,0,0,0,0.346,0,0.112,0.39,0.61,0.39,36.4
1502056800000,2017,8,2016,11,45,7,0.263,0.111,0.151,8982.79,57.03,57.03,53.47,2,2,2,434.2,418.5,450.8,250.2,234.5,184,184,184,0,0,0,0.424,0.408,0.44,250.2,234.5,266.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0188,0.0157,0.0249,0.00077,0.00064,0.001,0.279,0.26,0.302,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.56,25.79,29.4,26.73,25.01,28.51,0,0,0,0,0,0,0.297,0,0.112,0.42,0.57,0.43,34.2
1502661600000,2017,8,2016,11,46,7,0.241,0.111,0.13,7925.67,48.2,48.2,47.18,1,1,1,399,385.9,413.3,215,201.9,184,184,184,0,0,0,0.461,0.445,0.477,215,201.9,229.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.142,0.014,0.0129,0.0152,0.00057,0.00052,0.00062,0.383,0.36,0.409,0.016,0.015,0.017,24.22,24.13,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.88,45.99,51.97,47.18,45.07,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
1503266400000,2017,8,2016,11,47,7,0.223,0.0937,0.13,7959.05,48.2,48.2,47.38,1,1,1,369.5,357.2,381.8,214.5,202.2,155,155,155,0,0,0,0.42,0.406,0.434,214.5,202.2,226.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.137,0.014,0.0129,0.015,0.00057,0.00052,0.00061,0.379,0.357,0.401,0.015,0.014,0.016,24.37,24.29,24.46,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.08,46.33,51.79,47.38,45.41,48.2,0,0,0,0,0,0,0.263,0,0.093,0.42,0.58,0.42,35.7
1503871200000,2017,8,2016,11,48,7,0.207,0.0842,0.123,7626.39,48.2,48.2,45.4,1,1,1,342.3,329.1,353.7,203.2,188,139.1,118,155,0,0,0,0.406,0.348,0.452,203.2,188,221.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.131,0.013,0.0117,0.0146,0.00052,0.00047,0.00059,0.357,0.331,0.387,0.014,0.013,0.016,24.53,24.48,24.59,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.68,43.07,51.03,45.4,42.21,48.2,0,0,0,0,0,0,0.252,0,0.084,0.41,0.59,0.41,36.8
1504476000000,2017,9,2016,12,49,7,0.189,0.0714,0.117,7373.65,46.68,46.68,43.89,1,1,1,312,299.8,324.4,194,181.8,118,118,118,0,0,0,0.378,0.364,0.394,194,181.8,206.4,990,990,990,965,964.9,965,25,25,25.1,0.122,0.117,0.126,0.0122,0.0112,0.0133,0.00049,0.00045,0.00053,0.338,0.316,0.36,0.014,0.013,0.014,24.7,24.62,24.78,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.79,41.95,47.64,43.89,41.11,46.68,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
1505080800000,2017,9,2016,12,50,7,0.173,0.0714,0.101,6308.31,40.09,40.09,37.55,1,1,1,285.4,276,295.7,167.4,158,118,118,118,0,0,0,0.414,0.399,0.428,167.4,158,177.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00998,0.00918,0.0109,0.0004,0.00036,0.00043,0.291,0.274,0.309,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.58,36.37,40.98,37.55,35.28,40.09,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
1505685600000,2017,9,2016,12,51,7,0.16,0.0714,0.0883,5469.36,34.6,34.6,32.56,1,1,1,264.1,255.5,273,146.1,137.5,118,118,118,0,0,0,0.447,0.432,0.462,146.1,137.5,155,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00817,0.00744,0.00893,0.00032,0.00029,0.00035,0.253,0.237,0.269,0.01,0.0094,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.56,31.54,35.67,32.56,30.59,34.6,0,0,0,0,0,0,0.181,0,0.0717,0.45,0.55,0.45,34.2
1506290400000,2017,9,2016,12,52,7,0.149,0.0696,0.0791,4886.93,31.84,31.84,29.09,1,1,1,245.8,239.4,253.1,130.8,122.8,115,97,118,0,0,0,0.468,0.405,0.49,130.8,122.8,142.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.0965,0.102,0.00687,0.00618,0.00785,0.00027,0.00024,0.00031,0.225,0.211,0.244,0.0089,0.0083,0.0096,25.1,25.05,25.14,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,29.99,28.07,32.82,29.09,27.23,31.84,0,0,0,0,0,0,0.162,0,0.0699,0.47,0.53,0.47,32.8
1506895200000,2017,10,2017,1,1,7,0.141,0.0587,0.0828,5136.67,31.4,31.4,30.58,1,1,1,233.8,230.6,237.5,136.8,133.6,97,97,97,0,0,0,0.415,0.408,0.421,136.8,133.6,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0986,0.101,0.00738,0.00711,0.00769,0.00029,0.00028,0.0003,0.234,0.229,0.241,0.0092,0.009,0.0095,25.16,25.13,25.19,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.52,30.77,32.38,30.58,29.85,31.4,0,0,0,0,0,0,0.17,0,0.0582,0.42,0.59,0.41,36.4
1507500000000,2017,10,2017,1,2,7,0.139,0.0587,0.0799,4959.02,30.59,30.59,29.52,1,1,1,229.2,224.1,233.9,132.2,127.1,97,97,97,0,0,0,0.423,0.415,0.433,132.2,127.1,136.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0963,0.0997,0.00699,0.00655,0.00739,0.00027,0.00026,0.00029,0.226,0.217,0.234,0.0089,0.0085,0.0092,25.2,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.43,29.23,31.54,29.52,28.36,30.59,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.7
1508104800000,2017,10,2017,1,3,7,0.131,0.0587,0.0727,4495,28.04,28.04,26.76,1,1,1,217.2,212.3,222.7,120.2,115.3,97,97,97,0,0,0,0.447,0.436,0.457,120.2,115.3,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0921,0.0958,0.00597,0.00555,0.00643,0.00023,0.00022,0.00025,0.205,0.196,0.214,0.008,0.0077,0.0084,25.29,25.25,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.58,26.4,28.91,26.76,25.61,28.04,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1508709600000,2017,10,2017,1,4,7,0.125,0.0587,0.0667,4105.66,25.29,25.29,24.44,1,1,1,207.3,205.5,210.9,110.3,108.5,97,97,97,0,0,0,0.468,0.46,0.472,110.3,108.5,113.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0897,0.0916,0.00513,0.00497,0.00543,0.0002,0.00019,0.00021,0.187,0.184,0.193,0.0073,0.0072,0.0076,25.37,25.34,25.38,0.918,0.917,0.921,0.97,0.97,0.97,0.89,0.889,0.893,25.19,24.75,26.07,24.44,24.01,25.29,0,0,0,0,0,0,0.136,0,0.0583,0.47,0.53,0.47,32.8
1509314400000,2017,10,2017,1,5,7,0.125,0.0569,0.0683,4213.2,26.38,26.38,25.08,1,1,1,207.1,204.1,211.5,113,107.4,94.14,93,97,0,0,0,0.455,0.44,0.475,113,107.4,118.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0893,0.0929,0.00535,0.00488,0.00582,0.00021,0.00019,0.00023,0.191,0.182,0.201,0.0075,0.0071,0.0079,25.37,25.33,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.85,24.49,27.2,25.08,23.75,26.38,0,0,0,0,0,0,0.139,0,0.0567,0.46,0.55,0.45,33.7
1509919200000,2017,11,2017,2,6,7,0.129,0.0518,0.0775,4812.79,34.67,34.67,28.65,1,1,1,213.7,208.2,220.8,128.1,115.2,85.57,67,93,0,0,0,0.402,0.303,0.447,128.1,115.2,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0954,0.0917,0.102,0.00664,0.00554,0.00882,0.00026,0.00022,0.00035,0.218,0.195,0.261,0.0085,0.0076,0.01,25.3,25.21,25.36,0.928,0.922,0.94,0.97,0.97,0.97,0.9,0.894,0.912,29.53,26.4,35.74,28.65,25.61,34.67,0,0,0,0,0,0,0.159,0,0.0515,0.4,0.6,0.4,37.3
1510524000000,2017,11,2017,2,7,7,0.131,0.0405,0.0908,5684.3,34.36,34.36,33.84,1,1,1,217.1,214.5,219.4,150.1,147.5,67,67,67,0,0,0,0.309,0.305,0.312,150.1,147.5,152.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.102,0.00851,0.00829,0.00871,0.00033,0.00032,0.00034,0.255,0.25,0.259,0.01,0.0098,0.01,25.24,25.22,25.26,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.88,34.26,35.42,33.84,33.24,34.36,0,0,0,0,0,0,0.188,0,0.0402,0.31,0.69,0.31,43.4
1511128800000,2017,11,2017,2,8,7,0.132,0.0405,0.0915,5726.57,36.03,36.03,34.09,1,1,1,218.2,210.7,226.8,151.2,143.7,67,67,67,0,0,0,0.307,0.295,0.318,151.2,143.7,159.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0986,0.104,0.00861,0.00796,0.00933,0.00034,0.00031,0.00037,0.257,0.243,0.272,0.01,0.0095,0.011,25.23,25.17,25.29,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.14,33.36,37.15,34.09,32.36,36.03,0,0,0,0,0,0,0.189,0,0.0405,0.31,0.69,0.31,43.4
1511733600000,2017,11,2017,2,9,7,0.132,0.0384,0.0936,5864.41,35.37,35.37,34.91,1,1,1,218.3,215,223.8,154.7,149.4,63.57,59,67,0,0,0,0.291,0.274,0.31,154.7,149.4,156.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.0089,0.00845,0.00908,0.00035,0.00033,0.00036,0.262,0.253,0.266,0.01,0.0099,0.01,25.23,25.19,25.25,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.99,34.72,36.46,34.91,33.68,35.37,0,0,0,0,0,0,0.194,0,0.0384,0.29,0.71,0.29,44.4
1512338400000,2017,12,2017,3,10,7,0.137,0.0357,0.101,6386.71,40.25,40.25,38.02,1,1,1,226.5,217,235.6,167.5,158,59,59,59,0,0,0,0.261,0.25,0.272,167.5,158,176.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00999,0.00918,0.0108,0.00039,0.00036,0.00042,0.285,0.268,0.301,0.011,0.011,0.012,25.16,25.09,25.23,0.944,0.941,0.947,0.974,0.97,0.978,0.92,0.913,0.927,39.03,36.78,41.14,38.02,35.68,40.25,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1512943200000,2017,12,2017,3,11,7,0.146,0.0357,0.11,6974.58,42.77,42.77,41.52,1,1,1,240.8,237.5,246.2,181.8,178.5,59,59,59,0,0,0,0.245,0.24,0.248,181.8,178.5,187.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0117,0.00044,0.00043,0.00046,0.31,0.305,0.32,0.012,0.012,0.013,25.04,25,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.37,41.59,43.64,41.52,40.73,42.77,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1513548000000,2017,12,2017,3,12,7,0.156,0.0357,0.12,7609.32,47.24,47.24,45.29,1,1,1,257.2,249.8,265.6,198.2,190.8,59,59,59,0,0,0,0.229,0.222,0.236,198.2,190.8,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.12,0.0126,0.012,0.0133,0.0005,0.00047,0.00053,0.34,0.327,0.355,0.013,0.013,0.014,24.93,24.88,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.22,44.47,48.2,45.29,43.58,47.24,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
1514152800000,2017,12,2017,3,13,7,0.173,0.0357,0.137,8378.1,52.48,52.48,49.87,2,1,1.5714285714285714,285.6,271.4,298.7,226.6,212.4,59,59,59,0,0,0,0.207,0.198,0.217,226.6,212.4,239.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.132,0.015,0.0138,0.0161,0.0006,0.00055,0.00064,0.3,0.239,0.382,0.012,0.0095,0.015,24.86,24.8,24.91,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.74,25.69,51.68,35.26,24.91,48.2,0,0,0,0,0,0,0.277,0,0.036,0.21,0.79,0.21,48.4
1514757600000,2018,1,2017,4,14,7,0.196,0.0442,0.151,9187.66,57.96,57.96,54.69,2,2,2,323.4,305,338.4,250.4,232,73,73,73,0,0,0,0.226,0.216,0.239,250.4,232,265.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.131,0.143,0.0189,0.0155,0.0242,0.00076,0.00062,0.00097,0.268,0.245,0.288,0.011,0.0098,0.012,24.72,24.62,24.83,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.19,26.09,29.88,27.34,25.31,28.98,0,0,0,0,0,0,0.304,0,0.045,0.23,0.77,0.23,46.9
1515362400000,2018,1,2017,4,15,7,0.22,0.0442,0.176,10684.8,67.68,67.68,63.6,2,2,2,364.5,343,383.5,291.5,270,73,73,73,0,0,0,0.201,0.19,0.213,291.5,270,310.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.144,0.159,0.0366,0.0264,0.0455,0.0015,0.0011,0.0018,0.328,0.295,0.356,0.013,0.012,0.014,24.45,24.33,24.59,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.78,30.4,34.88,31.8,29.48,33.84,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.6
1515967200000,2018,1,2017,4,16,7,0.246,0.0442,0.202,12227.9,75.51,75.51,72.79,2,2,2,407.2,389.8,419.3,334.2,316.8,73,73,73,0,0,0,0.179,0.174,0.187,334.2,316.8,346.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.161,0.171,0.0567,0.0485,0.0625,0.0023,0.002,0.0025,0.392,0.366,0.41,0.016,0.015,0.017,24.18,24.1,24.29,0.946,0.943,0.948,0.971,0.97,0.973,0.919,0.915,0.922,37.46,35.57,38.79,36.39,34.5,37.76,0,0,0,0,0,0,0.404,0,0.044,0.18,0.82,0.18,49.7
1516572000000,2018,1,2017,4,17,7,0.264,0.0442,0.22,13375.5,82.21,82.21,79.62,2,2,2,437.2,424.5,448.6,364.2,351.5,73,73,73,0,0,0,0.167,0.163,0.172,364.2,351.5,375.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.177,0.173,0.181,0.0709,0.0649,0.0763,0.0029,0.0027,0.0031,0.437,0.418,0.454,0.018,0.017,0.019,24,23.93,24.07,0.95,0.948,0.952,0.978,0.975,0.98,0.929,0.924,0.933,40.72,39.35,41.94,39.81,38.35,41.1,0,0,0,0,0,0,0.442,0,0.044,0.17,0.83,0.17,50.7
1517176800000,2018,1,2017,4,18,7,0.282,0.0483,0.234,14193,86.64,86.64,84.48,2,2,2,466.8,452.7,482.7,387,379.7,79.86,73,85,0,0,0,0.171,0.159,0.182,387,379.7,397.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.183,0.19,0.0817,0.0782,0.0867,0.0034,0.0032,0.0036,0.471,0.46,0.488,0.019,0.019,0.02,23.83,23.74,23.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,43.1,42.38,44.2,42.24,41.53,43.32,0,0,0,0,0,0,0.469,0,0.048,0.17,0.83,0.17,50.3
1517781600000,2018,2,2017,5,19,7,0.316,0.0514,0.265,15712.3,96.4,96.4,93.53,2,2,2,522.4,491.2,554.1,437.4,406.2,85,85,85,0,0,0,0.163,0.153,0.173,437.4,406.2,469.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.193,0.216,0.105,0.0907,0.12,0.0044,0.0038,0.005,0.548,0.501,0.596,0.023,0.021,0.025,23.5,23.31,23.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.22,45.08,51.3,46.76,44.18,48.2,0,0,0,0,0,0,0.52,0,0.051,0.16,0.84,0.16,49.7
1518386400000,2018,2,2017,5,20,7,0.371,0.0514,0.32,18435.8,122.1,122.1,109.7,3,2,2.857142857142857,613.6,564.8,671.4,528.6,479.8,85,85,85,0,0,0,0.139,0.127,0.151,528.6,479.8,586.4,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.222,0.283,0.155,0.125,0.193,0.0066,0.0053,0.0082,0.601,0.525,0.682,0.025,0.022,0.029,23.05,22.73,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.33,35.4,52.27,38.87,34.34,48.2,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,49.7
1518991200000,2018,2,2017,5,21,7,0.473,0.0514,0.422,23592.2,157.2,157.2,140.4,4,3,3.142857142857143,782.5,697.4,881.3,697.5,612.4,85,85,85,0,0,0,0.109,0.0965,0.122,697.5,612.4,796.3,990,990,990,967,966.7,967.4,23,22.6,23.3,0.35,0.298,0.421,0.266,0.21,0.324,0.012,0.009,0.014,0.859,0.726,0.967,0.037,0.031,0.043,22.11,21.62,22.58,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.22,40.24,51.33,44.94,39.29,48.2,0,0,0,0,0,0,0.78,0,0.051,0.11,0.89,0.11,49.9
1519596000000,2018,2,2017,5,22,7,0.648,0.0853,0.563,29610.1,189.4,189.4,176.3,4,4,4,1071,923.2,1219,930.2,838.2,141,85,183,0,0,0,0.129,0.0834,0.17,930.2,838.2,1036,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.565,0.46,0.703,0.398,0.345,0.505,0.018,0.015,0.024,1.22,1.03,1.5,0.056,0.046,0.07,20.67,19.92,21.38,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.96,41.93,48.32,44.06,41.09,47.35,0,0,0,0,0,0,0.979,0,0.085,0.13,0.87,0.13,45.7
1520200800000,2018,3,2017,6,23,7,0.811,0.111,0.663,32327.1,192.8,192.8,192.4,4,4,4,1342,1257,1419,1159,1074,183,183,183,62.43,0,136,0.137,0.129,0.146,1096,1074,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.818,0.758,0.854,0.64,0.589,0.648,0.03,0.028,0.031,1.76,1.64,1.8,0.084,0.077,0.087,19.27,18.97,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.36,48.74,50.01,48.11,47.77,48.2,0,0,0,0,0,0,1.07,0,0.148,0.14,0.82,0.18,39.9
1520805600000,2018,3,2017,6,24,7,0.904,0.111,0.665,31622.6,190.2,190.2,188.2,4,4,4,1495,1441,1555,1312,1258,183,183,183,211.4,158,272,0.122,0.118,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.885,0.864,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.088,0.091,18.7,18.49,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.46,48.53,47.06,46.51,47.56,0,0,0,0,0,0,1.05,0,0.239,0.12,0.74,0.26,35
1521410400000,2018,3,2017,6,25,7,0.99,0.111,0.665,30777.7,185.2,185.2,183.2,4,4,4,1637,1578,1690,1454,1395,183,183,183,354.4,295,407,0.112,0.108,0.116,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.913,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.093,0.092,0.094,18.21,18.04,18.41,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.73,46.28,47.25,45.8,45.36,46.31,0,0,0,0,0,0,1.02,0,0.325,0.11,0.67,0.33,31.1
1522015200000,2018,3,2017,6,26,7,1.06,0.108,0.665,30136.1,181.1,181.1,179.4,4,4,4,1748,1700,1808,1570,1517,178,148,183,469.6,417,560,0.102,0.0818,0.108,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.922,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.85,17.65,18,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.76,45.22,46.19,44.85,44.31,45.27,0,0,0,0,0,0,0.997,0,0.395,0.1,0.63,0.37,28.4
1522620000000,2018,4,2017,7,27,7,1.17,0.0895,0.665,29043.1,176.4,176.4,172.9,4,4,4,1938,1832,2058,1790,1684,148,148,148,689.7,584,810,0.0765,0.0719,0.0808,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.89,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.16,45,43.22,42.3,44.1,0,0,0,0,0,0,0.96,0,0.505,0.076,0.57,0.43,24.8
1523224800000,2018,4,2017,7,28,7,1.35,0.0895,0.665,27674.5,168,168,164.7,4,4,4,2231,2105,2326,2083,1957,148,148,148,983,857,1078,0.0664,0.0636,0.0703,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.24,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.03,41.42,42.85,41.18,40.55,42,0,0,0,0,0,0,0.915,0,0.685,0.066,0.49,0.51,20.5
1523829600000,2018,4,2017,7,29,7,1.43,0.101,0.665,27062.9,161.7,161.7,161.1,4,4,4,2366,2344,2378,2199,2157,167.7,148,217,1099,1057,1126,0.0708,0.0623,0.0914,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.11,16.19,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.926,41.16,41.08,41.3,40.27,40.19,40.42,0,0,0,0,0,0,0.895,0,0.765,0.071,0.47,0.53,18.9
1524434400000,2018,4,2017,7,30,7,1.42,0.131,0.665,27170,162.6,162.6,161.7,4,4,4,2343,2311,2371,2126,2094,217,217,217,1026,994,1054,0.0926,0.0915,0.0939,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.13,16.28,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.925,0.926,41.31,41.13,41.52,40.43,40.24,40.66,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1525039200000,2018,4,2017,7,31,7,1.36,0.162,0.665,27599.4,166,166,164.3,4,4,4,2249,2181,2299,1982,1905,267.6,217,276,881.4,805,982,0.119,0.0944,0.127,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.3,16.59,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.92,41.59,42.36,41.07,40.73,41.51,0,0,0,0,0,0,0.913,0,0.695,0.12,0.49,0.51,20.3
1525644000000,2018,5,2017,8,32,7,1.24,0.167,0.665,28436.5,172.2,172.2,169.3,4,4,4,2057,1954,2155,1781,1678,276,276,276,680.9,578,779,0.134,0.128,0.141,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.65,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.52,43.93,42.32,41.67,43.05,0,0,0,0,0,0,0.94,0,0.575,0.13,0.54,0.46,22.9
1526248800000,2018,5,2017,8,33,7,1.09,0.167,0.665,29781.9,180.7,180.7,177.3,4,4,4,1808,1710,1916,1532,1434,276,276,276,431.7,334,540,0.153,0.144,0.161,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.3,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,44.27,46.09,44.32,43.39,45.17,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1526853600000,2018,5,2017,8,34,7,0.962,0.167,0.665,31052.5,188.1,188.1,184.8,4,4,4,1591,1504,1680,1315,1228,276,276,276,215.4,128,304,0.174,0.164,0.184,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.903,0.871,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.37,18.07,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.36,47.98,46.21,45.43,47.02,0,0,0,0,0,0,1.03,0,0.297,0.17,0.69,0.31,32.3
1527458400000,2018,5,2017,8,35,7,0.831,0.15,0.659,32100.1,192.8,192.8,191.1,4,4,4,1374,1251,1475,1126,1041,247.7,210,276,36.86,0,99,0.18,0.157,0.198,1089,1041,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.814,0.725,0.858,0.624,0.515,0.648,0.03,0.024,0.031,1.74,1.53,1.81,0.083,0.072,0.088,19.18,18.79,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.82,48.2,49.51,47.77,47.23,48.2,0,0,0,0,0,0,1.06,0,0.172,0.18,0.79,0.21,38.6
1528063200000,2018,6,2017,9,36,7,0.678,0.127,0.551,28766.1,184.7,184.7,171.2,4,4,4,1120,1040,1214,910.3,829.7,210,210,210,0,0,0,0.188,0.173,0.202,910.3,829.7,1004,990,990,990,968.3,968,968.6,21.7,21.4,22,0.563,0.485,0.67,0.38,0.341,0.431,0.018,0.015,0.02,1.19,1.05,1.38,0.055,0.048,0.064,20.53,20.05,20.93,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.7,40.59,47.11,42.81,39.67,46.17,0,0,0,0,0,0,0.951,0,0.127,0.19,0.81,0.19,42.4
1528668000000,2018,6,2017,9,37,7,0.582,0.0974,0.484,25731.9,164.6,164.6,153.2,4,3,3.5714285714285716,961.8,911.9,1017,800.8,750.9,161,161,161,0,0,0,0.168,0.158,0.177,800.8,750.9,855.8,990,990,990,967.7,967.5,968,22.3,22,22.5,0.447,0.401,0.497,0.327,0.302,0.353,0.015,0.013,0.016,1.02,0.984,1.08,0.046,0.044,0.049,21.23,20.97,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.28,39.74,52.1,43.46,38.77,48.2,0,0,0,0,0,0,0.851,0,0.098,0.17,0.83,0.17,44.2
1529272800000,2018,6,2017,9,38,7,0.518,0.0974,0.421,23381.4,144.6,144.6,139.2,3,3,3,856.5,823.6,896.4,695.5,662.6,161,161,161,0,0,0,0.188,0.18,0.195,695.5,662.6,735.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.359,0.339,0.387,0.266,0.244,0.292,0.012,0.011,0.013,0.88,0.824,0.952,0.039,0.036,0.042,21.79,21.56,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.4,45.54,49.59,46.39,44.63,48.2,0,0,0,0,0,0,0.773,0,0.097,0.19,0.81,0.19,45.1
1529877600000,2018,6,2017,9,39,7,0.478,0.0995,0.379,21412.9,132.3,132.3,127.5,3,3,3,791.1,770.1,814.6,626.5,584.1,164.6,161,186,0,0,0,0.208,0.198,0.242,626.5,584.1,653.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.319,0.298,0.334,0.22,0.191,0.238,0.0096,0.0083,0.01,0.763,0.694,0.809,0.033,0.03,0.035,22.17,22.03,22.33,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,43.37,40.63,45.01,42.49,39.71,44.11,0,0,0,0,0,0,0.708,0,0.099,0.21,0.79,0.21,44.8
1530482400000,2018,7,2017,10,40,7,0.439,0.112,0.327,18540,117.3,117.3,110.4,3,3,3,725.9,692.7,761.1,539.9,506.7,186,186,186,0,0,0,0.256,0.244,0.268,539.9,506.7,575.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.254,0.293,0.162,0.14,0.185,0.007,0.006,0.008,0.62,0.564,0.679,0.027,0.024,0.029,22.58,22.38,22.77,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,37.84,35.71,40.07,36.79,34.64,39.11,0,0,0,0,0,0,0.613,0,0.112,0.26,0.74,0.26,42.2
1531087200000,2018,7,2017,10,41,7,0.395,0.112,0.283,16210.6,101.9,101.9,96.49,3,2,2.142857142857143,653.4,625.2,682.1,467.4,439.2,186,186,186,0,0,0,0.285,0.273,0.298,467.4,439.2,496.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.215,0.248,0.12,0.106,0.133,0.0051,0.0045,0.0057,0.593,0.547,0.641,0.025,0.023,0.027,22.89,22.77,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.62,35.01,51.88,45.82,33.96,48.2,0,0,0,0,0,0,0.536,0,0.112,0.28,0.72,0.28,41
1531692000000,2018,7,2017,10,42,7,0.358,0.12,0.239,14090.1,91.55,91.55,83.87,2,2,2,592.5,569.1,617.3,394.7,342.1,197.7,186,227,0,0,0,0.335,0.301,0.399,394.7,342.1,431.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.185,0.212,0.0853,0.0605,0.103,0.0036,0.0025,0.0043,0.495,0.418,0.548,0.021,0.018,0.023,23.24,23.08,23.42,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.89,37.23,46.71,41.93,36.11,45.77,0,0,0,0,0,0,0.466,0,0.119,0.34,0.67,0.33,39.4
1532296800000,2018,7,2017,10,43,7,0.327,0.137,0.19,11147.6,70.71,70.71,66.35,2,2,2,540.6,520.8,561.8,313.6,293.8,227,227,227,0,0,0,0.42,0.404,0.436,313.6,293.8,334.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.167,0.182,0.047,0.0377,0.057,0.002,0.0016,0.0024,0.376,0.346,0.407,0.016,0.014,0.017,23.59,23.46,23.71,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.2,32.09,36.45,33.18,31.13,35.36,0,0,0,0,0,0,0.369,0,0.137,0.42,0.58,0.42,34.1
1532901600000,2018,7,2017,10,44,7,0.299,0.119,0.18,10666.4,67.58,67.58,63.49,2,2,2,494.2,474.5,514.5,297.9,281.2,196.3,184,227,0,0,0,0.397,0.367,0.447,297.9,281.2,316.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.163,0.172,0.0396,0.0317,0.0485,0.0016,0.0013,0.002,0.35,0.327,0.377,0.014,0.014,0.016,23.83,23.75,23.93,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.73,30.73,34.84,31.75,29.8,33.79,0,0,0,0,0,0,0.353,0,0.119,0.4,0.6,0.4,35.7
1533506400000,2018,8,2017,11,45,7,0.272,0.111,0.161,9564.87,60.75,60.75,56.93,2,2,2,450.3,433.8,468.3,266.3,249.8,184,184,184,0,0,0,0.409,0.393,0.424,266.3,249.8,284.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0247,0.017,0.0332,0.001,0.00069,0.0014,0.302,0.277,0.328,0.012,0.011,0.014,24.07,23.96,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.35,27.53,31.32,28.47,26.7,30.38,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.2
1534111200000,2018,8,2017,11,46,7,0.25,0.111,0.139,8300.9,52.26,52.26,49.41,2,1,1.4285714285714286,413.5,399.1,428.6,229.5,215.1,184,184,184,0,0,0,0.445,0.429,0.461,229.5,215.1,244.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.147,0.0153,0.014,0.0165,0.00062,0.00057,0.00068,0.34,0.259,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.11,25.76,51.91,38.46,24.99,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1534716000000,2018,8,2017,11,47,7,0.231,0.111,0.12,7444.3,46.92,46.92,44.31,1,1,1,382.6,370.4,394.4,198.6,186.4,184,184,184,0,0,0,0.481,0.467,0.497,198.6,186.4,210.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0126,0.0116,0.0136,0.00051,0.00047,0.00055,0.354,0.332,0.375,0.014,0.013,0.015,24.33,24.25,24.42,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.22,42.44,47.87,44.31,41.59,46.92,0,0,0,0,0,0,0.246,0,0.111,0.48,0.52,0.48,32.2
1535320800000,2018,8,2017,11,48,7,0.215,0.103,0.111,6896.54,47.26,47.26,41.05,1,1,1,354.9,342.7,366.3,184,167.5,170.9,138,184,0,0,0,0.481,0.397,0.523,184,167.5,209.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.124,0.12,0.13,0.0114,0.00999,0.0136,0.00046,0.0004,0.00055,0.327,0.298,0.37,0.013,0.012,0.015,24.5,24.44,24.54,0.95,0.945,0.956,0.977,0.972,0.98,0.928,0.919,0.937,42.02,38.11,48.23,41.05,37.04,47.26,0,0,0,0,0,0,0.228,0,0.104,0.48,0.52,0.48,32.1
1535925600000,2018,9,2017,12,49,7,0.196,0.0835,0.113,7059,44.97,44.97,42.02,1,1,1,324.7,312.4,337.5,186.7,174.4,138,138,138,0,0,0,0.425,0.409,0.442,186.7,174.4,199.5,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0116,0.0106,0.0127,0.00047,0.00042,0.00051,0.328,0.306,0.351,0.013,0.012,0.014,24.65,24.56,24.73,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.936,42.91,40.06,45.89,42.02,39.1,44.97,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,36
1536530400000,2018,9,2017,12,50,7,0.181,0.0731,0.108,6740.24,42.36,42.36,40.12,1,1,1,298.9,289.7,308.8,178,170.8,120.9,118,138,0,0,0,0.404,0.387,0.447,178,170.8,187.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.119,0.0109,0.0103,0.0117,0.00043,0.00041,0.00047,0.31,0.298,0.326,0.012,0.012,0.013,24.79,24.75,24.84,0.948,0.946,0.951,0.978,0.974,0.98,0.927,0.922,0.932,41.03,39.23,43.22,40.12,38.23,42.36,0,0,0,0,0,0,0.223,0,0.073,0.4,0.6,0.4,37.2
1537135200000,2018,9,2017,12,51,7,0.168,0.0714,0.0966,5995.68,37.84,37.84,35.69,1,1,1,277.7,268.6,286.7,159.7,150.6,118,118,118,0,0,0,0.425,0.412,0.439,159.7,150.6,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.00932,0.00855,0.0101,0.00037,0.00034,0.0004,0.277,0.261,0.293,0.011,0.01,0.012,24.91,24.86,24.96,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.76,34.65,38.87,35.69,33.61,37.84,0,0,0,0,0,0,0.198,0,0.0714,0.42,0.57,0.43,35.7
1537740000000,2018,9,2017,12,52,7,0.156,0.0714,0.0848,5245.38,32.92,32.92,31.22,1,1,1,258.2,250.9,265.6,140.2,132.9,118,118,118,0,0,0,0.457,0.444,0.47,140.2,132.9,147.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00767,0.00704,0.0083,0.0003,0.00028,0.00033,0.242,0.229,0.255,0.0096,0.0091,0.01,25.02,24.98,25.07,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.19,30.44,33.94,31.22,29.53,32.92,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1538344800000,2018,10,2018,1,1,7,0.147,0.0587,0.088,5471.76,33.89,33.89,32.57,1,1,1,242.6,236.9,248.4,145.6,139.9,97,97,97,0,0,0,0.4,0.39,0.409,145.6,139.9,151.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00812,0.00764,0.00862,0.00032,0.0003,0.00034,0.25,0.24,0.26,0.0099,0.0095,0.01,25.09,25.05,25.14,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.58,32.25,34.94,32.57,31.28,33.89,0,0,0,0,0,0,0.181,0,0.059,0.4,0.6,0.4,37.2
1538949600000,2018,10,2018,1,2,7,0.139,0.0587,0.08,4961.98,30.84,30.84,29.54,1,1,1,229.3,223.5,235,132.3,126.5,97,97,97,0,0,0,0.423,0.413,0.434,132.3,126.5,138,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0961,0.1,0.00699,0.0065,0.00748,0.00028,0.00026,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.2,25.15,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.45,29.1,31.79,29.54,28.23,30.84,0,0,0,0,0,0,0.164,0,0.059,0.42,0.58,0.42,35.7
1539554400000,2018,10,2018,1,3,7,0.134,0.0587,0.0753,4665.93,28.98,28.98,27.77,1,1,1,221.6,216.1,226.8,124.6,119.1,97,97,97,0,0,0,0.438,0.428,0.449,124.6,119.1,129.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0935,0.0972,0.00634,0.00588,0.00678,0.00025,0.00023,0.00027,0.212,0.203,0.222,0.0083,0.0079,0.0087,25.26,25.22,25.3,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.63,27.33,29.87,27.77,26.51,28.98,0,0,0,0,0,0,0.154,0,0.0587,0.44,0.56,0.44,34.8
1540159200000,2018,10,2018,1,4,7,0.126,0.0587,0.0677,3606.36,26.06,26.06,21.47,1,1,1,208.9,203.3,214.2,112,106.3,97,97,97,0,0,0,0.464,0.453,0.477,112,106.3,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0889,0.0928,0.00527,0.00478,0.00571,0.00021,0.00019,0.00022,0.19,0.18,0.199,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.765,0,0.895,22.13,0,26.86,21.47,0,26.06,0,1,0,0,0.143,0,0.119,0.143,0.0583,0.47,0.54,0.46,28.6
1540764000000,2018,10,2018,1,5,7,0.12,0.0573,0.0632,0,0,0,0,1,1,1,199.2,196.7,202.5,104.5,100.5,94.71,93,97,0,0,0,0.475,0.459,0.491,104.5,100.5,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0869,0.0897,0.00463,0.0043,0.00505,0.00018,0.00017,0.0002,0.176,0.169,0.185,0.0069,0.0066,0.0072,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0568,0.48,0.53,0.47,0
1541368800000,2018,11,2018,2,6,7,0.126,0.054,0.0721,4464.28,32.17,32.17,26.57,1,1,1,208.6,203.8,212,119.3,110.8,89.29,67,93,0,0,0,0.428,0.319,0.456,119.3,110.8,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0902,0.0983,0.00589,0.00517,0.00789,0.00023,0.0002,0.00031,0.202,0.187,0.242,0.0079,0.0073,0.0095,25.35,25.3,25.39,0.924,0.918,0.936,0.97,0.97,0.97,0.896,0.891,0.908,27.39,25.34,33.16,26.57,24.58,32.17,0,0,0,0,0,0,0.148,0,0.0539,0.43,0.57,0.43,35.4
1541973600000,2018,11,2018,2,7,7,0.127,0.0405,0.0865,5413.24,32.67,32.67,32.22,1,1,1,210.1,207.4,212,143.1,140.4,67,67,67,0,0,0,0.319,0.316,0.323,143.1,140.4,145,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0974,0.0991,0.00791,0.00768,0.00808,0.00031,0.0003,0.00032,0.242,0.237,0.245,0.0095,0.0093,0.0096,25.3,25.28,25.32,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,33.22,32.58,33.68,32.22,31.6,32.67,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1542578400000,2018,11,2018,2,8,7,0.127,0.0405,0.0862,5393.57,32.79,32.79,32.1,1,1,1,209.6,208.2,212.6,142.6,141.2,67,67,67,0,0,0,0.32,0.315,0.322,142.6,141.2,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0977,0.0993,0.00787,0.00775,0.00812,0.00031,0.0003,0.00032,0.241,0.239,0.246,0.0094,0.0093,0.0097,25.3,25.28,25.31,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,33.1,32.77,33.81,32.1,31.79,32.79,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1543183200000,2018,11,2018,2,9,7,0.132,0.0391,0.093,5831.12,37.06,37.06,34.71,1,1,1,218.5,214.5,222.7,153.8,147.5,64.71,59,67,0,0,0,0.296,0.265,0.312,153.8,147.5,163.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0999,0.105,0.00882,0.00829,0.00966,0.00035,0.00032,0.00038,0.261,0.25,0.278,0.01,0.0098,0.011,25.23,25.19,25.26,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.76,34.26,38.13,34.71,33.24,37.06,0,0,0,0,0,0,0.193,0,0.039,0.3,0.7,0.3,44.2
1543788000000,2018,12,2018,3,10,7,0.139,0.0357,0.104,6541.99,40.53,40.53,38.94,1,1,1,230.3,223,236.6,171.3,164,59,59,59,0,0,0,0.256,0.249,0.265,171.3,164,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0103,0.00969,0.0108,0.00041,0.00038,0.00043,0.292,0.279,0.303,0.011,0.011,0.012,25.13,25.08,25.18,0.945,0.943,0.948,0.976,0.972,0.979,0.923,0.917,0.928,39.9,38.19,41.39,38.94,37.13,40.53,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1544392800000,2018,12,2018,3,11,7,0.139,0.0357,0.104,6543.42,40.19,40.19,38.95,1,1,1,230.3,227.1,235.3,171.3,168.1,59,59,59,0,0,0,0.256,0.251,0.26,171.3,168.1,176.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0103,0.01,0.0107,0.00041,0.00039,0.00042,0.292,0.286,0.301,0.011,0.011,0.012,25.13,25.09,25.15,0.945,0.944,0.947,0.976,0.974,0.978,0.923,0.92,0.927,39.91,39.15,41.07,38.95,38.14,40.19,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1544997600000,2018,12,2018,3,12,7,0.137,0.0357,0.101,6355.97,38.35,38.35,37.83,1,1,1,225.8,223.5,227.9,166.8,164.5,59,59,59,0,0,0,0.261,0.259,0.264,166.8,164.5,168.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00993,0.00973,0.0101,0.00039,0.00038,0.0004,0.284,0.28,0.287,0.011,0.011,0.011,25.16,25.15,25.18,0.944,0.943,0.945,0.974,0.972,0.975,0.919,0.917,0.921,38.86,38.32,39.34,37.83,37.26,38.35,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1545602400000,2018,12,2018,3,13,7,0.14,0.0357,0.104,6595.81,40.73,40.73,39.26,1,1,1,231.6,227.3,237.5,172.6,168.3,59,59,59,0,0,0,0.255,0.248,0.26,172.6,168.3,178.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0101,0.0109,0.00041,0.0004,0.00043,0.294,0.286,0.305,0.012,0.011,0.012,25.12,25.07,25.15,0.946,0.944,0.948,0.976,0.974,0.979,0.924,0.92,0.928,40.21,39.22,41.59,39.26,38.21,40.73,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1546207200000,2018,12,2018,3,14,7,0.146,0.0429,0.103,6484.61,41.07,41.07,38.6,1,1,1,241.4,238.3,245.4,170.4,165.3,71,59,73,0,0,0,0.294,0.247,0.306,170.4,165.3,179.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.111,0.0102,0.0098,0.011,0.0004,0.00039,0.00044,0.292,0.283,0.307,0.012,0.011,0.012,25.06,25.03,25.09,0.945,0.944,0.948,0.975,0.973,0.98,0.922,0.918,0.929,39.58,38.38,41.91,38.6,37.32,41.07,0,0,0,0,0,0,0.214,0,0.043,0.29,0.71,0.29,44.4
1546812000000,2019,1,2018,4,15,7,0.15,0.0442,0.106,6692.33,40.78,40.78,39.84,1,1,1,248.4,246.2,252.2,175.4,173.2,73,73,73,0,0,0,0.294,0.289,0.296,175.4,173.2,179.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.112,0.0107,0.0105,0.011,0.00042,0.00041,0.00043,0.301,0.297,0.308,0.012,0.012,0.012,25.01,24.98,25.03,0.947,0.946,0.948,0.978,0.977,0.98,0.926,0.924,0.929,40.75,40.23,41.64,39.84,39.28,40.78,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1547416800000,2019,1,2018,4,16,7,0.155,0.0442,0.111,7013.46,42.14,42.14,41.75,1,1,1,256.3,254.7,258,183.3,181.7,73,73,73,0,0,0,0.285,0.283,0.287,183.3,181.7,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.114,0.0113,0.0112,0.0115,0.00045,0.00044,0.00045,0.315,0.312,0.318,0.012,0.012,0.013,24.96,24.95,24.97,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,42.6,42.22,43,41.75,41.37,42.14,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1548021600000,2019,1,2018,4,17,7,0.164,0.0442,0.12,7583.19,47.49,47.49,45.14,1,1,1,270.9,262.6,281.2,197.9,189.6,73,73,73,0,0,0,0.27,0.26,0.278,197.9,189.6,208.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.0126,0.0119,0.0134,0.0005,0.00047,0.00053,0.341,0.326,0.359,0.014,0.013,0.014,24.88,24.82,24.92,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.06,44.1,48.46,45.14,43.21,47.49,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1548626400000,2019,1,2018,4,18,7,0.187,0.0473,0.14,8501.48,53.42,53.42,50.6,2,1,1.7142857142857142,309.8,288.1,330.2,231.7,215.1,78.14,73,85,0,0,0,0.252,0.235,0.27,231.7,215.1,245.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.125,0.137,0.0154,0.014,0.0166,0.00062,0.00056,0.00066,0.288,0.245,0.387,0.011,0.0098,0.015,24.76,24.69,24.83,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.56,25.84,51.98,32.19,25.07,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.5
1549231200000,2019,2,2018,5,19,7,0.217,0.0514,0.166,10015.6,64.15,64.15,59.62,2,2,2,358.7,337.5,379.6,273.7,252.5,85,85,85,0,0,0,0.237,0.224,0.252,273.7,252.5,294.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.139,0.154,0.0282,0.0182,0.0381,0.0011,0.00073,0.0015,0.302,0.27,0.333,0.012,0.011,0.013,24.5,24.37,24.64,0.935,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.73,28.38,33.07,29.81,27.52,32.07,0,0,0,0,0,0,0.331,0,0.051,0.24,0.76,0.24,46.2
1549836000000,2019,2,2018,5,20,7,0.25,0.0514,0.199,12009.4,76.72,76.72,71.48,2,2,2,413.8,387.6,437.4,328.8,302.6,85,85,85,0,0,0,0.206,0.194,0.219,328.8,302.6,352.4,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.174,0.0542,0.0418,0.0653,0.0022,0.0017,0.0027,0.385,0.345,0.42,0.016,0.014,0.017,24.15,24.01,24.32,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.925,36.8,33.94,39.36,35.74,32.92,38.36,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
1550440800000,2019,2,2018,5,21,7,0.289,0.0514,0.238,14379.1,91.21,91.21,85.59,2,2,2,478.1,449.1,505.4,393.1,364.1,85,85,85,0,0,0,0.178,0.168,0.189,393.1,364.1,420.4,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.179,0.198,0.0845,0.0709,0.0974,0.0035,0.0029,0.004,0.481,0.438,0.522,0.02,0.018,0.022,23.77,23.6,23.94,0.954,0.95,0.956,0.98,0.977,0.98,0.934,0.929,0.937,43.68,40.62,46.54,42.79,39.7,45.6,0,0,0,0,0,0,0.475,0,0.051,0.18,0.82,0.18,49.8
1551045600000,2019,2,2018,5,22,7,0.32,0.0571,0.263,15752.4,95.57,95.57,93.76,2,2,2,528.6,511.2,548.4,434.1,426.2,94.43,85,107,0,0,0,0.178,0.161,0.2,434.1,426.2,442.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.205,0.2,0.209,0.104,0.1,0.108,0.0043,0.0042,0.0045,0.544,0.531,0.557,0.023,0.022,0.023,23.48,23.38,23.57,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.84,47.07,48.76,46.88,46.13,47.78,0,0,0,0,0,0,0.521,0,0.057,0.18,0.82,0.18,49.2
1551650400000,2019,3,2018,6,23,7,0.35,0.0647,0.285,16330,102.1,102.1,97.2,3,2,2.142857142857143,578.1,555.2,596.8,471.1,448.2,107,107,107,0,0,0,0.185,0.179,0.193,471.1,448.2,489.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.211,0.233,0.121,0.111,0.13,0.0051,0.0046,0.0055,0.589,0.526,0.631,0.025,0.022,0.027,23.21,23.1,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.7,35.09,52.68,46.17,34.04,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.81,0.19,46.7
1552255200000,2019,3,2018,6,24,7,0.364,0.0647,0.3,17343.3,104.1,104.1,103.2,3,3,3,602.5,597.6,606.9,495.5,490.6,107,107,107,0,0,0,0.178,0.176,0.179,495.5,490.6,499.9,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.237,0.234,0.239,0.133,0.131,0.135,0.0056,0.0055,0.0057,0.535,0.528,0.541,0.023,0.022,0.023,23.16,23.13,23.18,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,35.48,35.14,35.77,34.41,34.09,34.69,0,0,0,0,0,0,0.574,0,0.064,0.18,0.82,0.18,47.6
1552860000000,2019,3,2018,6,25,7,0.35,0.0647,0.285,16327.2,101.9,101.9,97.19,3,2,2.142857142857143,578.9,560.7,595.7,471.9,453.7,107,107,107,0,0,0,0.185,0.18,0.191,471.9,453.7,488.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.213,0.233,0.122,0.113,0.13,0.0051,0.0047,0.0055,0.59,0.525,0.627,0.025,0.022,0.026,23.2,23.11,23.3,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.78,35.02,52.44,46.17,33.97,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.81,0.19,46.6
1553464800000,2019,3,2018,6,26,7,0.33,0.0647,0.265,15861,96.36,96.36,94.41,2,2,2,545.6,540.2,555.5,438.6,433.2,107,107,107,0,0,0,0.196,0.193,0.198,438.6,433.2,448.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.206,0.211,0.106,0.103,0.111,0.0044,0.0043,0.0046,0.553,0.544,0.567,0.023,0.023,0.024,23.39,23.33,23.42,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.17,47.62,49.16,47.21,46.67,48.18,0,0,0,0,0,0,0.525,0,0.065,0.2,0.8,0.2,48.1
1554069600000,2019,4,2018,7,27,7,0.33,0.0756,0.254,15192.2,92.42,92.42,90.43,2,2,2,545.2,541,555.2,420.2,416,125,125,125,0,0,0,0.229,0.225,0.231,420.2,416,430.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.203,0.208,0.0973,0.0953,0.102,0.0041,0.004,0.0043,0.528,0.521,0.543,0.022,0.022,0.023,23.42,23.36,23.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.14,45.71,47.15,45.21,44.8,46.21,0,0,0,0,0,0,0.502,0,0.076,0.23,0.77,0.23,46
1554674400000,2019,4,2018,7,28,7,0.342,0.0756,0.266,15846.6,95.11,95.11,94.32,2,2,2,564.9,559.3,568.9,439.9,434.3,125,125,125,0,0,0,0.221,0.22,0.223,439.9,434.3,443.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.209,0.213,0.107,0.104,0.109,0.0045,0.0044,0.0046,0.557,0.549,0.563,0.023,0.023,0.024,23.3,23.28,23.33,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.12,47.56,48.52,47.16,46.61,47.55,0,0,0,0,0,0,0.524,0,0.076,0.22,0.78,0.22,46.3
1555279200000,2019,4,2018,7,29,7,0.34,0.0756,0.265,15783.2,95,95,93.95,2,2,2,563,554.1,568.3,438,429.1,125,125,125,0,0,0,0.222,0.22,0.226,438,429.1,443.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.207,0.212,0.106,0.102,0.108,0.0044,0.0042,0.0045,0.554,0.541,0.562,0.023,0.023,0.024,23.31,23.28,23.37,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.93,47.04,48.47,46.97,46.1,47.5,0,0,0,0,0,0,0.522,0,0.075,0.22,0.78,0.22,46.4
1555884000000,2019,4,2018,7,30,7,0.324,0.0756,0.248,14873.3,91.71,91.71,88.53,2,2,2,535.7,517.2,551.6,410.7,392.2,125,125,125,0,0,0,0.234,0.227,0.242,410.7,392.2,426.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.194,0.207,0.0928,0.0841,0.1,0.0039,0.0035,0.0042,0.513,0.486,0.537,0.021,0.02,0.022,23.48,23.38,23.59,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.17,43.27,46.79,44.27,42.41,45.86,0,0,0,0,0,0,0.492,0,0.076,0.23,0.77,0.23,45.9
1556488800000,2019,4,2018,7,31,7,0.298,0.0851,0.213,12726.7,83.51,83.51,75.75,2,2,2,492.7,475.9,510.9,351.9,328.9,140.7,125,147,0,0,0,0.286,0.245,0.309,351.9,328.9,385.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.172,0.192,0.0651,0.0542,0.0811,0.0027,0.0022,0.0034,0.426,0.391,0.476,0.018,0.016,0.02,23.76,23.62,23.87,0.949,0.945,0.953,0.974,0.97,0.98,0.924,0.917,0.934,38.89,36.39,42.61,37.88,35.29,41.76,0,0,0,0,0,0,0.421,0,0.085,0.29,0.71,0.29,42.7
1557093600000,2019,5,2018,8,32,7,0.275,0.0889,0.186,11114.7,69.51,69.51,66.16,2,2,2,454.7,437.9,470.7,307.7,290.9,147,147,147,0,0,0,0.323,0.312,0.336,307.7,290.9,323.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.159,0.171,0.0442,0.0363,0.0518,0.0018,0.0015,0.0021,0.359,0.334,0.383,0.015,0.014,0.016,23.99,23.9,24.1,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.1,32.27,35.83,33.08,31.3,34.75,0,0,0,0,0,0,0.368,0,0.089,0.32,0.68,0.32,40.4
