datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1557698400000,2019,5,2018,8,33,7,0.251,0.0889,0.162,9688.36,61.36,61.36,57.67,2,2,2,414.9,397.7,432.1,267.9,250.7,147,147,147,0,0,0,0.354,0.34,0.37,267.9,250.7,285.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.151,0.145,0.157,0.0255,0.0173,0.0336,0.001,0.0007,0.0014,0.3,0.274,0.326,0.012,0.011,0.013,24.23,24.13,24.34,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.73,27.82,31.63,28.83,26.99,30.68,0,0,0,0,0,0,0.32,0,0.089,0.35,0.65,0.35,38.6
1558303200000,2019,5,2018,8,34,7,0.227,0.0889,0.138,8320.93,52.71,52.71,49.53,2,1,1.4285714285714286,375.4,359.7,392,228.4,212.7,147,147,147,0,0,0,0.392,0.375,0.409,228.4,212.7,245,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.143,0.0152,0.0138,0.0166,0.00061,0.00056,0.00067,0.334,0.254,0.402,0.013,0.01,0.016,24.39,24.32,24.44,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.19,25.86,52.06,38.51,25.09,48.2,0,0,0,0,0,0,0.275,0,0.089,0.39,0.61,0.39,36.7
1558908000000,2019,5,2018,8,35,7,0.205,0.0841,0.121,7587.66,47.6,47.6,45.16,1,1,1,339.5,326.1,354.5,200.5,187.3,139,119,147,0,0,0,0.409,0.361,0.44,200.5,187.3,210.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.13,0.0128,0.0117,0.0137,0.00051,0.00047,0.00055,0.353,0.329,0.37,0.014,0.013,0.015,24.55,24.46,24.61,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.09,42.96,48.57,45.16,42.11,47.6,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1559512800000,2019,6,2018,9,36,7,0.187,0.072,0.115,7244.39,45.9,45.9,43.12,1,1,1,309.7,297.9,322,190.7,178.9,119,119,119,0,0,0,0.384,0.37,0.399,190.7,178.9,203,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.127,0.012,0.011,0.013,0.00048,0.00044,0.00052,0.334,0.313,0.356,0.013,0.012,0.014,24.72,24.63,24.8,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.01,41.25,46.84,43.12,40.37,45.9,0,0,0,0,0,0,0.24,0,0.072,0.39,0.61,0.39,38.7
1560117600000,2019,6,2018,9,37,7,0.172,0.072,0.1,6223.14,39.49,39.49,37.04,1,1,1,284.4,275.2,294.3,165.4,156.2,119,119,119,0,0,0,0.418,0.404,0.432,165.4,156.2,175.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.00981,0.00903,0.0107,0.00039,0.00036,0.00042,0.289,0.272,0.307,0.011,0.011,0.012,24.87,24.82,24.93,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,38.09,35.94,40.42,37.04,34.86,39.49,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.2
1560722400000,2019,6,2018,9,38,7,0.159,0.072,0.0872,5395.2,34.18,34.18,32.11,1,1,1,263.2,254.1,272.2,144.2,135.1,119,119,119,0,0,0,0.452,0.437,0.468,144.2,135.1,153.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.008,0.00724,0.00877,0.00032,0.00029,0.00035,0.251,0.235,0.267,0.0099,0.0093,0.011,25,24.94,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.11,30.97,35.24,32.11,30.04,34.18,0,0,0,0,0,0,0.178,0,0.0718,0.45,0.55,0.45,33.9
1561327200000,2019,6,2018,9,39,7,0.148,0.072,0.0758,4669.87,29.48,29.48,27.8,1,1,1,244.3,236.9,251.7,125.3,117.9,119,119,119,0,0,0,0.487,0.473,0.502,125.3,117.9,132.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0992,0.0966,0.102,0.0064,0.00577,0.00703,0.00025,0.00023,0.00028,0.217,0.204,0.23,0.0086,0.008,0.0091,25.12,25.06,25.17,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.66,26.9,30.39,27.8,26.1,29.48,0,0,0,0,0,0,0.154,0,0.0722,0.49,0.51,0.49,31.6
1561932000000,2019,7,2018,10,40,7,0.137,0.0653,0.072,4439.82,28.14,28.14,26.43,1,1,1,227.1,219.7,234.5,119.1,111.7,108,108,108,0,0,0,0.476,0.461,0.492,119.1,111.7,126.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0956,0.0929,0.0982,0.00587,0.00524,0.0065,0.00023,0.00021,0.00026,0.205,0.191,0.218,0.008,0.0075,0.0086,25.23,25.18,25.29,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.24,25.47,29.01,26.43,24.71,28.14,0,0,0,0,0,0,0.147,0,0.065,0.48,0.53,0.47,32.4
1562536800000,2019,7,2018,10,41,7,0.128,0.0653,0.0625,3827.53,24.13,24.13,22.78,1,1,1,211.4,205.8,217.2,103.4,97.75,108,108,108,0,0,0,0.511,0.497,0.525,103.4,97.75,109.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.09,0.088,0.0921,0.00454,0.00406,0.00503,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.35,25.31,25.4,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.89,23.5,22.24,24.88,22.78,21.52,24.13,0,0,0,0,0,0,0.127,0,0.0655,0.51,0.49,0.51,29.9
1563141600000,2019,7,2018,10,42,7,0.12,0.0653,0.0545,0,0,0,0,1,1,1,198.1,192.3,203.8,90.09,84.35,108,108,108,0,0,0,0.545,0.53,0.561,90.09,84.35,95.83,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0833,0.0874,0.00341,0.00292,0.0039,0.00013,0.00011,0.00015,0.153,0.143,0.163,0.006,0.0056,0.0064,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.54,0.45,0.55,0
1563746400000,2019,7,2018,10,43,7,0.113,0.0653,0.0474,0,0,0,0,1,1,1,186.3,182.2,190.4,78.33,74.23,108,108,108,0,0,0,0.58,0.567,0.593,78.33,74.23,82.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0812,0.0797,0.0826,0.00241,0.00206,0.00276,0.000094,0.000081,0.00011,0.132,0.124,0.139,0.0052,0.0049,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.58,0.42,0.58,0
1564351200000,2019,7,2018,10,44,7,0.106,0.0601,0.0462,0,0,0,0,1,1,1,175.7,169.9,180.9,76.32,70.13,99.43,93,108,0,0,0,0.565,0.526,0.606,76.32,70.13,83.76,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0795,0.0783,0.0813,0.00224,0.00171,0.00287,0.000088,0.000067,0.00011,0.127,0.117,0.14,0.005,0.0046,0.0055,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0598,0.57,0.44,0.56,0
1564956000000,2019,8,2018,11,45,7,0.0981,0.0562,0.0419,0,0,0,0,1,1,1,162.3,156.5,168,69.27,63.53,93,93,93,0,0,0,0.573,0.554,0.594,69.27,63.53,75.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0742,0.0782,0.00164,0.00115,0.00213,0.000064,0.000045,0.000083,0.114,0.104,0.124,0.0045,0.0041,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1565560800000,2019,8,2018,11,46,7,0.0914,0.0562,0.0351,0,0,0,0,1,1,1,151.1,147,155.2,58.06,53.96,93,93,93,0,0,0,0.616,0.599,0.633,58.06,53.96,62.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0737,0.000685,0.000337,0.00103,0.000027,0.000013,0.000041,0.0938,0.0865,0.101,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.38,0.62,0
1566165600000,2019,8,2018,11,47,7,0.0858,0.0562,0.00897,0,0,0,0,1,0,0.2857142857142857,141.9,139,145.6,48.88,46.03,93,93,93,34,0,50,0.656,0.639,0.669,14.83,0,52.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000463,0,0.00022,0.0000018,0,0.0000086,0.0745,0.0708,0.0845,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.07683,0.66,0.1,0.9,0
1566770400000,2019,8,2018,11,48,7,0.082,0.0544,0.0052,0,0,0,0,1,0,0.14285714285714285,135.6,132.2,138.2,45.59,41.11,90,72,93,37,0,45,0.663,0.545,0.693,8.599,0,60.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000124,0,0.000866,0.0000049,0,0.000034,0.0744,0.0708,0.0955,0.0029,0.0028,0.0037,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0768,0.66,0.063,0.94,0
1567375200000,2019,9,2018,12,49,7,0.0753,0.0435,0.0235,0,0,0,0,1,0,0.7142857142857143,124.5,118.8,129.7,52.46,46.79,72,72,72,13.71,0,49,0.579,0.555,0.606,38.81,0,57.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000263,0,0.000657,0.00001,0,0.000026,0.0824,0.0708,0.0919,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0518,0.58,0.31,0.69,0
1567980000000,2019,9,2018,12,50,7,0.0682,0.0435,0,0,0,0,0,0,0,0,112.8,108.7,116.9,40.78,36.68,72,72,72,40.86,37,45,0.639,0.616,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0682,0.64,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0634,0.0435,0,0,0,0,0,0,0,0,104.8,102.4,107.3,32.77,30.39,72,72,72,32.71,30,35,0.687,0.671,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0634,0.69,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0599,0.0435,0,0,0,0,0,0,0,0,99.11,96.64,101.6,27.11,24.64,72,72,72,27.14,25,30,0.727,0.709,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,0.73,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0565,0.0332,0,0,0,0,0,0,0,0,93.36,90.9,95.82,38.5,23.82,54.86,52,72,38.57,24,43,0.587,0.547,0.751,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0565,0.59,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0561,0.0314,0,0,0,0,0,0,0,0,92.78,89.26,96.1,40.78,37.26,52,52,52,40.86,37,44,0.561,0.541,0.583,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0561,0.56,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0551,0.0314,0,0,0,0,0,0,0,0,91.18,87.07,95.28,39.18,35.07,52,52,52,39,35,43,0.571,0.546,0.597,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.57,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0517,0.0314,0,0,0,0,0,0,0,0,85.51,84.07,87.35,33.51,32.07,52,52,52,33.43,32,35,0.608,0.595,0.619,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0517,0.61,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0528,0.0309,0,0,0,0,0,0,0,0,87.35,86.53,88.17,36.21,35.07,51.14,50,52,36.14,35,38,0.585,0.567,0.597,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0528,0.59,0,1,0
1572818400000,2019,11,2019,2,5,7,0.056,0.0302,0,0,0,0,0,0,0,0,92.55,88.44,98.29,42.55,38.44,50,50,50,42.43,38,48,0.541,0.509,0.565,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.056,0.54,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0631,0.0302,0.0243,0,0,0,0,1,0,0.7142857142857143,104.3,99.11,110.6,54.3,49.11,50,50,50,14,0,49,0.48,0.452,0.504,40.23,0,60.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000384,0,0.0009,0.000015,0,0.000035,0.0844,0.0708,0.096,0.0033,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0388,0.48,0.39,0.61,0
1574028000000,2019,11,2019,2,7,7,0.0723,0.0302,0.042,2226.6,16.27,16.27,13.25,1,1,1,119.5,113,123.2,69.5,63.05,50,50,50,0,0,0,0.419,0.406,0.442,69.5,63.05,73.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.00166,0.00111,0.00197,0.000065,0.000043,0.000077,0.109,0.0996,0.115,0.0043,0.0039,0.0045,25.39,25.39,25.4,0.786,0,0.931,0.823,0,0.96,0.754,0,0.893,13.81,0,16.95,13.25,0,16.27,0,1,0,0,0.143,0,0.0736,0.143,0.0303,0.42,0.58,0.42,30.8
1574632800000,2019,11,2019,2,8,7,0.0774,0.031,0.0463,2867.67,17.84,17.84,17.07,1,1,1,127.9,122.6,130.3,76.61,71.28,51.29,50,59,0,0,0,0.401,0.385,0.453,76.61,71.28,80,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0714,0.074,0.00226,0.00181,0.00255,0.000089,0.000071,0.0001,0.121,0.113,0.127,0.0048,0.0044,0.005,25.38,25.37,25.39,0.932,0.92,0.939,0.96,0.96,0.96,0.895,0.883,0.901,17.78,16.33,18.59,17.07,15.68,17.84,0,0,0,0,0,0,0.0948,0,0.0311,0.4,0.6,0.4,37
1575237600000,2019,12,2019,3,9,7,0.0875,0.0357,0.0518,3189.05,20.93,20.93,18.98,1,1,1,144.7,132.7,154.1,85.65,73.74,59,59,59,0,0,0,0.409,0.383,0.444,85.65,73.74,95.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0732,0.0807,0.00303,0.00202,0.00383,0.00012,0.000079,0.00015,0.139,0.117,0.155,0.0054,0.0046,0.0061,25.36,25.35,25.38,0.926,0.916,0.937,0.963,0.96,0.967,0.891,0.885,0.9,19.71,17.14,21.65,18.98,16.45,20.93,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
1575842400000,2019,12,2019,3,10,7,0.092,0.0357,0.0563,3447.79,21.1,21.1,20.52,1,1,1,152.1,150.8,154.9,93.12,91.79,59,59,59,0,0,0,0.388,0.381,0.391,93.12,91.79,95.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0796,0.081,0.00366,0.00355,0.0039,0.00014,0.00014,0.00015,0.152,0.15,0.157,0.006,0.0059,0.0061,25.35,25.35,25.35,0.918,0.915,0.919,0.966,0.965,0.967,0.886,0.885,0.887,21.25,20.98,21.82,20.52,20.25,21.1,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1576447200000,2019,12,2019,3,11,7,0.0961,0.0357,0.0604,3692.4,23.39,23.39,21.98,1,1,1,158.9,155.2,165,99.95,96.16,59,59,59,0,0,0,0.371,0.358,0.38,99.95,96.16,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0811,0.0846,0.00425,0.00392,0.00476,0.00017,0.00015,0.00019,0.164,0.157,0.175,0.0064,0.0062,0.0069,25.35,25.35,25.36,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.888,22.69,21.87,24.12,21.98,21.15,23.39,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
1577052000000,2019,12,2019,3,12,7,0.103,0.0357,0.0669,4117.65,27.83,27.83,24.51,1,1,1,169.6,162.5,183.3,110.6,103.5,59,59,59,0,0,0,0.348,0.322,0.363,110.6,103.5,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0837,0.0911,0.00515,0.00455,0.00632,0.0002,0.00018,0.00025,0.183,0.171,0.208,0.0072,0.0067,0.0081,25.36,25.35,25.36,0.918,0.913,0.928,0.97,0.97,0.97,0.891,0.886,0.9,25.27,23.51,28.69,24.51,22.81,27.83,0,0,0,0,0,0,0.136,0,0.0361,0.35,0.65,0.35,40
1577656800000,2019,12,2019,3,13,7,0.119,0.0417,0.0775,4824.94,30.5,30.5,28.72,1,1,1,197.1,185.8,208.8,128.1,119.9,69,59,73,0,0,0,0.35,0.313,0.378,128.1,119.9,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.0913,0.0969,0.00664,0.00594,0.00729,0.00026,0.00023,0.00029,0.216,0.202,0.23,0.0084,0.0079,0.009,25.36,25.32,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.61,27.6,31.44,28.72,26.77,30.5,0,0,0,0,0,0,0.16,0,0.0415,0.35,0.65,0.35,40.5
1578261600000,2020,1,2019,4,14,7,0.132,0.0442,0.0878,5487.29,34.69,34.69,32.66,1,1,1,218.2,210.1,227.1,145.2,137.1,73,73,73,0,0,0,0.335,0.321,0.347,145.2,137.1,154.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0973,0.103,0.00809,0.00741,0.00885,0.00032,0.00029,0.00035,0.247,0.232,0.263,0.0097,0.0091,0.01,25.24,25.17,25.31,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.67,31.76,35.76,32.66,30.81,34.69,0,0,0,0,0,0,0.181,0,0.0442,0.33,0.67,0.33,41.6
1578866400000,2020,1,2019,4,15,7,0.146,0.0442,0.102,6397,40.58,40.58,38.08,1,1,1,241.3,230.1,251.4,168.3,157.1,73,73,73,0,0,0,0.303,0.29,0.317,168.3,157.1,178.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.0101,0.0091,0.0109,0.0004,0.00036,0.00043,0.288,0.268,0.306,0.011,0.011,0.012,25.06,24.99,25.15,0.945,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.928,39.08,36.46,41.44,38.08,35.37,40.58,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.8
1579471200000,2020,1,2019,4,16,7,0.165,0.0442,0.121,7650.03,48.2,48.2,45.54,1,1,1,273.6,255.5,290.5,200.6,182.5,73,73,73,0,0,0,0.267,0.251,0.286,200.6,182.5,217.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.126,0.0128,0.0113,0.0142,0.00051,0.00045,0.00057,0.346,0.314,0.376,0.014,0.012,0.015,24.86,24.76,24.96,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.939,46.67,42.41,50.6,45.54,41.56,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.4
1580076000000,2020,1,2019,4,17,7,0.197,0.0462,0.151,9123.67,59.96,59.96,54.31,2,1,1.8571428571428572,325.9,297.9,360.2,249.5,224.9,76.43,73,85,0,0,0,0.235,0.218,0.245,249.5,224.9,275.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.147,0.0197,0.0149,0.0289,0.00079,0.00059,0.0012,0.29,0.246,0.389,0.012,0.0098,0.016,24.68,24.49,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.91,26.12,52.29,30.6,25.34,48.2,0,0,0,0,0,0,0.302,0,0.046,0.23,0.77,0.23,46.3
1580680800000,2020,2,2019,5,18,7,0.244,0.0514,0.193,11638.9,77.16,77.16,69.28,2,2,2,403.5,370.4,439.3,318.5,285.4,85,85,85,0,0,0,0.211,0.194,0.23,318.5,285.4,354.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.162,0.151,0.175,0.0493,0.0337,0.0662,0.002,0.0014,0.0027,0.369,0.32,0.423,0.015,0.013,0.017,24.22,24,24.43,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.925,35.67,32.03,39.56,34.64,31.07,38.58,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.7
1581285600000,2020,2,2019,5,19,7,0.306,0.0514,0.255,15214.2,102.4,102.4,90.56,3,2,2.142857142857143,506.5,455.4,574.1,421.5,370.4,85,85,85,0,0,0,0.169,0.148,0.187,421.5,370.4,489.1,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.2,0.181,0.228,0.098,0.0738,0.13,0.0041,0.003,0.0055,0.509,0.447,0.584,0.021,0.018,0.024,23.61,23.3,23.9,0.953,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.98,35.2,50.59,42.84,34.14,48.2,0,0,0,0,0,0,0.503,0,0.051,0.17,0.83,0.17,49.7
1581890400000,2020,2,2019,5,20,7,0.432,0.0514,0.381,21658.7,144.6,144.6,128.9,3,3,3,714.6,603.3,818.2,629.6,518.3,85,85,85,0,0,0,0.12,0.104,0.141,629.6,518.3,733.2,990,990,990,966.8,966.3,967.2,23.2,22.8,23.7,0.308,0.244,0.366,0.222,0.147,0.291,0.0096,0.0062,0.013,0.755,0.567,0.93,0.033,0.024,0.041,22.49,21.9,23.12,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,44.08,37.14,50.22,42.97,36.03,48.2,0,0,0,0,0,0,0.716,0,0.051,0.12,0.88,0.12,50.1
1582495200000,2020,2,2019,5,21,7,0.581,0.0552,0.525,28119.2,180,180,167.4,4,3,3.857142857142857,960,854.4,1045,868.7,769.4,91.29,85,129,0,0,0,0.0949,0.0828,0.123,868.7,769.4,942,990,990,990,967.7,967.3,968,22.3,22,22.7,0.49,0.397,0.555,0.359,0.311,0.395,0.016,0.014,0.018,1.1,0.979,1.21,0.049,0.043,0.055,21.17,20.78,21.69,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.89,40.76,52.16,43.57,39.85,48.2,0,0,0,0,0,0,0.93,0,0.056,0.095,0.9,0.1,48.4
1583100000000,2020,3,2019,6,22,7,0.687,0.078,0.609,31364.7,192.8,192.8,186.7,4,4,4,1136,1063,1211,1007,934,129,129,129,0,0,0,0.114,0.107,0.121,1007,934,1082,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.649,0.561,0.754,0.471,0.391,0.607,0.022,0.018,0.028,1.4,1.21,1.66,0.065,0.055,0.077,20.27,19.78,20.69,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.78,45.28,50.07,46.67,44.37,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.7
1583704800000,2020,3,2019,6,23,7,0.819,0.101,0.665,32249.5,192.8,192.8,192,4,4,4,1354,1242,1453,1186,1113,167.6,129,183,86,13,170,0.123,0.101,0.139,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.828,0.785,0.867,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.73,1.82,0.085,0.081,0.088,19.21,18.85,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.38,48.42,50.44,47.99,47.45,48.2,0,0,0,0,0,0,1.07,0,0.154,0.12,0.81,0.19,39.4
1584309600000,2020,3,2019,6,24,7,0.959,0.111,0.665,31082.9,188.5,188.5,185,4,4,4,1585,1488,1676,1402,1305,183,183,183,302.3,205,393,0.115,0.109,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.904,0.882,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.092,0.089,0.093,18.39,18.08,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.39,48.08,46.25,45.47,47.12,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1584914400000,2020,3,2019,6,25,7,1.08,0.111,0.665,29918.9,180.8,180.8,178.1,4,4,4,1785,1707,1877,1602,1524,183,183,183,501.6,424,594,0.103,0.0975,0.107,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.42,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.43,44.61,46.13,44.52,43.72,45.21,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
1585519200000,2020,3,2019,6,26,7,1.27,0.0956,0.665,28227,173.3,173.3,168,4,4,4,2108,1923,2299,1950,1740,158,148,183,850.1,640,1051,0.0756,0.0644,0.0952,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.3,17.28,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.87,41.59,44.21,42,40.73,43.33,0,0,0,0,0,0,0.933,0,0.605,0.075,0.52,0.48,22.2
1586124000000,2020,4,2019,7,27,7,1.49,0.101,0.665,26598.7,161.6,161.6,158.3,4,4,4,2466,2348,2569,2298,2200,167.7,148,217,1198,1100,1260,0.0678,0.059,0.0854,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.65,16.19,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.51,39.83,41.27,39.58,38.86,40.4,0,0,0,0,0,0,0.88,0,0.825,0.068,0.45,0.55,17.9
1586728800000,2020,4,2019,7,28,7,1.6,0.131,0.665,25747.8,154.7,154.7,153.3,4,4,4,2648,2596,2690,2431,2379,217,217,217,1331,1279,1373,0.082,0.0807,0.0836,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.36,15.59,0.943,0.942,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.32,39.04,39.65,38.32,38.03,38.67,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
1587333600000,2020,4,2019,7,29,7,1.62,0.131,0.665,25579,153.7,153.7,152.3,4,4,4,2684,2631,2713,2467,2414,217,217,217,1367,1314,1396,0.0808,0.08,0.0825,1100,1100,1100,990,990,990,972.8,972.6,972.8,17.2,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.3,15.5,0.942,0.942,0.943,0.974,0.974,0.975,0.918,0.917,0.919,39.08,38.89,39.43,38.06,37.86,38.43,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1587938400000,2020,4,2019,7,30,7,1.5,0.147,0.665,26504.4,161.1,161.1,157.8,4,4,4,2486,2367,2596,2244,2091,242.3,217,276,1144,991,1279,0.098,0.0836,0.117,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.59,16.14,0.944,0.943,0.945,0.977,0.975,0.979,0.923,0.92,0.925,40.38,39.65,41.15,39.44,38.67,40.27,0,0,0,0,0,0,0.876,0,0.835,0.098,0.44,0.56,17.7
1588543200000,2020,5,2019,8,31,7,1.32,0.167,0.665,27904.2,170.2,170.2,166.1,4,4,4,2178,2018,2326,1902,1742,276,276,276,801.7,642,950,0.127,0.119,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.24,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.38,41.42,43.41,41.52,40.55,42.55,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1589148000000,2020,5,2019,8,32,7,1.11,0.167,0.665,29609.8,180.7,180.7,176.2,4,4,4,1838,1710,1972,1562,1434,276,276,276,461.6,334,596,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.55,17.12,17.97,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.96,43.78,46.09,44.06,42.9,45.17,0,0,0,0,0,0,0.979,0,0.445,0.15,0.6,0.4,26.7
1589752800000,2020,5,2019,8,33,7,0.947,0.167,0.665,31205.8,189.5,189.5,185.7,4,4,4,1566,1466,1673,1290,1190,276,276,276,190.4,90,297,0.176,0.165,0.188,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.894,0.855,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.091,0.087,0.094,18.46,18.09,18.82,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.42,48.34,46.44,45.49,47.37,0,0,0,0,0,0,1.03,0,0.282,0.18,0.7,0.3,33
1590357600000,2020,5,2019,8,34,7,0.796,0.167,0.621,30892.8,192.3,192.3,183.9,4,4,4,1316,1182,1438,1040,906.4,276,276,276,13.71,0,62,0.211,0.192,0.233,1026,906.4,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.719,0.559,0.844,0.521,0.378,0.648,0.025,0.018,0.031,1.52,1.18,1.79,0.072,0.055,0.086,19.58,18.92,20.34,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.91,43.15,49.06,45.97,42.29,48.08,0,0,0,0,0,0,1.02,0,0.175,0.21,0.78,0.22,38.8
1590962400000,2020,6,2019,9,35,7,0.64,0.0974,0.543,28704.2,183.9,183.9,170.9,4,4,4,1059,984.6,1146,897.9,823.6,161,161,161,0,0,0,0.152,0.14,0.164,897.9,823.6,985.2,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.537,0.467,0.624,0.374,0.338,0.416,0.017,0.015,0.019,1.16,1.03,1.31,0.053,0.046,0.061,20.76,20.33,21.14,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.6,40.7,46.91,42.71,39.79,45.97,0,0,0,0,0,0,0.949,0,0.097,0.15,0.85,0.15,44.9
1591567200000,2020,6,2019,9,36,7,0.549,0.0974,0.452,24391.3,155.5,155.5,145.2,4,3,3.142857142857143,908,860.4,962.8,747,699.4,161,161,161,0,0,0,0.178,0.167,0.187,747,699.4,801.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.398,0.36,0.448,0.298,0.268,0.327,0.013,0.012,0.015,0.961,0.886,1.03,0.043,0.039,0.046,21.51,21.26,21.77,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.3,39.84,51.97,46.54,38.87,48.2,0,0,0,0,0,0,0.807,0,0.097,0.18,0.82,0.18,44.4
1592172000000,2020,6,2019,9,37,7,0.489,0.0974,0.392,22072.4,137.7,137.7,131.4,3,3,3,809.3,776.4,846.4,648.3,615.4,161,161,161,0,0,0,0.199,0.19,0.207,648.3,615.4,685.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.331,0.313,0.352,0.234,0.212,0.259,0.01,0.0092,0.011,0.8,0.744,0.862,0.035,0.032,0.038,22.06,21.85,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.69,42.74,46.85,43.79,41.88,45.91,0,0,0,0,0,0,0.73,0,0.097,0.2,0.8,0.2,45.1
1592776800000,2020,6,2019,9,38,7,0.444,0.0974,0.346,19731.8,124.5,124.5,117.5,3,3,3,733.9,699,770.1,572.9,538,161,161,161,0,0,0,0.22,0.209,0.23,572.9,538,609.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.309,0.184,0.16,0.208,0.0079,0.0069,0.009,0.672,0.614,0.734,0.029,0.026,0.032,22.49,22.29,22.69,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.1,37.9,42.36,39.15,36.82,41.51,0,0,0,0,0,0,0.653,0,0.098,0.22,0.78,0.22,44.4
1593381600000,2020,6,2019,9,39,7,0.398,0.108,0.29,16637.6,108.4,108.4,99.03,3,2,2.2857142857142856,657.8,628.2,688.9,478.9,442.2,178.9,161,186,0,0,0,0.273,0.234,0.296,478.9,442.2,527.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.237,0.217,0.263,0.126,0.108,0.154,0.0054,0.0046,0.0066,0.596,0.566,0.633,0.025,0.024,0.027,22.87,22.75,23.02,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,45.99,36.56,51.48,44.4,35.46,48.2,0,0,0,0,0,0,0.55,0,0.108,0.27,0.73,0.27,41.8
1593986400000,2020,7,2019,10,40,7,0.358,0.112,0.246,14543.8,91.82,91.82,86.57,2,2,2,592.2,566.7,618.6,406.2,380.7,186,186,186,0,0,0,0.314,0.301,0.328,406.2,380.7,432.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.213,0.0907,0.0787,0.103,0.0038,0.0033,0.0044,0.511,0.472,0.55,0.022,0.02,0.023,23.23,23.08,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.17,41.56,46.85,43.29,40.71,45.91,0,0,0,0,0,0,0.481,0,0.112,0.31,0.69,0.31,40.6
1594591200000,2020,7,2019,10,41,7,0.324,0.112,0.212,12540.2,79.65,79.65,74.64,2,2,2,536.1,513.9,558.8,350.1,327.9,186,186,186,0,0,0,0.347,0.333,0.362,350.1,327.9,372.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0642,0.0538,0.0749,0.0027,0.0022,0.0031,0.426,0.393,0.46,0.018,0.016,0.019,23.56,23.43,23.69,0.948,0.945,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.35,36.01,40.74,37.32,34.93,39.83,0,0,0,0,0,0,0.415,0,0.112,0.35,0.65,0.35,38.7
1595196000000,2020,7,2019,10,42,7,0.295,0.112,0.182,10818.8,68.45,68.45,64.4,2,2,2,487.7,468.8,507.1,301.7,282.8,186,186,186,0,0,0,0.382,0.367,0.397,301.7,282.8,321.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0414,0.0325,0.0505,0.0017,0.0013,0.0021,0.354,0.326,0.383,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.19,31.15,35.28,32.2,30.21,34.22,0,0,0,0,0,0,0.358,0,0.113,0.38,0.62,0.38,36.7
1595800800000,2020,7,2019,10,43,7,0.269,0.107,0.162,9654.24,60.03,60.03,57.47,2,2,2,445.6,428.6,462.5,268.4,254.6,177.1,155,186,0,0,0,0.397,0.357,0.422,268.4,254.6,279.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.15,0.157,0.0257,0.0192,0.0308,0.0011,0.00079,0.0013,0.303,0.283,0.318,0.012,0.012,0.013,24.09,24,24.16,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.62,28.05,30.94,28.73,27.21,30.02,0,0,0,0,0,0,0.319,0,0.107,0.4,0.6,0.4,35.9
1596405600000,2020,8,2019,11,44,7,0.245,0.0937,0.151,9008.98,57.45,57.45,53.62,2,2,2,404.6,388.4,422.3,249.6,233.4,155,155,155,0,0,0,0.383,0.367,0.399,249.6,233.4,267.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.151,0.0188,0.0156,0.0252,0.00076,0.00063,0.001,0.275,0.255,0.3,0.011,0.01,0.012,24.31,24.2,24.4,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,27.64,25.81,29.61,26.81,25.04,28.73,0,0,0,0,0,0,0.298,0,0.094,0.38,0.62,0.38,36.8
1597010400000,2020,8,2019,11,45,7,0.223,0.0937,0.129,7918.77,48.2,48.2,47.14,1,1,1,368.6,355.3,383.2,213.6,200.3,155,155,155,0,0,0,0.421,0.404,0.436,213.6,200.3,228.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.138,0.0139,0.0128,0.0151,0.00056,0.00051,0.00061,0.377,0.353,0.403,0.015,0.014,0.016,24.38,24.28,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.86,45.91,52.07,47.14,44.99,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.5
1597615200000,2020,8,2019,11,46,7,0.205,0.0937,0.111,6924.96,44.06,44.06,41.22,1,1,1,338.9,326.6,351.2,183.9,171.6,155,155,155,0,0,0,0.458,0.441,0.475,183.9,171.6,196.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0103,0.0124,0.00046,0.00041,0.0005,0.324,0.302,0.346,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.946,0.954,0.979,0.974,0.98,0.93,0.922,0.935,42.12,39.28,44.96,41.22,38.28,44.06,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1598220000000,2020,8,2019,11,47,7,0.189,0.0937,0.0954,5883.94,37.41,37.41,35.02,1,1,1,312.8,303.4,323.1,157.8,148.4,155,155,155,0,0,0,0.496,0.48,0.511,157.8,148.4,168.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.116,0.00916,0.00836,0.01,0.00037,0.00033,0.0004,0.277,0.261,0.296,0.011,0.01,0.012,24.76,24.69,24.82,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.09,33.91,38.46,35.02,32.89,37.41,0,0,0,0,0,0,0.195,0,0.0936,0.5,0.5,0.5,31.1
1598824800000,2020,8,2019,11,48,7,0.174,0.0746,0.0994,6181.39,40.22,40.22,36.79,1,1,1,287.6,275.2,300.4,164.3,145.4,123.3,118,155,0,0,0,0.428,0.398,0.516,164.3,145.4,178.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.116,0.00972,0.00811,0.0109,0.00039,0.00032,0.00043,0.286,0.255,0.31,0.011,0.01,0.012,24.86,24.8,24.93,0.944,0.938,0.948,0.973,0.97,0.978,0.918,0.909,0.928,37.81,33.2,41.11,36.79,32.21,40.22,0,0,0,0,0,0,0.204,0,0.0746,0.43,0.57,0.43,35.5
1599429600000,2020,9,2019,12,49,7,0.157,0.0714,0.086,5317.62,34.17,34.17,31.65,1,1,1,260.1,250.3,271.1,142.1,132.3,118,118,118,0,0,0,0.454,0.435,0.471,142.1,132.3,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.107,0.00783,0.007,0.00876,0.00031,0.00028,0.00035,0.246,0.228,0.265,0.0097,0.009,0.011,25.01,24.95,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.63,30.31,35.22,31.65,29.41,34.17,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
1600034400000,2020,9,2019,12,50,7,0.144,0.0714,0.0729,4486.09,28.72,28.72,26.7,1,1,1,238.5,230.4,247.3,120.5,112.4,118,118,118,0,0,0,0.495,0.477,0.512,120.5,112.4,129.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.0928,0.0988,0.00599,0.0053,0.00674,0.00024,0.00021,0.00027,0.207,0.192,0.223,0.0082,0.0076,0.0088,25.16,25.09,25.23,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.53,25.58,29.61,26.7,24.81,28.72,0,0,0,0,0,0,0.148,0,0.0711,0.5,0.51,0.49,31.2
1600639200000,2020,9,2019,12,51,7,0.133,0.055,0.0784,4869.2,30.63,30.63,28.98,1,1,1,220.7,214.2,227.9,129.7,123.2,91,91,91,0,0,0,0.413,0.399,0.425,129.7,123.2,136.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0945,0.0994,0.00677,0.00622,0.00739,0.00027,0.00024,0.00029,0.221,0.21,0.234,0.0087,0.0082,0.0092,25.25,25.2,25.31,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.88,28.36,31.58,28.98,27.51,30.63,0,0,0,0,0,0,0.161,0,0.0546,0.41,0.59,0.41,36.6
1601244000000,2020,9,2019,12,52,7,0.125,0.0488,0.0759,4717.05,29.87,29.87,28.08,1,1,1,206.2,200.8,212.3,125.5,116.9,80.71,73,91,0,0,0,0.391,0.354,0.438,125.5,116.9,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0923,0.0959,0.00641,0.00569,0.00706,0.00025,0.00022,0.00028,0.212,0.198,0.225,0.0083,0.0078,0.0088,25.35,25.32,25.38,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.95,26.83,30.8,28.08,26.02,29.87,0,0,0,0,0,0,0.156,0,0.0491,0.39,0.61,0.39,37.7
1601848800000,2020,10,2020,1,1,7,0.118,0.0442,0.0734,4557.37,28.24,28.24,27.13,1,1,1,194.3,190.2,198.9,121.3,117.2,73,73,73,0,0,0,0.376,0.367,0.384,121.3,117.2,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0903,0.0934,0.00606,0.00571,0.00645,0.00024,0.00022,0.00025,0.204,0.197,0.212,0.008,0.0077,0.0083,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.97,26.91,29.11,27.13,26.11,28.24,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
1602453600000,2020,10,2020,1,2,7,0.113,0.0442,0.0685,4226.86,25.77,25.77,25.16,1,1,1,186.3,183.3,188.8,113.3,110.3,73,73,73,0,0,0,0.392,0.387,0.398,113.3,110.3,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0879,0.0898,0.00538,0.00513,0.00559,0.00021,0.0002,0.00022,0.19,0.184,0.194,0.0074,0.0072,0.0076,25.38,25.38,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.94,25.21,26.57,25.16,24.45,25.77,0,0,0,0,0,0,0.14,0,0.0445,0.39,0.61,0.39,37.4
1603058400000,2020,10,2020,1,3,7,0.107,0.0442,0.0628,3846.36,23.99,23.99,22.89,1,1,1,176.8,172.7,181.4,103.8,99.66,73,73,73,0,0,0,0.413,0.402,0.423,103.8,99.66,108.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0841,0.0872,0.00458,0.00422,0.00496,0.00018,0.00017,0.00019,0.173,0.165,0.181,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.913,0.911,0.917,0.97,0.969,0.97,0.886,0.882,0.889,23.61,22.6,24.73,22.89,21.89,23.99,0,0,0,0,0,0,0.127,0,0.0442,0.41,0.59,0.41,35.9
1603663200000,2020,10,2020,1,4,7,0.102,0.0436,0.0586,3584.19,21.82,21.82,21.33,1,1,1,169.1,166.4,171.3,96.92,93.64,72.14,67,73,0,0,0,0.427,0.403,0.438,96.92,93.64,99.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.082,0.0836,0.00399,0.00371,0.0042,0.00016,0.00015,0.00016,0.16,0.155,0.164,0.0063,0.0061,0.0064,25.38,25.37,25.38,0.914,0.911,0.918,0.967,0.966,0.968,0.884,0.883,0.887,22.05,21.4,22.53,21.33,20.67,21.82,0,0,0,0,0,0,0.119,0,0.0434,0.43,0.57,0.43,35.1
1604268000000,2020,11,2020,2,5,7,0.105,0.0405,0.0645,3957.6,24.97,24.97,23.56,1,1,1,173.6,167.2,179.5,106.6,100.2,67,67,67,0,0,0,0.386,0.373,0.401,106.6,100.2,112.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0832,0.0876,0.00481,0.00427,0.00531,0.00019,0.00017,0.00021,0.177,0.165,0.187,0.0069,0.0065,0.0073,25.37,25.37,25.37,0.915,0.911,0.92,0.97,0.969,0.97,0.888,0.882,0.892,24.29,22.7,25.74,23.56,22,24.97,0,0,0,0,0,0,0.131,0,0.0405,0.39,0.61,0.39,37.7
1604872800000,2020,11,2020,2,6,7,0.112,0.0405,0.0719,4454.34,28.81,28.81,26.51,1,1,1,185.9,177.6,195.4,118.9,110.6,67,67,67,0,0,0,0.361,0.343,0.377,118.9,110.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0869,0.0932,0.00585,0.00515,0.00666,0.00023,0.0002,0.00026,0.199,0.184,0.216,0.0078,0.0072,0.0084,25.37,25.37,25.38,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.33,25.26,29.7,26.51,24.51,28.81,0,0,0,0,0,0,0.147,0,0.0401,0.36,0.64,0.36,39.8
1605477600000,2020,11,2020,2,7,7,0.123,0.0405,0.0823,5140.15,31.23,31.23,30.6,1,1,1,203,197.3,205.8,136,130.3,67,67,67,0,0,0,0.33,0.326,0.34,136,130.3,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0939,0.0969,0.00731,0.00682,0.00754,0.00029,0.00027,0.0003,0.229,0.219,0.234,0.009,0.0086,0.0092,25.35,25.33,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.54,30.17,32.19,30.6,29.26,31.23,0,0,0,0,0,0,0.17,0,0.0407,0.33,0.67,0.33,41.8
1606082400000,2020,11,2020,2,8,7,0.129,0.0405,0.0885,5539.66,34.36,34.36,32.97,1,1,1,213.4,209,219.4,146.4,142,67,67,67,0,0,0,0.314,0.305,0.321,146.4,142,152.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0995,0.098,0.102,0.00819,0.00782,0.00871,0.00032,0.00031,0.00034,0.248,0.24,0.259,0.0097,0.0094,0.01,25.27,25.22,25.31,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.99,32.97,35.42,32.97,31.98,34.36,0,0,0,0,0,0,0.183,0,0.0405,0.31,0.69,0.31,42.9
1606687200000,2020,11,2020,2,9,7,0.138,0.0364,0.101,6386.74,40.8,40.8,38.02,1,1,1,227.6,218.6,237.7,167.5,151.6,60.14,59,67,0,0,0,0.265,0.248,0.306,167.5,151.6,178.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.101,0.11,0.00999,0.00864,0.0109,0.00039,0.00034,0.00043,0.285,0.257,0.305,0.011,0.01,0.012,25.15,25.07,25.23,0.944,0.939,0.948,0.974,0.97,0.98,0.92,0.911,0.929,39,35.23,41.65,38.02,34.17,40.8,0,0,0,0,0,0,0.211,0,0.037,0.26,0.73,0.27,46.3
1607292000000,2020,12,2020,3,10,7,0.154,0.0357,0.118,7507.2,47.3,47.3,44.69,1,1,1,254.5,242.9,265.9,195.5,183.9,59,59,59,0,0,0,0.232,0.222,0.243,195.5,183.9,206.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.12,0.0124,0.0114,0.0133,0.00049,0.00045,0.00053,0.335,0.314,0.355,0.013,0.012,0.014,24.95,24.88,25.03,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.6,42.87,48.26,44.69,42.01,47.3,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
1607896800000,2020,12,2020,3,11,7,0.175,0.0357,0.14,8507.98,54.5,54.5,50.64,2,1,1.5714285714285714,289.8,272.2,307.7,230.8,213.2,59,59,59,0,0,0,0.204,0.192,0.217,230.8,213.2,248.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.122,0.135,0.0154,0.0139,0.0169,0.00061,0.00055,0.00067,0.306,0.244,0.387,0.012,0.0097,0.015,24.83,24.78,24.89,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.33,26.16,52.37,35.65,25.38,48.2,0,0,0,0,0,0,0.281,0,0.035,0.2,0.8,0.2,48.6
1608501600000,2020,12,2020,3,12,7,0.208,0.0357,0.173,10491.6,69.79,69.79,62.45,2,2,2,344.4,314,378.6,285.4,255,59,59,59,0,0,0,0.172,0.156,0.188,285.4,255,319.6,990,990,990,965.1,965,965.3,24.9,24.7,25,0.148,0.137,0.16,0.0337,0.0194,0.0498,0.0014,0.00077,0.002,0.317,0.271,0.368,0.013,0.011,0.015,24.56,24.34,24.76,0.937,0.93,0.943,0.97,0.97,0.97,0.909,0.902,0.915,32.19,28.8,35.98,31.22,27.94,34.9,0,0,0,0,0,0,0.347,0,0.035,0.17,0.83,0.17,50.4
1609106400000,2020,12,2020,3,13,7,0.26,0.044,0.216,13126,83.24,83.24,78.13,2,2,2,430.5,393.1,472.9,357.8,334.1,72.71,59,91,0,0,0,0.167,0.138,0.205,357.8,334.1,381.9,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.165,0.185,0.0679,0.0567,0.0793,0.0028,0.0023,0.0033,0.427,0.39,0.465,0.017,0.016,0.019,24.04,23.81,24.25,0.949,0.946,0.953,0.976,0.971,0.98,0.926,0.918,0.934,40.03,37.55,42.47,39.07,36.46,41.62,0,0,0,0,0,0,0.434,0,0.044,0.17,0.83,0.17,50.5
1609711200000,2021,1,2020,4,14,7,0.319,0.055,0.264,15607,96.4,96.4,92.9,2,2,2,527.3,487.9,567.2,436.3,396.9,91,91,91,0,0,0,0.173,0.16,0.187,436.3,396.9,476.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.205,0.191,0.222,0.105,0.0864,0.124,0.0044,0.0036,0.0052,0.547,0.488,0.609,0.023,0.02,0.026,23.48,23.24,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.03,44.07,51.89,46.45,43.18,48.2,0,0,0,0,0,0,0.516,0,0.055,0.17,0.83,0.17,48.9
1610316000000,2021,1,2020,4,15,7,0.376,0.0726,0.303,17446,111.4,111.4,103.8,3,2,2.7142857142857144,621.5,580.6,658.3,501.5,460.6,120,120,120,0,0,0,0.193,0.182,0.207,501.5,460.6,538.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.217,0.261,0.138,0.116,0.161,0.0059,0.0049,0.0068,0.577,0.526,0.61,0.024,0.022,0.026,23.04,22.86,23.2,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.71,34.96,51.4,39.21,33.91,48.2,0,0,0,0,0,0,0.577,0,0.073,0.19,0.81,0.19,46.4
1610920800000,2021,1,2020,4,16,7,0.434,0.0726,0.362,20694.3,132.5,132.5,123.2,3,3,3,717.9,671.7,768.5,597.9,551.7,120,120,120,0,0,0,0.167,0.156,0.179,597.9,551.7,648.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.295,0.269,0.324,0.2,0.17,0.234,0.0086,0.0072,0.01,0.707,0.629,0.793,0.03,0.027,0.034,22.52,22.23,22.78,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.97,39.07,45.07,41.06,38.05,44.17,0,0,0,0,0,0,0.684,0,0.072,0.17,0.83,0.17,47.7
1611525600000,2021,1,2020,4,17,7,0.504,0.0726,0.431,23763.8,144.6,144.6,141.5,3,3,3,833,781.5,883.4,713,661.5,120,120,120,0,0,0,0.144,0.136,0.154,713,661.5,763.4,990,990,990,967.2,967,967.4,22.8,22.6,23,0.363,0.331,0.4,0.277,0.243,0.308,0.012,0.011,0.014,0.903,0.814,0.993,0.04,0.035,0.044,21.86,21.57,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.74,45.84,51.5,47.15,44.92,48.2,0,0,0,0,0,0,0.786,0,0.073,0.14,0.86,0.14,47.2
1612130400000,2021,2,2020,5,18,7,0.565,0.0829,0.482,25882.2,162,162,154.1,4,3,3.7142857142857144,934.1,894.2,972.4,797.1,757.2,137,137,137,0,0,0,0.147,0.141,0.153,797.1,757.2,835.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.435,0.398,0.47,0.325,0.305,0.343,0.015,0.014,0.015,0.995,0.948,1.04,0.045,0.042,0.047,21.37,21.17,21.54,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.928,0.937,43.51,39.3,51.58,41.96,38.3,48.2,0,0,0,0,0,0,0.856,0,0.083,0.15,0.85,0.15,45.8
1612735200000,2021,2,2020,5,19,7,0.63,0.0915,0.538,28586.1,178.3,178.3,170.2,4,4,4,1041,989.5,1108,890.1,852.5,151.3,137,162,0,0,0,0.145,0.134,0.156,890.1,852.5,946.1,990,990,990,968,967.9,968.2,22,21.8,22.1,0.525,0.486,0.58,0.37,0.352,0.397,0.017,0.016,0.018,1.14,1.07,1.24,0.052,0.048,0.057,20.83,20.52,21.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.41,42.04,45.48,42.54,41.2,44.57,0,0,0,0,0,0,0.945,0,0.092,0.15,0.85,0.15,45.4
1613340000000,2021,2,2020,5,20,7,0.788,0.098,0.648,31978.9,192.8,192.8,190.4,4,4,4,1303,1143,1444,1141,981.5,162,162,162,69.86,0,182,0.125,0.112,0.142,1071,981.5,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.78,0.619,0.868,0.588,0.414,0.648,0.028,0.019,0.031,1.66,1.31,1.82,0.079,0.06,0.088,19.48,18.88,20.34,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.76,46.77,49.96,47.59,45.83,48.2,0,0,0,0,0,0,1.06,0,0.14,0.12,0.82,0.18,40.6
1613944800000,2021,2,2020,5,21,7,0.967,0.098,0.665,31011.3,188.8,188.8,184.6,4,4,4,1598,1479,1720,1436,1317,162,162,162,336.1,217,458,0.102,0.0942,0.11,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.904,0.885,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.86,0.092,0.089,0.094,18.35,17.94,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,46.02,48.16,46.15,45.1,47.19,0,0,0,0,0,0,1.03,0,0.302,0.1,0.69,0.31,32.1
1614549600000,2021,3,2020,6,22,7,1.06,0.145,0.665,30111.3,179.7,179.7,179.2,4,4,4,1751,1737,1760,1512,1498,239,239,239,411.9,398,421,0.137,0.136,0.138,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.83,17.8,17.88,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.72,45.63,45.85,44.81,44.72,44.93,0,0,0,0,0,0,0.996,0,0.395,0.14,0.63,0.37,28.4
1615154400000,2021,3,2020,6,23,7,1.03,0.125,0.665,30434.2,182.2,182.2,181.2,4,4,4,1696,1666,1727,1489,1468,207,183,239,389.4,368,413,0.122,0.108,0.14,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.919,0.916,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.91,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.21,45.94,46.48,45.29,45.02,45.55,0,0,0,0,0,0,1.01,0,0.365,0.12,0.65,0.35,29.5
1615759200000,2021,3,2020,6,24,7,0.98,0.111,0.665,30874.9,184.8,184.8,183.8,4,4,4,1620,1591,1650,1437,1408,183,183,183,337.3,308,367,0.113,0.111,0.115,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.27,18.17,18.37,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.63,47.14,45.94,45.69,46.2,0,0,0,0,0,0,1.02,0,0.315,0.11,0.68,0.32,31.5
1616364000000,2021,3,2020,6,25,7,0.958,0.111,0.665,31086.3,185.3,185.3,185,4,4,4,1583,1575,1601,1400,1392,183,183,183,300.6,292,318,0.116,0.114,0.116,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.909,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.39,18.33,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.2,47.05,47.28,46.26,46.11,46.33,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.4
1616968800000,2021,3,2020,6,26,7,1.01,0.0986,0.665,30577.2,183.9,183.9,182,4,4,4,1671,1617,1723,1508,1434,163,148,183,408.4,334,475,0.0977,0.0859,0.113,1100,1100,1100,990,990,990,970,969.9,970.2,20,19.8,20.1,0.918,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.1,17.92,18.28,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.43,45.97,46.91,45.5,45.05,45.97,0,0,0,0,0,0,1.01,0,0.345,0.098,0.66,0.34,30.3
1617573600000,2021,4,2020,7,27,7,1.1,0.0895,0.665,29704.5,179.4,179.4,176.8,4,4,4,1821,1747,1898,1673,1599,148,148,148,573,499,650,0.0814,0.078,0.0847,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.6,17.35,17.84,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,44.43,45.75,44.2,43.54,44.84,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
1618178400000,2021,4,2020,7,28,7,1.21,0.0895,0.665,28733.6,173.3,173.3,171,4,4,4,1993,1923,2050,1845,1775,148,148,148,745,675,802,0.0743,0.0722,0.077,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.06,16.9,17.28,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.63,43.21,44.21,42.76,42.34,43.33,0,0,0,0,0,0,0.95,0,0.545,0.074,0.55,0.45,23.7
1618783200000,2021,4,2020,7,29,7,1.23,0.0895,0.665,28535.5,171.2,171.2,169.9,4,4,4,2032,1983,2058,1884,1835,148,148,148,784.1,735,810,0.0728,0.0719,0.0746,1100,1100,1100,990,990,990,971.2,971,971.2,18.8,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.89,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.33,43.16,43.69,42.46,42.3,42.81,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1619388000000,2021,4,2020,7,30,7,1.13,0.0971,0.665,29421.5,178.3,178.3,175.1,4,4,4,1870,1777,1958,1709,1585,160.6,148,192,609,485,710,0.0862,0.0756,0.108,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.45,17.16,17.74,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.68,43.9,45.49,43.78,43.02,44.58,0,0,0,0,0,0,0.973,0,0.465,0.086,0.59,0.41,26
1619992800000,2021,5,2020,8,31,7,1,0.116,0.665,30638.3,185.3,185.3,182.4,4,4,4,1661,1575,1747,1469,1383,192,192,192,368.7,283,455,0.116,0.11,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.13,17.85,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,45.76,47.27,45.59,44.85,46.33,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.6
1620597600000,2021,5,2020,8,32,7,0.886,0.116,0.665,31811.2,192.1,192.1,189.4,4,4,4,1465,1394,1545,1273,1202,192,192,192,173.4,102,253,0.131,0.124,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.871,0.839,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.81,18.51,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.53,48.99,47.34,46.58,48.01,0,0,0,0,0,0,1.05,0,0.221,0.13,0.75,0.25,35.9
1621202400000,2021,5,2020,8,33,7,0.747,0.116,0.625,31470.3,192.8,192.8,187.3,4,4,4,1235,1135,1349,1043,943.2,192,192,192,9.857,0,57,0.156,0.142,0.169,1033,943.2,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.704,0.58,0.822,0.518,0.396,0.648,0.024,0.018,0.031,1.51,1.24,1.77,0.071,0.057,0.084,19.85,19.23,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.94,45.15,49.88,46.83,44.25,48.2,0,0,0,0,0,0,1.04,0,0.122,0.16,0.84,0.16,42.1
1621807200000,2021,5,2020,8,34,7,0.63,0.116,0.514,27101.2,173.4,173.4,161.3,4,3,3.857142857142857,1041,977.3,1111,849.3,785.3,192,192,192,0,0,0,0.185,0.173,0.196,849.3,785.3,918.8,990,990,990,968,967.8,968.2,22,21.8,22.2,0.494,0.435,0.557,0.35,0.319,0.384,0.016,0.014,0.018,1.08,0.991,1.19,0.049,0.045,0.055,20.89,20.56,21.15,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.35,39.62,51.91,42.05,38.64,48.2,0,0,0,0,0,0,0.896,0,0.116,0.18,0.82,0.18,43
1622412000000,2021,5,2020,8,35,7,0.552,0.1,0.452,24178.7,144.6,144.6,143.9,3,3,3,912.6,866.6,960.5,747.2,705.6,165.4,161,192,0,0,0,0.182,0.171,0.2,747.2,705.6,782.9,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.399,0.364,0.43,0.298,0.272,0.318,0.013,0.012,0.014,0.974,0.896,1.04,0.043,0.04,0.046,21.48,21.24,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.16,47.97,52.1,47.97,47.01,48.2,0,0,0,0,0,0,0.8,0,0.1,0.18,0.82,0.18,43.8
