datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1623016800000,2021,6,2020,9,36,7,0.495,0.0974,0.398,22347.9,138.7,138.7,133,3,3,3,818.8,791.5,852.4,657.8,630.5,161,161,161,0,0,0,0.197,0.189,0.203,657.8,630.5,691.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.337,0.321,0.356,0.24,0.222,0.263,0.011,0.0097,0.012,0.816,0.77,0.872,0.036,0.034,0.038,22.01,21.82,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.25,43.64,47.18,44.34,42.77,46.24,0,0,0,0,0,0,0.739,0,0.097,0.2,0.8,0.2,45.1
1623621600000,2021,6,2020,9,37,7,0.456,0.0974,0.359,20412.6,127,127,121.5,3,3,3,754.7,721.2,784.2,593.7,560.2,161,161,161,0,0,0,0.213,0.205,0.223,593.7,560.2,623.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.281,0.317,0.198,0.175,0.217,0.0086,0.0075,0.0095,0.708,0.651,0.757,0.031,0.028,0.033,22.37,22.21,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.4,39.31,43.21,40.5,38.31,42.34,0,0,0,0,0,0,0.675,0,0.097,0.21,0.79,0.21,44.8
1624226400000,2021,6,2020,9,38,7,0.41,0.0974,0.312,17765,112.6,112.6,105.7,3,2,2.857142857142857,677.6,646.5,709.4,516.6,485.5,161,161,161,0,0,0,0.238,0.227,0.249,516.6,485.5,548.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.256,0.239,0.275,0.147,0.128,0.167,0.0063,0.0055,0.0072,0.594,0.543,0.637,0.025,0.023,0.027,22.8,22.63,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.02,35.14,52.07,37.54,34.09,48.2,0,0,0,0,0,0,0.587,0,0.098,0.24,0.76,0.24,43.3
1624831200000,2021,6,2020,9,39,7,0.369,0.0884,0.281,16183.3,96.4,96.4,96.33,2,2,2,610,583.9,637.5,463.8,448.9,146.1,135,161,0,0,0,0.239,0.222,0.26,463.8,448.9,476.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.225,0.215,0.234,0.118,0.111,0.124,0.005,0.0047,0.0053,0.598,0.572,0.622,0.025,0.024,0.026,23.06,22.93,23.2,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.21,48.93,51.28,48.16,47.95,48.2,0,0,0,0,0,0,0.535,0,0.088,0.24,0.76,0.24,43.9
1625436000000,2021,7,2020,10,40,7,0.334,0.0861,0.248,14764,94.25,94.25,87.88,2,2,2,551.9,529.5,575.4,409.6,343.5,142.3,135,186,0,0,0,0.258,0.235,0.351,409.6,343.5,440.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.181,0.212,0.0923,0.0611,0.107,0.0039,0.0025,0.0045,0.513,0.417,0.558,0.021,0.017,0.023,23.4,23.25,23.6,0.955,0.948,0.958,0.979,0.971,0.98,0.935,0.92,0.938,44.89,37.67,48.08,43.94,36.58,47.12,0,0,0,0,0,0,0.488,0,0.086,0.26,0.74,0.26,44.2
1626040800000,2021,7,2020,10,41,7,0.304,0.112,0.191,11332.4,71.55,71.55,67.45,2,2,2,502.3,483.3,522.1,316.3,297.3,186,186,186,0,0,0,0.371,0.356,0.385,316.3,297.3,336.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.165,0.179,0.0483,0.0393,0.0576,0.002,0.0016,0.0024,0.376,0.347,0.406,0.016,0.014,0.017,23.76,23.64,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.77,32.73,36.88,33.73,31.75,35.78,0,0,0,0,0,0,0.375,0,0.113,0.37,0.63,0.37,37.3
1626645600000,2021,7,2020,10,42,7,0.278,0.112,0.166,9825.51,62.17,62.17,58.49,2,2,2,459.7,443.6,477,273.7,257.6,186,186,186,0,0,0,0.405,0.39,0.419,273.7,257.6,291,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.163,0.0282,0.0206,0.0364,0.0012,0.00084,0.0015,0.312,0.288,0.338,0.013,0.012,0.014,24.02,23.92,24.12,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.15,28.39,32.04,29.24,27.53,31.08,0,0,0,0,0,0,0.325,0,0.112,0.4,0.6,0.4,35.3
1627250400000,2021,7,2020,10,43,7,0.256,0.11,0.146,8636.87,54.46,54.46,51.41,2,1,1.7142857142857142,423.1,408.4,438.4,241.5,227,181.6,155,186,0,0,0,0.429,0.38,0.45,241.5,227,253.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.149,0.0166,0.015,0.0186,0.00068,0.00061,0.00076,0.311,0.262,0.412,0.013,0.011,0.017,24.19,24.11,24.28,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.25,26.05,52.42,32.59,25.27,48.2,0,0,0,0,0,0,0.286,0,0.11,0.43,0.57,0.43,33.7
1627855200000,2021,8,2020,11,44,7,0.233,0.0937,0.14,8358.51,53.09,53.09,49.75,2,1,1.4285714285714286,385.9,370.4,402.1,230.9,215.4,155,155,155,0,0,0,0.402,0.386,0.419,230.9,215.4,247.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0154,0.0141,0.0168,0.00062,0.00057,0.00068,0.338,0.258,0.408,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.58,26.06,52.62,38.65,25.28,48.2,0,0,0,0,0,0,0.276,0,0.093,0.4,0.6,0.4,35.9
1628460000000,2021,8,2020,11,45,7,0.213,0.0937,0.119,7426.5,47.15,47.15,44.21,1,1,1,351.9,339.5,365.2,196.9,184.5,155,155,155,0,0,0,0.441,0.424,0.457,196.9,184.5,210.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.122,0.131,0.0125,0.0114,0.0136,0.0005,0.00046,0.00055,0.347,0.325,0.371,0.014,0.013,0.015,24.49,24.4,24.58,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,45.11,42.25,48.11,44.21,41.4,47.15,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
1629064800000,2021,8,2020,11,46,7,0.196,0.0937,0.102,6320.43,40.43,40.43,37.62,1,1,1,323.8,312.9,335.4,168.8,157.9,155,155,155,0,0,0,0.479,0.462,0.495,168.8,157.9,180.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0101,0.00917,0.0111,0.0004,0.00037,0.00044,0.297,0.278,0.318,0.012,0.011,0.013,24.68,24.61,24.76,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.929,38.64,36.12,41.3,37.62,35.04,40.43,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.2
1629669600000,2021,8,2020,11,47,7,0.182,0.0937,0.0882,5427.7,34.24,34.24,32.31,1,1,1,300.8,291.9,309.4,145.8,136.9,155,155,155,0,0,0,0.515,0.501,0.531,145.8,136.9,154.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.105,0.112,0.00815,0.00738,0.00887,0.00032,0.00029,0.00035,0.256,0.24,0.271,0.01,0.0096,0.011,24.84,24.78,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.31,31.21,35.3,32.31,30.27,34.24,0,0,0,0,0,0,0.179,0,0.0938,0.51,0.48,0.52,29.8
1630274400000,2021,8,2020,11,48,7,0.168,0.0778,0.0903,5583.35,36.63,36.63,33.23,1,1,1,277.8,265.9,288.9,149.2,130.9,128.6,118,155,0,0,0,0.462,0.419,0.542,149.2,130.9,163.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.103,0.111,0.00844,0.00687,0.00967,0.00033,0.00027,0.00038,0.259,0.229,0.284,0.01,0.0091,0.011,24.93,24.89,24.98,0.939,0.931,0.944,0.97,0.97,0.971,0.91,0.903,0.916,34.26,29.8,37.72,33.23,28.9,36.63,0,0,0,0,0,0,0.185,0,0.0777,0.46,0.54,0.46,33.2
1630879200000,2021,9,2020,12,49,7,0.152,0.0667,0.0856,5303.26,34.68,34.68,31.57,1,1,1,251.8,242.7,261.8,141.6,130.7,110.3,91,118,0,0,0,0.437,0.37,0.475,141.6,130.7,154.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0993,0.106,0.00778,0.00686,0.0089,0.00031,0.00027,0.00035,0.244,0.225,0.266,0.0096,0.0089,0.01,25.05,25,25.08,0.936,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.54,29.93,35.75,31.57,29.03,34.68,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,34.9
1631484000000,2021,9,2020,12,50,7,0.14,0.055,0.0847,5269.05,33.32,33.32,31.36,1,1,1,231.1,223.3,239.7,140.1,132.3,91,91,91,0,0,0,0.394,0.38,0.408,140.1,132.3,148.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0977,0.104,0.00766,0.00699,0.00839,0.0003,0.00027,0.00033,0.24,0.226,0.255,0.0094,0.0089,0.01,25.17,25.11,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.33,30.49,34.35,31.36,29.57,33.32,0,0,0,0,0,0,0.174,0,0.0553,0.39,0.6,0.4,37.6
1632088800000,2021,9,2020,12,51,7,0.129,0.055,0.0743,4602.52,29.01,29.01,27.4,1,1,1,213.8,207.7,220.8,122.8,116.7,91,91,91,0,0,0,0.426,0.412,0.438,122.8,116.7,129.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0922,0.0969,0.00619,0.00567,0.00678,0.00024,0.00022,0.00027,0.209,0.198,0.221,0.0082,0.0077,0.0087,25.31,25.25,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.24,26.76,29.91,27.4,25.96,29.01,0,0,0,0,0,0,0.152,0,0.0547,0.43,0.58,0.42,35.7
1632693600000,2021,9,2020,12,52,7,0.122,0.0504,0.0719,3283.28,29.44,29.44,19.54,1,1,1,202.1,198.1,205.8,118.8,109,83.29,73,91,0,0,0,0.412,0.358,0.455,118.8,109,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0895,0.0952,0.00585,0.00502,0.00689,0.00023,0.0002,0.00027,0.201,0.184,0.222,0.0079,0.0072,0.0087,25.38,25.35,25.42,0.661,0,0.931,0.693,0,0.97,0.642,0,0.903,20.15,0,30.35,19.54,0,29.44,0,2,0,0,0.286,0,0.109,0.286,0.0501,0.41,0.59,0.41,26.9
1633298400000,2021,10,2021,1,1,7,0.123,0.0442,0.0786,4899.92,29.81,29.81,29.17,1,1,1,202.9,198.4,205.8,129.9,125.4,73,73,73,0,0,0,0.36,0.355,0.368,129.9,125.4,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0932,0.0958,0.00679,0.00641,0.00703,0.00027,0.00025,0.00028,0.22,0.211,0.225,0.0086,0.0083,0.0088,25.36,25.34,25.39,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.07,28.98,30.73,29.17,28.11,29.81,0,0,0,0,0,0,0.162,0,0.0444,0.36,0.64,0.36,39.8
1633903200000,2021,10,2021,1,2,7,0.115,0.0442,0.0712,4408.86,27.64,27.64,26.24,1,1,1,190.7,185,196.4,117.7,112,73,73,73,0,0,0,0.383,0.372,0.395,117.7,112,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0925,0.00576,0.00527,0.00624,0.00022,0.00021,0.00024,0.198,0.187,0.208,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.05,25.62,28.5,26.24,24.85,27.64,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.3
1634508000000,2021,10,2021,1,3,7,0.111,0.0442,0.0666,4101.83,25.58,25.58,24.42,1,1,1,183.2,179.8,188,110.2,106.8,73,73,73,0,0,0,0.398,0.388,0.406,110.2,106.8,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0866,0.0895,0.00511,0.00483,0.00552,0.0002,0.00019,0.00022,0.184,0.178,0.193,0.0072,0.007,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.894,25.17,24.33,26.37,24.42,23.6,25.58,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,37
1635112800000,2021,10,2021,1,4,7,0.115,0.0442,0.0705,4360.56,26.77,26.77,25.96,1,1,1,189.5,187.2,192.9,116.5,114.2,73,73,73,0,0,0,0.385,0.378,0.39,116.5,114.2,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0913,0.00566,0.00545,0.00594,0.00022,0.00021,0.00023,0.196,0.191,0.202,0.0076,0.0075,0.0079,25.38,25.38,25.38,0.922,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.76,26.16,27.6,25.96,25.38,26.77,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
1635717600000,2021,11,2021,2,5,7,0.12,0.0405,0.079,4931.47,30.66,30.66,29.35,1,1,1,197.7,189.6,203.3,130.7,122.6,67,67,67,0,0,0,0.339,0.33,0.353,130.7,122.6,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0912,0.096,0.00686,0.00617,0.00733,0.00027,0.00024,0.00029,0.22,0.205,0.23,0.0086,0.008,0.009,25.37,25.35,25.38,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.26,28.28,31.61,29.35,27.43,30.66,0,0,0,0,0,0,0.163,0,0.041,0.34,0.66,0.34,41.1
1636322400000,2021,11,2021,2,6,7,0.118,0.0405,0.0777,4840.63,30.6,30.6,28.81,1,1,1,195.4,191.3,203,128.4,124.3,67,67,67,0,0,0,0.343,0.33,0.35,128.4,124.3,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0917,0.0959,0.00666,0.00631,0.00731,0.00026,0.00025,0.00029,0.216,0.208,0.229,0.0084,0.0081,0.009,25.37,25.35,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.7,28.69,31.55,28.81,27.83,30.6,0,0,0,0,0,0,0.16,0,0.0403,0.34,0.66,0.34,41
1636927200000,2021,11,2021,2,7,7,0.122,0.0391,0.0832,5204.22,34.69,34.69,30.98,1,1,1,202.2,199.2,205.5,137.6,132.2,64.57,50,67,0,0,0,0.319,0.246,0.336,137.6,132.2,153.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0945,0.0999,0.00744,0.00699,0.00878,0.00029,0.00027,0.00034,0.232,0.222,0.258,0.0091,0.0087,0.01,25.35,25.32,25.38,0.933,0.931,0.939,0.97,0.97,0.97,0.905,0.903,0.911,31.94,30.63,35.76,30.98,29.72,34.69,0,0,0,0,0,0,0.172,0,0.0388,0.32,0.68,0.32,42.7
1637532000000,2021,11,2021,2,8,7,0.122,0.0302,0.0916,5758.19,35.25,35.25,34.27,1,1,1,201.5,198.4,205.8,151.5,148.4,50,50,50,0,0,0,0.248,0.243,0.252,151.5,148.4,155.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0992,0.0981,0.101,0.00863,0.00836,0.00899,0.00034,0.00033,0.00035,0.255,0.249,0.262,0.01,0.0097,0.01,25.33,25.3,25.35,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.33,34.58,36.34,34.27,33.55,35.25,0,0,0,0,0,0,0.19,0,0.0304,0.25,0.75,0.25,47.2
1638136800000,2021,11,2021,2,9,7,0.119,0.0341,0.0853,5340.4,33.94,33.94,31.79,1,1,1,197.4,195.6,200,141,136.6,56.43,50,59,0,0,0,0.286,0.25,0.302,141,136.6,150,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0954,0.0987,0.00773,0.00736,0.0085,0.0003,0.00029,0.00033,0.237,0.23,0.252,0.0093,0.009,0.0099,25.36,25.35,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.77,31.71,34.99,31.79,30.76,33.94,0,0,0,0,0,0,0.177,0,0.0337,0.29,0.72,0.28,44.9
1638741600000,2021,12,2021,3,10,7,0.125,0.0357,0.0892,5592.86,34.5,34.5,33.29,1,1,1,206.5,198.6,211.8,147.5,139.6,59,59,59,0,0,0,0.286,0.279,0.297,147.5,139.6,152.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.0965,0.101,0.00829,0.00762,0.00873,0.00032,0.0003,0.00034,0.249,0.235,0.259,0.0097,0.0092,0.01,25.31,25.27,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.32,32.45,35.57,33.29,31.48,34.5,0,0,0,0,0,0,0.185,0,0.0358,0.29,0.71,0.29,44.7
1639346400000,2021,12,2021,3,11,7,0.133,0.0357,0.0972,6106.9,38.62,38.62,36.35,1,1,1,219.7,213.1,229,160.7,154.1,59,59,59,0,0,0,0.269,0.258,0.277,160.7,154.1,170,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00941,0.00885,0.0102,0.00037,0.00035,0.0004,0.273,0.261,0.289,0.011,0.01,0.011,25.21,25.14,25.26,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.922,37.41,35.89,39.6,36.35,34.81,38.62,0,0,0,0,0,0,0.202,0,0.0358,0.27,0.73,0.27,45.9
1639951200000,2021,12,2021,3,12,7,0.144,0.0357,0.109,6897.53,42.01,42.01,41.06,1,1,1,238.9,232,242.9,179.9,173,59,59,59,0,0,0,0.247,0.243,0.254,179.9,173,183.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.112,0.011,0.0105,0.0114,0.00044,0.00041,0.00045,0.307,0.295,0.314,0.012,0.012,0.012,25.06,25.03,25.11,0.948,0.946,0.95,0.979,0.977,0.98,0.929,0.924,0.931,41.93,40.31,42.87,41.06,39.37,42.01,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1640556000000,2021,12,2021,3,13,7,0.151,0.0381,0.112,7127.2,44.09,44.09,42.42,1,1,1,248.9,242.9,256.9,185.9,181.4,63,59,73,0,0,0,0.253,0.234,0.287,185.9,181.4,193,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.115,0.0115,0.0112,0.0122,0.00046,0.00044,0.00048,0.318,0.312,0.33,0.013,0.012,0.013,24.99,24.96,25.03,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.29,42.16,44.99,42.42,41.31,44.09,0,0,0,0,0,0,0.236,0,0.039,0.25,0.74,0.26,47.2
1641160800000,2022,1,2021,4,14,7,0.169,0.0442,0.125,7785.79,48.2,48.2,46.34,1,1,1,279.1,261.5,297.1,206.1,188.5,73,73,73,0,0,0,0.262,0.246,0.279,206.1,188.5,224.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.115,0.128,0.0133,0.0118,0.0148,0.00053,0.00047,0.00059,0.356,0.324,0.388,0.014,0.013,0.015,24.83,24.72,24.93,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.94,43.84,52.11,46.34,42.96,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.1
1641765600000,2022,1,2021,4,15,7,0.189,0.0442,0.145,8800.1,53.66,53.66,52.38,2,2,2,312.9,302.8,318.7,239.9,229.8,73,73,73,0,0,0,0.233,0.229,0.241,239.9,229.8,245.7,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.136,0.0161,0.0153,0.0166,0.00064,0.00061,0.00067,0.254,0.243,0.261,0.01,0.0097,0.01,24.78,24.75,24.84,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27,25.84,27.66,26.19,25.06,26.83,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1642370400000,2022,1,2021,4,16,7,0.195,0.0442,0.151,9164.85,56.24,56.24,54.55,2,2,2,322.7,312.9,330.4,249.7,239.9,73,73,73,0,0,0,0.226,0.221,0.233,249.7,239.9,257.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.134,0.14,0.018,0.0161,0.0205,0.00072,0.00064,0.00082,0.266,0.254,0.277,0.011,0.01,0.011,24.72,24.67,24.78,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.12,27,28.99,27.28,26.19,28.12,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1642975200000,2022,1,2021,4,17,7,0.214,0.0442,0.17,10280.9,66.46,66.46,61.2,2,2,2,353.3,333.4,377.7,280.3,260.4,73,73,73,0,0,0,0.207,0.193,0.219,280.3,260.4,304.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.141,0.156,0.0313,0.0219,0.0428,0.0013,0.00088,0.0017,0.311,0.281,0.348,0.013,0.011,0.014,24.52,24.36,24.65,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.54,29.33,34.26,30.6,28.45,33.23,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48
1643580000000,2022,1,2021,4,18,7,0.247,0.0504,0.197,11902,75.53,75.53,70.85,2,2,2,409.1,385.1,432.1,325.9,308.6,83.29,73,85,0,0,0,0.204,0.19,0.216,325.9,308.6,347.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.159,0.173,0.0528,0.0447,0.0629,0.0022,0.0018,0.0026,0.38,0.354,0.412,0.015,0.014,0.017,24.18,24.04,24.32,0.944,0.942,0.948,0.971,0.97,0.973,0.917,0.913,0.923,36.49,34.6,38.8,35.42,33.56,37.76,0,0,0,0,0,0,0.394,0,0.05,0.2,0.8,0.2,48.2
1644184800000,2022,2,2021,5,19,7,0.275,0.0514,0.224,13563.8,84.59,84.59,80.74,2,2,2,455.2,439,472.9,370.2,354,85,85,85,0,0,0,0.187,0.18,0.194,370.2,354,387.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.181,0.175,0.187,0.0737,0.0661,0.0821,0.003,0.0027,0.0034,0.447,0.422,0.473,0.018,0.017,0.02,23.9,23.8,24,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.27,39.54,43.16,40.37,38.55,42.29,0,0,0,0,0,0,0.449,0,0.051,0.19,0.81,0.19,49.3
1644789600000,2022,2,2021,5,20,7,0.309,0.0514,0.258,15441.9,96.4,96.4,91.92,2,2,2,511.1,479.7,544.8,426.1,394.7,85,85,85,0,0,0,0.167,0.156,0.177,426.1,394.7,459.8,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.2,0.189,0.212,0.1,0.0853,0.116,0.0042,0.0035,0.0048,0.531,0.484,0.581,0.022,0.02,0.024,23.57,23.37,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.09,43.88,50.44,45.96,43.01,48.2,0,0,0,0,0,0,0.511,0,0.051,0.17,0.83,0.17,50
1645394400000,2022,2,2021,5,21,7,0.374,0.0514,0.323,18617.6,124.3,124.3,110.8,3,2,2.857142857142857,618.3,559.9,682.9,533.3,474.9,85,85,85,0,0,0,0.138,0.124,0.152,533.3,474.9,597.9,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.253,0.22,0.29,0.158,0.123,0.2,0.0067,0.0052,0.0086,0.609,0.525,0.702,0.026,0.022,0.03,23.02,22.67,23.28,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.61,35.4,51.82,39.23,34.34,48.2,0,0,0,0,0,0,0.616,0,0.051,0.14,0.86,0.14,49.8
1645999200000,2022,2,2021,5,22,7,0.456,0.0628,0.393,22351.4,139.5,139.5,133,3,3,3,753.5,704,794.6,649.6,614.7,103.9,85,107,0,0,0,0.138,0.121,0.148,649.6,614.7,687.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.323,0.302,0.346,0.235,0.212,0.26,0.01,0.0091,0.011,0.793,0.735,0.858,0.034,0.032,0.037,22.29,22.06,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.25,43.14,47.46,44.35,42.27,46.51,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,49
1646604000000,2022,3,2021,6,23,7,0.52,0.0647,0.455,24765.3,156.7,156.7,147.4,4,3,3.2857142857142856,859.5,809.4,905.2,752.5,702.4,107,107,107,0,0,0,0.125,0.118,0.132,752.5,702.4,798.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.392,0.354,0.431,0.301,0.27,0.325,0.013,0.012,0.014,0.947,0.883,1.01,0.042,0.039,0.045,21.71,21.51,21.98,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.23,39.67,52.08,45.43,38.69,48.2,0,0,0,0,0,0,0.819,0,0.065,0.12,0.88,0.12,47.6
1647208800000,2022,3,2021,6,24,7,0.567,0.0647,0.502,27239.9,165.6,165.6,162.1,4,4,4,937.1,916.4,958.1,830.1,809.4,107,107,107,0,0,0,0.114,0.112,0.117,830.1,809.4,851.1,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.461,0.442,0.48,0.341,0.331,0.351,0.015,0.015,0.016,1.02,0.988,1.06,0.046,0.044,0.048,21.33,21.21,21.45,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.935,41.41,40.58,42.24,40.54,39.66,41.4,0,0,0,0,0,0,0.901,0,0.065,0.11,0.89,0.11,48
1647813600000,2022,3,2021,6,25,7,0.62,0.078,0.542,28853,184.1,184.1,171.7,4,4,4,1026,965.2,1108,896.7,836.2,129,129,129,0,0,0,0.126,0.116,0.134,896.7,836.2,979.1,990,990,990,968,967.8,968.2,22,21.8,22.2,0.527,0.472,0.603,0.373,0.344,0.413,0.017,0.015,0.019,1.15,1.04,1.29,0.052,0.047,0.059,20.88,20.47,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.82,41.47,46.96,42.94,40.6,46.02,0,0,0,0,0,0,0.954,0,0.078,0.13,0.87,0.13,46.5
1648418400000,2022,3,2021,6,26,7,0.748,0.0829,0.65,32247.3,192.8,192.8,191.9,4,4,4,1237,1138,1328,1099,1009,137.1,129,148,24.57,0,80,0.111,0.104,0.116,1075,1009,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.76,0.647,0.827,0.592,0.443,0.648,0.028,0.02,0.031,1.65,1.37,1.78,0.077,0.063,0.084,19.71,19.29,20.29,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.54,47.97,50.44,47.99,47.01,48.2,0,0,0,0,0,0,1.07,0,0.098,0.11,0.87,0.13,43.1
1649023200000,2022,4,2021,7,27,7,0.849,0.0895,0.665,32163.7,192.8,192.8,191.5,4,4,4,1403,1355,1453,1255,1207,148,148,148,155.4,107,205,0.106,0.102,0.109,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.861,0.839,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.085,0.088,19.02,18.84,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.38,49.34,47.86,47.41,48.2,0,0,0,0,0,0,1.06,0,0.184,0.11,0.78,0.22,37.9
1649628000000,2022,4,2021,7,28,7,0.927,0.0895,0.665,31366.4,188.8,188.8,186.7,4,4,4,1533,1475,1584,1385,1327,148,148,148,285.3,227,336,0.0965,0.0934,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.909,0.895,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.089,0.092,18.55,18.38,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.63,47.18,48.16,46.68,46.24,47.19,0,0,0,0,0,0,1.04,0,0.262,0.097,0.72,0.28,33.8
1650232800000,2022,4,2021,7,29,7,0.972,0.0895,0.665,30943.3,184.6,184.6,184.2,4,4,4,1607,1594,1614,1459,1446,148,148,148,358.6,346,366,0.0921,0.0917,0.0928,1100,1100,1100,990,990,990,969.8,969.8,969.9,20.2,20.1,20.2,0.916,0.916,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.31,18.28,18.35,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.99,46.93,47.09,46.05,45.99,46.15,0,0,0,0,0,0,1.02,0,0.307,0.092,0.68,0.32,31.8
1650837600000,2022,4,2021,7,30,7,0.966,0.0933,0.665,30994.2,184.8,184.8,184.5,4,4,4,1598,1591,1604,1443,1399,154.3,148,192,343.6,299,356,0.0966,0.0923,0.121,1100,1100,1100,990,990,990,969.8,969.8,969.8,20.2,20.2,20.2,0.915,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.34,18.32,18.36,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.06,47.01,47.13,46.12,46.07,46.19,0,0,0,0,0,0,1.02,0,0.301,0.097,0.69,0.31,32.1
1651442400000,2022,5,2021,8,31,7,0.941,0.116,0.665,31244.3,187.4,187.4,186,4,4,4,1556,1517,1588,1364,1325,192,192,192,263.9,225,296,0.123,0.121,0.127,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.907,0.898,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.48,18.37,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.44,47.16,47.8,46.49,46.22,46.84,0,0,0,0,0,0,1.03,0,0.276,0.12,0.71,0.29,33.2
1652047200000,2022,5,2021,8,32,7,0.866,0.116,0.665,32003.2,192.8,192.8,190.5,4,4,4,1431,1346,1501,1239,1154,192,192,192,139.6,54,209,0.134,0.128,0.143,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.855,0.82,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.084,0.089,18.93,18.68,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.97,49.47,47.62,47.01,48.2,0,0,0,0,0,0,1.06,0,0.201,0.13,0.77,0.23,37
1652652000000,2022,5,2021,8,33,7,0.718,0.116,0.601,30704.4,192.8,192.8,182.8,4,4,4,1187,1087,1301,994.9,894.7,192,192,192,1.286,0,9,0.162,0.148,0.177,993.6,894.7,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.651,0.535,0.8,0.468,0.372,0.648,0.022,0.017,0.031,1.39,1.15,1.75,0.065,0.053,0.083,20.12,19.41,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.73,43.31,49.91,45.69,42.45,48.2,0,0,0,0,0,0,1.02,0,0.117,0.16,0.84,0.16,42.8
1653256800000,2022,5,2021,8,34,7,0.597,0.116,0.48,25645.5,165.3,165.3,152.7,4,3,3.5714285714285716,986.3,920.9,1058,794.3,728.9,192,192,192,0,0,0,0.195,0.182,0.208,794.3,728.9,865.8,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.443,0.384,0.509,0.323,0.288,0.358,0.015,0.013,0.016,1.01,0.942,1.1,0.046,0.042,0.05,21.15,20.82,21.47,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.67,39.22,51.16,43.32,38.22,48.2,0,0,0,0,0,0,0.848,0,0.117,0.19,0.8,0.2,43
1653861600000,2022,5,2021,8,35,7,0.519,0.0846,0.434,23916.6,144.6,144.6,142.4,3,3,3,857.4,816.4,900.8,717.5,693.5,139.9,119,192,0,0,0,0.162,0.137,0.217,717.5,693.5,751.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.369,0.354,0.393,0.28,0.264,0.303,0.012,0.012,0.013,0.915,0.877,0.977,0.04,0.038,0.043,21.76,21.59,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.82,47.02,50.88,47.45,46.08,48.2,0,0,0,0,0,0,0.791,0,0.085,0.16,0.84,0.16,46.1
1654466400000,2022,6,2021,9,36,7,0.468,0.0792,0.388,22003.8,138.8,138.8,131,3,3,3,773.3,740,804.3,642.3,579,131,119,161,0,0,0,0.17,0.148,0.218,642.3,579,685.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.324,0.292,0.347,0.23,0.188,0.259,0.01,0.0081,0.011,0.786,0.683,0.857,0.034,0.03,0.037,22.22,22.03,22.46,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,44.57,40.5,47.22,43.66,39.57,46.28,0,0,0,0,0,0,0.728,0,0.08,0.17,0.83,0.17,47
1655071200000,2022,6,2021,9,37,7,0.418,0.0974,0.321,18312,116.1,116.1,109,3,3,3,691.3,657.7,727.2,530.3,496.7,161,161,161,0,0,0,0.233,0.221,0.245,530.3,496.7,566.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.264,0.245,0.285,0.155,0.133,0.179,0.0067,0.0057,0.0077,0.601,0.545,0.661,0.026,0.023,0.029,22.73,22.53,22.92,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.39,35.21,39.69,36.33,34.16,38.71,0,0,0,0,0,0,0.606,0,0.097,0.23,0.77,0.23,43.8
1655676000000,2022,6,2021,9,38,7,0.373,0.0974,0.276,15958.9,96.4,96.4,94.99,2,2,2,617.3,588.6,647.1,456.3,427.6,161,161,161,0,0,0,0.261,0.249,0.274,456.3,427.6,486.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.223,0.209,0.239,0.114,0.101,0.128,0.0048,0.0042,0.0055,0.588,0.541,0.638,0.025,0.023,0.027,23.04,22.87,23.21,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.34,46.55,52.12,47.5,45.62,48.2,0,0,0,0,0,0,0.528,0,0.097,0.26,0.74,0.26,42.8
1656280800000,2022,6,2021,9,39,7,0.336,0.0906,0.245,14610.8,89.47,89.47,86.97,2,2,2,554.8,530.3,579.5,405,393.6,149.9,135,161,0,0,0,0.27,0.247,0.29,405,393.6,418.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.196,0.206,0.0901,0.0848,0.0966,0.0038,0.0035,0.0041,0.506,0.49,0.527,0.021,0.02,0.022,23.4,23.26,23.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.37,43.12,45.65,43.48,42.26,44.74,0,0,0,0,0,0,0.483,0,0.091,0.27,0.73,0.27,43.5
1656885600000,2022,7,2021,10,40,7,0.303,0.0816,0.222,13288,83.88,83.88,79.1,2,2,2,501.6,480.3,523.5,366.6,345.3,135,135,135,0,0,0,0.269,0.258,0.281,366.6,345.3,388.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.178,0.193,0.072,0.062,0.0824,0.003,0.0026,0.0034,0.448,0.416,0.481,0.019,0.017,0.02,23.7,23.56,23.82,0.951,0.948,0.953,0.977,0.972,0.98,0.929,0.921,0.934,40.49,38.23,42.8,39.55,37.17,41.94,0,0,0,0,0,0,0.439,0,0.081,0.27,0.73,0.27,43.9
1657490400000,2022,7,2021,10,41,7,0.276,0.0816,0.194,11605.7,73.03,73.03,69.08,2,2,2,455.9,437.9,474.5,320.9,302.9,135,135,135,0,0,0,0.296,0.284,0.308,320.9,302.9,339.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.163,0.176,0.0505,0.042,0.0593,0.0021,0.0017,0.0024,0.379,0.352,0.407,0.016,0.014,0.017,23.97,23.86,24.08,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.6,33.66,37.61,34.54,32.65,36.52,0,0,0,0,0,0,0.384,0,0.082,0.3,0.7,0.3,42
1658095200000,2022,7,2021,10,42,7,0.252,0.0816,0.171,10221.5,64.08,64.08,60.84,2,2,2,417.1,402.1,432.1,282.1,267.1,135,135,135,0,0,0,0.324,0.312,0.336,282.1,267.1,297.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0322,0.0251,0.0393,0.0013,0.001,0.0016,0.321,0.298,0.344,0.013,0.012,0.014,24.2,24.11,24.29,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.36,29.7,33.03,30.42,28.8,32.04,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
1658700000000,2022,7,2021,10,43,7,0.232,0.0816,0.151,9029.51,56.61,56.61,53.75,2,2,2,384.2,371.7,397.4,249.2,236.7,135,135,135,0,0,0,0.352,0.34,0.363,249.2,236.7,262.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.149,0.0182,0.0159,0.0229,0.00074,0.00064,0.00093,0.273,0.258,0.291,0.011,0.01,0.012,24.41,24.32,24.48,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.7,26.3,29.18,26.87,25.51,28.31,0,0,0,0,0,0,0.299,0,0.081,0.35,0.65,0.35,38.9
1659304800000,2022,8,2021,11,44,7,0.213,0.0696,0.143,8592.43,54.5,54.5,51.15,2,1,1.7142857142857142,351.9,337.5,366.5,236.9,222.5,115,115,115,0,0,0,0.327,0.314,0.341,236.9,222.5,251.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.016,0.0147,0.0177,0.00064,0.00059,0.00072,0.299,0.25,0.398,0.012,0.01,0.016,24.54,24.49,24.62,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.07,25.85,52.31,32.46,25.07,48.2,0,0,0,0,0,0,0.284,0,0.07,0.33,0.67,0.33,40.3
1659909600000,2022,8,2021,11,45,7,0.195,0.0696,0.125,7824.61,48.2,48.2,46.58,1,1,1,321.9,310.5,334,206.9,195.5,115,115,115,0,0,0,0.357,0.344,0.37,206.9,195.5,219,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0133,0.0124,0.0144,0.00053,0.00049,0.00058,0.362,0.341,0.383,0.014,0.014,0.015,24.63,24.55,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.77,45.15,50.51,46.58,44.25,48.2,0,0,0,0,0,0,0.259,0,0.07,0.36,0.64,0.36,40.1
1660514400000,2022,8,2021,11,46,7,0.18,0.0696,0.11,6922.22,43.44,43.44,41.2,1,1,1,297.3,288.3,306.9,182.3,173.3,115,115,115,0,0,0,0.387,0.375,0.399,182.3,173.3,191.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0105,0.0121,0.00045,0.00042,0.00048,0.318,0.302,0.335,0.013,0.012,0.013,24.79,24.73,24.85,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.09,39.97,44.33,41.2,39.01,43.44,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.5
1661119200000,2022,8,2021,11,47,7,0.167,0.0696,0.0976,6066.13,38.27,38.27,36.11,1,1,1,276.4,267.8,285.3,161.4,152.8,115,115,115,0,0,0,0.416,0.403,0.429,161.4,152.8,170.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.114,0.00947,0.00874,0.0102,0.00038,0.00035,0.00041,0.28,0.265,0.296,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.17,35.17,39.27,36.11,34.12,38.27,0,0,0,0,0,0,0.201,0,0.0694,0.42,0.58,0.42,36.3
1661724000000,2022,8,2021,11,48,7,0.155,0.0613,0.0937,5826.44,37.32,37.32,34.68,1,1,1,256.2,245.1,265.4,154.9,145.4,101.3,91,115,0,0,0,0.394,0.354,0.442,154.9,145.4,165.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00892,0.00811,0.00985,0.00035,0.00032,0.00039,0.267,0.252,0.286,0.011,0.01,0.011,25.01,24.98,25.06,0.941,0.937,0.944,0.97,0.97,0.973,0.913,0.909,0.918,35.74,33.43,38.37,34.68,32.43,37.32,0,0,0,0,0,0,0.193,0,0.0613,0.4,0.6,0.4,37.6
1662328800000,2022,9,2021,12,49,7,0.14,0.055,0.0853,5303.51,33.75,33.75,31.57,1,1,1,232,223,241.6,141,132,91,91,91,0,0,0,0.392,0.377,0.408,141,132,150.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0976,0.104,0.00773,0.00697,0.00855,0.0003,0.00027,0.00034,0.241,0.225,0.259,0.0095,0.0088,0.01,25.17,25.09,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.54,30.42,34.8,31.57,29.51,33.75,0,0,0,0,0,0,0.175,0,0.0547,0.39,0.61,0.39,37.9
1662933600000,2022,9,2021,12,50,7,0.128,0.055,0.073,4521.26,28.83,28.83,26.91,1,1,1,211.7,204.1,220,120.7,113.1,91,91,91,0,0,0,0.43,0.414,0.446,120.7,113.1,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.091,0.0966,0.00601,0.00536,0.00671,0.00024,0.00021,0.00026,0.205,0.192,0.22,0.008,0.0075,0.0086,25.32,25.26,25.38,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.74,25.9,29.72,26.91,25.13,28.83,0,0,0,0,0,0,0.15,0,0.055,0.43,0.57,0.43,35.3
1663538400000,2022,9,2021,12,51,7,0.119,0.0468,0.0719,3289.9,28.34,28.34,19.58,1,1,1,196.4,190.7,201.6,118.9,109.3,77.43,72,91,0,0,0,0.394,0.363,0.454,118.9,109.3,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0896,0.0942,0.00586,0.00504,0.00649,0.00023,0.0002,0.00025,0.201,0.185,0.214,0.0079,0.0072,0.0084,25.39,25.38,25.41,0.662,0,0.929,0.693,0,0.97,0.642,0,0.901,20.19,0,29.22,19.58,0,28.34,0,2,0,0,0.286,0,0.109,0.286,0.0471,0.39,0.6,0.4,27.6
1664143200000,2022,9,2021,12,52,7,0.111,0.0401,0.0707,4371.34,28.51,28.51,26.02,1,1,1,183.1,177.9,188.8,116.8,109.1,66.29,52,72,0,0,0,0.361,0.29,0.397,116.8,109.1,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0882,0.091,0.00568,0.00503,0.00656,0.00022,0.0002,0.00026,0.196,0.183,0.212,0.0077,0.0072,0.0083,25.37,25.35,25.38,0.922,0.917,0.929,0.97,0.97,0.97,0.895,0.89,0.901,26.82,24.91,29.39,26.02,24.17,28.51,0,0,0,0,0,0,0.145,0,0.0403,0.36,0.64,0.36,39.4
1664748000000,2022,10,2022,1,1,7,0.104,0.0314,0.0729,4518.28,27.86,27.86,26.89,1,1,1,172.5,169.4,176.5,120.5,117.4,52,52,52,0,0,0,0.302,0.295,0.307,120.5,117.4,124.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0875,0.0901,0.006,0.00573,0.00633,0.00023,0.00022,0.00025,0.2,0.194,0.207,0.0078,0.0076,0.0081,25.35,25.34,25.35,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.73,26.93,28.72,26.89,26.12,27.86,0,0,0,0,0,0,0.149,0,0.0311,0.3,0.7,0.3,43.4
1665352800000,2022,10,2022,1,2,7,0.0995,0.0314,0.0681,4192.23,25.66,25.66,24.95,1,1,1,164.5,160.9,167.5,112.5,108.9,52,52,52,0,0,0,0.316,0.311,0.323,112.5,108.9,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0846,0.0869,0.00532,0.00501,0.00556,0.00021,0.0002,0.00022,0.186,0.179,0.191,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.73,24.82,26.46,24.95,24.08,25.66,0,0,0,0,0,0,0.139,0,0.0314,0.32,0.68,0.32,42.1
1665957600000,2022,10,2022,1,3,7,0.096,0.0314,0.0645,3957.5,24.01,24.01,23.56,1,1,1,158.7,157.1,160.6,106.7,105.1,52,52,52,0,0,0,0.328,0.324,0.331,106.7,105.1,108.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0832,0.0845,0.00482,0.00468,0.00498,0.00019,0.00018,0.0002,0.175,0.172,0.179,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.889,24.29,23.88,24.76,23.56,23.16,24.01,0,0,0,0,0,0,0.131,0,0.0315,0.33,0.67,0.33,41.2
1666562400000,2022,10,2022,1,4,7,0.0955,0.0314,0.0641,3927.66,23.56,23.56,23.38,1,1,1,158,156.8,158.7,106,104.8,52,52,52,0,0,0,0.329,0.328,0.332,106,104.8,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0831,0.0838,0.00476,0.00466,0.00482,0.00019,0.00018,0.00019,0.174,0.172,0.175,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.888,24.1,23.81,24.29,23.38,23.1,23.56,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1667167200000,2022,10,2022,1,5,7,0.101,0.0304,0.0709,4383.99,28.72,28.72,26.1,1,1,1,167.5,160.6,178.1,117.3,108.6,50.29,50,52,0,0,0,0.301,0.281,0.324,117.3,108.6,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0845,0.091,0.00572,0.00498,0.00664,0.00022,0.0002,0.00026,0.194,0.179,0.213,0.0076,0.007,0.0083,25.34,25.34,25.34,0.923,0.917,0.93,0.97,0.97,0.97,0.895,0.889,0.902,26.9,24.76,29.61,26.1,24.01,28.72,0,0,0,0,0,0,0.145,0,0.0301,0.3,0.7,0.3,43.4
1667772000000,2022,11,2022,2,6,7,0.116,0.0346,0.0815,5094,31.84,31.84,30.32,1,1,1,192.1,183.3,203,134.8,128.4,57.29,50,67,0,0,0,0.297,0.261,0.343,134.8,128.4,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0928,0.0959,0.00721,0.00666,0.00776,0.00028,0.00026,0.0003,0.226,0.216,0.237,0.0088,0.0084,0.0092,25.35,25.34,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.26,29.7,32.83,30.32,28.81,31.84,0,0,0,0,0,0,0.168,0,0.0345,0.3,0.7,0.3,43.9
1668376800000,2022,11,2022,2,7,7,0.122,0.0405,0.0813,5078.89,31.35,31.35,30.23,1,1,1,201.5,194,206.3,134.4,127,67,67,67,0,0,0,0.333,0.325,0.345,134.4,127,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0927,0.097,0.00718,0.00654,0.00759,0.00028,0.00026,0.0003,0.227,0.213,0.235,0.0089,0.0083,0.0092,25.35,25.33,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.17,29.37,32.32,30.23,28.48,31.35,0,0,0,0,0,0,0.168,0,0.0407,0.33,0.67,0.33,41.6
1668981600000,2022,11,2022,2,8,7,0.123,0.0302,0.0926,5818.24,37.21,37.21,34.63,1,1,1,203.1,193.2,213.9,153.1,143.2,50,50,50,0,0,0,0.247,0.234,0.259,153.1,143.2,163.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0998,0.0963,0.104,0.00876,0.00792,0.00969,0.00034,0.00031,0.00038,0.258,0.24,0.277,0.01,0.0094,0.011,25.31,25.24,25.35,0.939,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.917,35.68,33.3,38.27,34.63,32.3,37.21,0,0,0,0,0,0,0.192,0,0.0304,0.25,0.75,0.25,47.3
1669586400000,2022,11,2022,2,9,7,0.13,0.0334,0.0965,6070.57,37.61,37.61,36.13,1,1,1,214.7,213.1,215.6,159.6,154.1,55.14,50,59,0,0,0,0.257,0.232,0.277,159.6,154.1,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00932,0.00885,0.00983,0.00037,0.00035,0.00039,0.27,0.261,0.28,0.011,0.01,0.011,25.24,25.23,25.26,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.2,35.89,38.65,36.13,34.81,37.61,0,0,0,0,0,0,0.201,0,0.0335,0.26,0.74,0.26,46.7
1670191200000,2022,12,2022,3,10,7,0.14,0.0357,0.104,6557.76,43.27,43.27,39.03,1,1,1,230.7,213.9,248.4,171.7,154.9,59,59,59,0,0,0,0.256,0.238,0.276,171.7,154.9,189.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.114,0.0103,0.00892,0.0118,0.00041,0.00035,0.00047,0.292,0.262,0.324,0.012,0.01,0.013,25.12,24.99,25.25,0.946,0.94,0.951,0.975,0.97,0.98,0.922,0.912,0.932,40,36.08,44.15,39.03,35,43.27,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.8
1670796000000,2022,12,2022,3,11,7,0.161,0.0357,0.126,7884.91,48.2,48.2,46.93,1,1,1,266.5,254.1,280.9,207.5,195.1,59,59,59,0,0,0,0.222,0.21,0.232,207.5,195.1,221.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.116,0.126,0.0134,0.0123,0.0146,0.00053,0.00049,0.00058,0.356,0.334,0.382,0.014,0.013,0.015,24.88,24.79,24.95,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.4,45.51,51.74,46.93,44.6,48.2,0,0,0,0,0,0,0.261,0,0.035,0.22,0.78,0.22,49
1671400800000,2022,12,2022,3,12,7,0.182,0.0357,0.146,8906.26,56.47,56.47,53.01,2,2,2,301.2,286.7,316.8,242.2,227.7,59,59,59,0,0,0,0.196,0.186,0.206,242.2,227.7,257.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.133,0.128,0.138,0.017,0.0151,0.0207,0.00068,0.0006,0.00083,0.256,0.239,0.275,0.01,0.0095,0.011,24.83,24.74,24.91,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.33,25.65,29.11,26.51,24.88,28.24,0,0,0,0,0,0,0.295,0,0.036,0.2,0.8,0.2,48.9
1672005600000,2022,12,2022,3,13,6,0.172,0.0306,0.141,8595.12,64.07,64.07,59.69,2,2,2,331.6,319.2,351.8,272.6,260.2,59,59,59,0,0,0,0.178,0.168,0.185,272.6,260.2,292.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.139,0.151,0.0277,0.0218,0.0372,0.0011,0.00087,0.0015,0.298,0.279,0.328,0.012,0.011,0.013,24.64,24.51,24.72,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.91,30.77,29.38,33.03,29.84,28.5,32.04,0,0,0,0,0,0,0.332,0,0.031,0.18,0.82,0.18,50