date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,207.03,0.9,5,Dry,29,5,4,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1993-01-02,1992,4,14,2,210.59,0.89,5,Dry,29,5,4,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
1993-01-03,1992,4,14,3,214.14,0.88,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1993-01-04,1992,4,14,4,220.43,0.86,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00984,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1993-01-05,1992,4,14,5,226.17,0.84,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,828
1993-01-06,1992,4,14,6,231.92,0.83,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
1993-01-07,1992,4,15,7,235.47,0.82,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00956,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
1993-01-08,1992,4,15,8,237.93,0.81,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00977,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,894
1993-01-09,1992,4,15,9,243.67,0.8,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
1993-01-10,1992,4,15,10,249.42,0.78,5,Dry,29,5,4,2,33,73,0.29,176.4,0.71,176.4,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
1993-01-11,1992,4,15,11,254.06,0.76,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
1993-01-12,1992,4,15,12,257.62,0.76,5,Dry,29,5,4,2,33,73,0.28,184.6,0.72,184.6,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
1993-01-13,1992,4,15,13,262.27,0.74,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1993-01-14,1992,4,16,14,269.65,0.73,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
1993-01-15,1992,4,16,15,274.85,0.72,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
1993-01-16,1992,4,16,16,280.04,0.71,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1993-01-17,1992,4,16,17,285.78,0.7,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1993-01-18,1992,4,16,18,292.07,0.69,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
1993-01-19,1992,4,16,19,300,0.68,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
1993-01-20,1992,4,16,20,310.12,0.66,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
1993-01-21,1992,4,17,21,320.78,0.65,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
1993-01-22,1992,4,17,22,328.71,0.64,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000789,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
1993-01-23,1992,4,17,23,337.74,0.63,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
1993-01-24,1992,4,17,24,349.49,0.62,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1993-01-25,1992,4,17,25,361.25,0.61,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
1993-01-26,1992,4,17,26,373.01,0.59,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
1993-01-27,1992,4,17,27,384.22,0.58,5,Dry,29,5,4,2,33,73,0.19,311.2,0.81,311.2,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00829,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
1993-01-28,1992,4,18,28,394.34,0.58,5,Dry,29,5,4,2,33,73,0.18,321.3,0.81,321.3,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
1993-01-29,1992,4,18,29,404.46,0.57,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
1993-01-30,1992,4,18,30,413.48,0.56,5,Dry,29,5,4,2,33,73,0.18,340.5,0.82,340.5,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
1993-01-31,1992,4,18,31,424.14,0.55,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
1993-02-01,1992,5,18,32,435.35,0.54,5,Dry,31,6,4,3,41,85,0.2,350.4,0.81,350.4,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00263,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.1,38.1,76.3,1830
1993-02-02,1992,5,18,33,448.21,0.53,5,Dry,31,6,4,3,41,85,0.19,363.2,0.81,363.2,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
1993-02-03,1992,5,18,34,461.6,0.52,5,Dry,31,6,4,3,41,85,0.18,376.6,0.82,376.6,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
1993-02-04,1992,5,19,35,476.1,0.51,5,Dry,31,6,4,3,41,85,0.18,391.1,0.82,391.1,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00345,0.272,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
1993-02-05,1992,5,19,36,493.32,0.5,5,Dry,31,6,4,3,41,85,0.17,408.3,0.83,408.3,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0917,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
1993-02-06,1992,5,19,37,512.19,0.49,5,Dry,31,6,4,3,41,85,0.17,427.2,0.83,427.2,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
1993-02-07,1992,5,19,38,533.24,0.48,5,Dry,31,6,4,3,41,85,0.16,448.2,0.84,448.2,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1993-02-08,1992,5,19,39,555.39,0.47,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
1993-02-09,1992,5,19,40,580.28,0.45,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
1993-02-10,1992,5,19,41,605.71,0.44,5,Dry,31,6,4,3,41,85,0.14,520.7,0.86,520.7,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
1993-02-11,1992,5,20,42,631.14,0.43,5,Dry,31,6,4,3,41,85,0.14,546.1,0.86,546.1,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00703,0.426,0.0181,3,0.188,0.614,0.0261,23,0.95,0.974,0.926,39,37.9,114,2730
1993-02-12,1992,5,20,43,659.3,0.41,5,Dry,31,6,4,3,41,85,0.13,574.3,0.87,574.3,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.185,0.00787,0.461,0.0196,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
1993-02-13,1992,5,20,44,690.74,0.4,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
1993-02-14,1992,5,20,45,723.83,0.39,5,Dry,31,6,4,3,41,85,0.12,638.8,0.88,638.8,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00981,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1993-02-15,1992,5,20,46,758.01,0.37,5,Dry,31,6,4,3,41,85,0.11,673,0.89,673,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
1993-02-16,1992,5,20,47,783.79,0.36,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
1993-02-17,1992,5,20,48,814.09,0.35,5,Dry,31,6,4,3,41,85,0.1,729.1,0.9,729.1,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
1993-02-18,1992,5,21,49,849.78,0.33,5,Dry,31,6,4,3,41,85,0.1,764.8,0.9,764.8,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.986,0.0434,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
1993-02-19,1992,5,21,50,889.23,0.32,5,Dry,31,6,4,3,41,85,0.096,804.2,0.9,804.2,0,0,0,0,-3,3,31,6,4,0,44,845,990,967.5,22.5,0.429,0.328,0.0146,0.757,0.0336,4,0.214,0.971,0.0431,21.6,0.954,0.977,0.932,40.6,39.6,159,3810
1993-02-20,1992,5,21,51,931.65,0.31,5,Dry,31,6,4,3,41,85,0.091,846.6,0.91,846.6,0,0,0,0,-3,3,31,6,4,0,44,888,990,967.6,22.4,0.468,0.349,0.0156,0.816,0.0365,4,0.228,1.04,0.0467,21.3,0.955,0.98,0.935,42.3,41.4,166,3980
1993-02-21,1992,5,21,52,971.74,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,866.7,0.89,866.7,0,0,0,0,-4,4,36,6,5,0,58,914,990,967.8,22.2,0.491,0.359,0.0161,0.85,0.0383,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.9,42,168,4030
1993-02-22,1992,5,21,53,1018.6,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,913.6,0.9,913.6,0,0,0,0,-4,4,36,6,5,0,58,961,990,968,22,0.534,0.381,0.0173,0.915,0.0415,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
1993-02-23,1992,5,21,54,1067.5,0.27,4,Mod_Dry,36,6,5,4,54,105,0.098,962.5,0.9,962.5,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.579,0.405,0.0185,0.984,0.0449,4,0.267,1.25,0.0572,20.6,0.956,0.98,0.937,46.5,45.6,182,4380
1993-02-24,1992,5,21,55,1118.1,0.26,4,Mod_Dry,36,6,5,4,54,105,0.094,1013,0.91,1013,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.64,0.452,0.0208,1.09,0.0503,4,0.283,1.38,0.0633,20.4,0.956,0.98,0.936,48.3,47.3,189,4550
1993-02-25,1992,5,22,56,1170.4,0.25,4,Mod_Dry,36,6,5,4,54,105,0.09,1065,0.91,1065,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.717,0.57,0.0264,1.29,0.0597,4,0.293,1.58,0.0733,20,0.955,0.98,0.936,49.9,48.2,193,4630
1993-02-26,1992,5,22,57,1224.1,0.25,4,Mod_Dry,36,6,5,4,54,105,0.086,1119,0.91,1100,19,4,1,1,-3,16,40,7,6,1,70,1150,990,968.6,21.4,0.776,0.648,0.0303,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1993-02-27,1992,5,22,58,1279.3,0.24,4,Mod_Dry,36,6,5,4,54,105,0.082,1174,0.92,1100,74,17,2,2,-2,55,53,8,7,2,109,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-02-28,1992,5,22,59,1335.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.079,1231,0.92,1100,131,30,4,4,0,93,66,10,9,4,147,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-03-01,1992,6,22,60,1393.5,0.22,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-02,1992,6,22,61,1421.3,0.22,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-03,1992,6,22,62,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-03-04,1992,6,23,63,1477.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-03-05,1992,6,23,64,1499.8,0.2,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
1993-03-06,1992,6,23,65,1522.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1993-03-07,1992,6,23,66,1544.5,0.19,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-03-08,1992,6,23,67,1567.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1993-03-09,1992,6,23,68,1589.8,0.18,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1993-03-10,1992,6,23,69,1612.7,0.18,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
1993-03-11,1992,6,24,70,1642.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1993-03-12,1992,6,24,71,1672.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1489,0.89,1100,389,51,9,12,3,314,100,18,21,12,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1993-03-13,1992,6,24,72,1702.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
1993-03-14,1992,6,24,73,1739.2,0.16,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-03-15,1992,6,24,74,1783.3,0.16,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
1993-03-16,1992,6,24,75,1834.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-03-17,1992,6,24,76,1886.7,0.15,3,Normal,49,9,9,9,107,183,0.097,1704,0.9,1100,604,51,9,16,9,519,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1993-03-18,1992,6,25,77,1939.2,0.14,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-03-19,1992,6,25,78,1992.3,0.14,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1993-03-20,1992,6,25,79,2053,0.13,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-03-21,1992,6,25,80,2121.6,0.13,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
1993-03-22,1992,6,25,81,2198.3,0.12,3,Normal,49,9,9,9,107,183,0.083,2015,0.92,1100,915,51,9,16,18,821,100,18,25,27,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1993-03-23,1992,6,25,82,2276,0.12,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1993-03-24,1992,6,25,83,2332,0.11,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-03-25,1992,6,26,84,2388.4,0.11,3,Normal,49,9,9,9,107,183,0.077,2205,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-03-26,1992,6,26,85,2445.3,0.1,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1993-03-27,1992,6,26,86,2494.9,0.098,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1993-03-28,1992,6,26,87,2544.9,0.094,3,Normal,49,9,9,9,107,183,0.072,2362,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1993-03-29,1992,6,26,88,2595.1,0.09,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
1993-03-30,1992,6,26,89,2637.9,0.086,3,Normal,49,9,9,9,107,183,0.069,2455,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
1993-03-31,1992,6,26,90,2680.9,0.083,3,Normal,49,9,9,9,107,183,0.068,2498,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1993-04-01,1992,7,27,91,2716.2,0.08,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
1993-04-02,1992,7,27,92,2751.7,0.077,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
1993-04-03,1992,7,27,93,2779.4,0.074,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
1993-04-04,1992,7,27,94,2815.1,0.07,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
1993-04-05,1992,7,27,95,2850.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1993-04-06,1992,7,27,96,2886.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
1993-04-07,1992,7,27,97,2931.1,0.062,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
1993-04-08,1992,7,28,98,2975.4,0.059,3,Normal,54,13,14,19,117,217,0.073,2758,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
1993-04-09,1992,7,28,99,3020,0.056,3,Normal,54,13,14,19,117,217,0.072,2803,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
1993-04-10,1992,7,28,100,3064.8,0.053,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
1993-04-11,1992,7,28,101,3109.7,0.05,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
1993-04-12,1992,7,28,102,3163.1,0.048,3,Normal,54,13,14,19,117,217,0.069,2946,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
1993-04-13,1992,7,28,103,3216.7,0.045,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1993-04-14,1992,7,28,104,3270.6,0.043,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1993-04-15,1992,7,29,105,3316.4,0.041,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1993-04-16,1992,7,29,106,3354,0.039,3,Normal,54,13,14,19,117,217,0.065,3137,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1993-04-17,1992,7,29,107,3383.4,0.037,3,Normal,54,13,14,19,117,217,0.064,3166,0.94,1100,2070,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
1993-04-18,1992,7,29,108,3404.4,0.036,3,Normal,54,13,14,19,117,217,0.064,3187,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1993-04-19,1992,7,29,109,3417,0.036,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1993-04-20,1992,7,29,110,3429.6,0.035,3,Normal,54,13,14,19,117,217,0.063,3213,0.94,1100,2110,46,5,11,44,2010,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1993-04-21,1992,7,29,111,3433.8,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3139,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
1993-04-22,1992,7,30,112,3429.6,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3135,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1993-04-23,1992,7,30,113,3425.4,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3130,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1993-04-24,1992,7,30,114,3412.8,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3118,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
1993-04-25,1992,7,30,115,3400.2,0.036,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
1993-04-26,1992,7,30,116,3379.2,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3084,0.91,1100,1980,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
1993-04-27,1992,7,30,117,3358.2,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3063,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
1993-04-28,1992,7,30,118,3337.3,0.04,2,Mod_Wet,70,14,18,25,168,295,0.088,3042,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
1993-04-29,1992,7,31,119,3308.1,0.041,2,Mod_Wet,70,14,18,25,168,295,0.089,3013,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
1993-04-30,1992,7,31,120,3278.9,0.042,2,Mod_Wet,70,14,18,25,168,295,0.09,2984,0.91,1100,1880,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1993-05-01,1992,8,31,121,3241.6,0.044,2,Mod_Wet,65,14,17,23,202,321,0.099,2921,0.9,1100,1820,35,4,8,32,1740,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
1993-05-02,1992,8,31,122,3204.3,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
1993-05-03,1992,8,31,123,3159,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2838,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
1993-05-04,1992,8,31,124,3113.8,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2793,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
1993-05-05,1992,8,31,125,3068.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
1993-05-06,1992,8,32,126,3024.1,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
1993-05-07,1992,8,32,127,2979.5,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2658,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
1993-05-08,1992,8,32,128,2935.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
1993-05-09,1992,8,32,129,2890.9,0.065,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
1993-05-10,1992,8,32,130,2846.9,0.068,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
1993-05-11,1992,8,32,131,2803.2,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2482,0.89,1100,1380,35,4,8,18,1320,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
1993-05-12,1992,8,32,132,2759.6,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1993-05-13,1992,8,33,133,2708.3,0.081,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
1993-05-14,1992,8,33,134,2665.2,0.084,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1993-05-15,1992,8,33,135,2622.3,0.088,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1993-05-16,1992,8,33,136,2579.6,0.091,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
1993-05-17,1992,8,33,137,2537.2,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
1993-05-18,1992,8,33,138,2494.9,0.098,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1993-05-19,1992,8,33,139,2452.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-05-20,1992,8,34,140,2411.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-05-21,1992,8,34,141,2369.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
1993-05-22,1992,8,34,142,2328.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2007,0.86,1100,907,35,4,8,4,856,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-23,1992,8,34,143,2287.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1966,0.86,1100,866,35,4,8,3,816,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1993-05-24,1992,8,34,144,2238.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1918,0.86,1100,818,35,4,8,2,769,100,18,25,25,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
1993-05-25,1992,8,34,145,2183.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1863,0.85,1100,763,35,4,8,0,716,100,18,25,23,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1993-05-26,1992,8,34,146,2128.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1808,0.85,1100,708,35,4,8,-2,663,100,18,25,21,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1993-05-27,1992,8,35,147,2074.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1754,0.84,1100,654,35,4,8,-3,610,100,18,25,20,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-05-28,1992,8,35,148,2020.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1700,0.84,1100,600,35,4,8,-5,558,100,18,25,18,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-05-29,1992,8,35,149,1974.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1654,0.84,1100,554,35,4,8,-6,513,100,18,25,17,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-05-30,1992,8,35,150,1928.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1608,0.83,1100,508,35,4,8,-8,469,100,18,25,15,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
1993-05-31,1992,8,35,151,1883.2,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1562,0.83,1100,462,35,4,8,-9,424,100,18,25,14,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1993-06-01,1992,9,35,152,1838.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1581,0.86,1100,481,38,6,11,-2,428,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
1993-06-02,1992,9,35,153,1793.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1993-06-03,1992,9,36,154,1756.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1499,0.85,1100,399,38,6,11,-4,348,100,18,25,12,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-06-04,1992,9,36,155,1719,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1462,0.85,1100,362,38,6,11,-5,312,100,18,25,11,465,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-06-05,1992,9,36,156,1682.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-06-06,1992,9,36,157,1645.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1993-06-07,1992,9,36,158,1609.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
1993-06-08,1992,9,36,159,1573.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-06-09,1992,9,36,160,1544.5,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1288,0.83,1100,188,38,6,6,-10,148,100,18,20,6,301,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-06-10,1992,9,37,161,1515.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1259,0.83,1100,159,36,5,5,-11,124,98,17,19,5,277,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-06-11,1992,9,37,162,1487.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1993-06-12,1992,9,37,163,1458.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-06-13,1992,9,37,164,1430.6,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1174,0.82,1100,74,17,2,2,-14,67,79,14,16,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1993-06-14,1992,9,37,165,1402.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-06-15,1992,9,37,166,1363,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1106,0.81,1100,6,1,0,0,-16,21,63,12,14,0,174,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-06-16,1992,9,37,167,1311.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1055,0.8,1055,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.761,0.546,0.0259,1.31,0.0619,4,0.291,1.6,0.0757,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
1993-06-17,1992,9,38,168,1267.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1011,0.8,1011,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.7,21.3,0.696,0.447,0.021,1.14,0.0538,4,0.282,1.43,0.067,19.8,0.955,0.98,0.936,46.9,46,184,4410
1993-06-18,1992,9,38,169,1224.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,967.1,0.79,967.1,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.633,0.407,0.019,1.04,0.0486,4,0.269,1.31,0.0612,20.1,0.955,0.98,0.936,45.5,44.6,178,4280
1993-06-19,1992,9,38,170,1187.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,930.2,0.78,930.2,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.587,0.389,0.0181,0.976,0.0454,4,0.256,1.23,0.0573,20.3,0.955,0.98,0.936,44.2,43.3,173,4150
1993-06-20,1992,9,38,171,1150.9,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,893.9,0.78,893.9,0,0,0,0,-16,16,62,12,14,0,169,982,990,968.4,21.6,0.554,0.372,0.0172,0.925,0.0428,4,0.244,1.17,0.0541,20.5,0.955,0.98,0.936,42.8,41.9,168,4030
1993-06-21,1992,9,38,172,1120.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,863.8,0.77,863.8,0,0,0,0,-16,16,62,12,14,0,169,952,990,968.3,21.7,0.526,0.357,0.0164,0.883,0.0407,4,0.234,1.12,0.0514,20.6,0.954,0.98,0.934,41.6,40.8,163,3910
1993-06-22,1992,9,38,173,1091.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,834.3,0.76,834.3,0,0,0,0,-16,16,62,12,14,0,169,922,990,968.2,21.8,0.499,0.343,0.0157,0.842,0.0386,4,0.224,1.07,0.0489,20.7,0.953,0.977,0.931,40.5,39.5,158,3790
1993-06-23,1992,9,38,174,1067.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,810.5,0.76,810.5,0,0,0,0,-16,16,62,12,14,0,169,898,990,968.1,21.9,0.477,0.331,0.0151,0.809,0.0369,4,0.216,1.02,0.0468,20.9,0.953,0.975,0.929,39.5,38.5,154,3700
1993-06-24,1992,9,39,175,1044.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
1993-06-25,1992,9,39,176,1021.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,764.1,0.75,764.1,0,0,0,0,-16,16,62,12,14,0,169,852,990,968,22,0.435,0.309,0.014,0.744,0.0338,3,0.284,1.03,0.0466,21,0.957,0.98,0.937,50.2,48.2,145,3470
1993-06-26,1992,9,39,177,998.63,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,741.6,0.74,741.6,0,0,0,0,-16,16,62,12,14,0,169,830,990,967.9,22.1,0.414,0.296,0.0134,0.711,0.0322,3,0.276,0.987,0.0447,21.1,0.957,0.98,0.937,49,48,144,3460
1993-06-27,1992,9,39,178,976.57,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,719.6,0.74,719.6,0,0,0,0,-16,16,62,12,14,0,169,808,990,967.8,22.2,0.394,0.282,0.0127,0.676,0.0305,3,0.266,0.942,0.0425,21.3,0.956,0.98,0.937,47.8,46.9,141,3370
1993-06-28,1992,9,39,179,959.75,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,702.8,0.73,702.8,0,0,0,0,-16,16,62,12,14,0,169,791,990,967.7,22.3,0.379,0.27,0.0121,0.649,0.0292,3,0.259,0.908,0.0408,21.4,0.956,0.98,0.937,46.9,46,138,3310
1993-06-29,1992,9,39,180,943.24,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,686.2,0.73,686.2,0,0,0,0,-16,16,62,12,14,0,169,774,990,967.7,22.3,0.367,0.259,0.0116,0.626,0.028,3,0.251,0.877,0.0393,21.4,0.956,0.98,0.937,46,45.1,135,3250
1993-06-30,1992,9,39,181,927.06,0.31,2,Mod_Wet,62,12,14,16,153,257,0.28,670.1,0.72,670.1,0,0,0,0,-16,16,62,12,14,0,169,758,990,967.6,22.4,0.357,0.249,0.0111,0.606,0.0271,3,0.244,0.85,0.038,21.5,0.956,0.98,0.937,45.1,44.2,133,3180
1993-07-01,1992,10,40,182,911.22,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
1993-07-02,1992,10,40,183,895.74,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
1993-07-03,1992,10,40,184,880.66,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
1993-07-04,1992,10,40,185,865.99,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
1993-07-05,1992,10,40,186,851.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
1993-07-06,1992,10,40,187,841.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
1993-07-07,1992,10,40,188,832.34,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
1993-07-08,1992,10,41,189,823.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
1993-07-09,1992,10,41,190,814.09,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
1993-07-10,1992,10,41,191,805.49,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
1993-07-11,1992,10,41,192,797.29,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
1993-07-12,1992,10,41,193,789.56,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
1993-07-13,1992,10,41,194,782.41,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
1993-07-14,1992,10,41,195,776,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
1993-07-15,1992,10,42,196,770.04,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
1993-07-16,1992,10,42,197,759.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
1993-07-17,1992,10,42,198,748.71,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
1993-07-18,1992,10,42,199,736.96,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
1993-07-19,1992,10,42,200,725.2,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
1993-07-20,1992,10,42,201,715.08,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,488.1,0.68,488.1,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
1993-07-21,1992,10,42,202,704.42,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,477.4,0.68,477.4,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.368,0.0158,2,0.265,0.632,0.0272,22.6,0.957,0.98,0.938,50.7,48.2,96.4,2310
1993-07-22,1992,10,43,203,693.75,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,466.8,0.67,466.8,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00511,0.357,0.0153,2,0.258,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
1993-07-23,1992,10,43,204,683.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,456.6,0.67,456.6,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.231,0.115,0.0049,0.346,0.0148,2,0.251,0.597,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
1993-07-24,1992,10,43,205,674.61,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,447.6,0.66,447.6,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.226,0.11,0.00471,0.337,0.0144,2,0.245,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
1993-07-25,1992,10,43,206,665.04,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,438,0.66,438,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00451,0.327,0.0139,2,0.238,0.565,0.0241,22.9,0.957,0.98,0.938,47,46.1,92.2,2210
1993-07-26,1992,10,43,207,655.47,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,428.5,0.65,428.5,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.317,0.0135,2,0.232,0.548,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.3,2170
1993-07-27,1992,10,43,208,645.9,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,418.9,0.65,418.9,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0967,0.00411,0.308,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.5,2120
1993-07-28,1992,10,43,209,636.88,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,409.9,0.64,409.9,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.208,0.0925,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.2,43.3,86.7,2080
1993-07-29,1992,10,44,210,628.95,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,401.9,0.64,401.9,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0887,0.00376,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.6,85.1,2040
1993-07-30,1992,10,44,211,620.47,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,393.5,0.63,393.5,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.203,0.0847,0.00359,0.287,0.0122,2,0.208,0.495,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.4,2000
