date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-07-31,1992,10,44,212,611.99,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,385,0.63,385,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0807,0.00341,0.28,0.0119,2,0.202,0.483,0.0204,23.2,0.953,0.98,0.934,41.7,40.8,81.7,1960
1993-08-01,1992,11,44,213,602.42,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,418.4,0.69,418.4,0,0,0,0,-6,6,54,9,8,0,113,489,990,966.3,23.7,0.208,0.0965,0.00407,0.305,0.0129,2,0.225,0.53,0.0224,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
1993-08-02,1992,11,44,214,593.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,409.4,0.69,409.4,0,0,0,0,-6,6,54,9,8,0,113,480,990,966.3,23.7,0.205,0.0922,0.00389,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
1993-08-03,1992,11,44,215,584.38,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,400.4,0.69,400.4,0,0,0,0,-6,6,54,9,8,0,113,471,990,966.2,23.8,0.202,0.088,0.0037,0.29,0.0122,2,0.213,0.503,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
1993-08-04,1992,11,44,216,576.45,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,392.4,0.68,392.4,0,0,0,0,-6,6,54,9,8,0,113,463,990,966.2,23.8,0.199,0.0842,0.00354,0.283,0.0119,2,0.207,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
1993-08-05,1992,11,45,217,567.97,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,384,0.68,384,0,0,0,0,-6,6,54,9,8,0,113,455,990,966.2,23.8,0.196,0.0802,0.00336,0.276,0.0116,2,0.202,0.478,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
1993-08-06,1992,11,45,218,559.49,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,375.5,0.67,375.5,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.0762,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.3,1930
1993-08-07,1992,11,45,219,551.02,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,367,0.67,367,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0722,0.00302,0.262,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
1993-08-08,1992,11,45,220,543.09,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,359.1,0.66,359.1,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0685,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
1993-08-09,1992,11,45,221,536.25,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,352.3,0.66,352.3,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0653,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.6,75.1,1800
1993-08-10,1992,11,45,222,528.87,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,344.9,0.65,344.9,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0618,0.00257,0.244,0.0102,2,0.175,0.419,0.0175,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
1993-08-11,1992,11,45,223,521.49,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,337.5,0.65,337.5,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.00989,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
1993-08-12,1992,11,46,224,514.1,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,330.1,0.64,330.1,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00228,0.232,0.00963,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.3,1690
1993-08-13,1992,11,46,225,507.27,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,323.3,0.64,323.3,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0516,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
1993-08-14,1992,11,46,226,500.43,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,316.4,0.63,316.4,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
1993-08-15,1992,11,46,227,494.69,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,310.7,0.63,310.7,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0456,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
1993-08-16,1992,11,46,228,488.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,304.4,0.62,304.4,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0427,0.00176,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
1993-08-17,1992,11,46,229,482.11,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
1993-08-18,1992,11,46,230,475.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,291.8,0.61,291.8,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0367,0.00151,0.2,0.00826,2,0.139,0.34,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.4,1500
1993-08-19,1992,11,47,231,469.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1460
1993-08-20,1992,11,47,232,463.79,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
1993-08-21,1992,11,47,233,458.05,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
1993-08-22,1992,11,47,234,452.31,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
1993-08-23,1992,11,47,235,447.66,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
1993-08-24,1992,11,47,236,442.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.5,0.58,258.5,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.021,0.00086,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
1993-08-25,1992,11,47,237,437.27,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.2,1300
1993-08-26,1992,11,48,238,432.07,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
1993-08-27,1992,11,48,239,426.88,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
1993-08-28,1992,11,48,240,422.23,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
1993-08-29,1992,11,48,241,417.58,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,233.6,0.56,233.6,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
1993-08-30,1992,11,48,242,412.93,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,228.9,0.55,228.9,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
1993-08-31,1992,11,48,243,408.28,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
1993-09-01,1992,12,48,244,403.64,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,265.6,0.66,265.6,0,0,0,0,-4,4,46,7,6,0,79,325,990,965.4,24.6,0.15,0.0244,0.000992,0.174,0.0071,2,0.122,0.296,0.0121,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
1993-09-02,1992,12,49,245,397.35,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,259.4,0.65,259.4,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.0214,0.00087,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
1993-09-03,1992,12,49,246,392.7,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,254.7,0.65,254.7,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0192,0.00078,0.165,0.00672,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,54.9,1320
1993-09-04,1992,12,49,247,387.5,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,249.5,0.64,249.5,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.144,0.017,0.000688,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.7,26.9,53.8,1290
1993-09-05,1992,12,49,248,382.31,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,244.3,0.64,244.3,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
1993-09-06,1992,12,49,249,377.11,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,239.1,0.63,239.1,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.00065,0.157,0.00635,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.5,1240
1993-09-07,1992,12,49,250,371.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,233.9,0.63,233.9,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00625,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
1993-09-08,1992,12,49,251,367.27,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,229.3,0.62,229.3,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
1993-09-09,1992,12,50,252,362.62,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,224.6,0.62,224.6,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
1993-09-10,1992,12,50,253,357.97,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,220,0.61,220,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-09-11,1992,12,50,254,354.42,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,216.4,0.61,216.4,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
1993-09-12,1992,12,50,255,350.31,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
1993-09-13,1992,12,50,256,346.21,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
1993-09-14,1992,12,50,257,342.11,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
1993-09-15,1992,12,50,258,338.01,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
1993-09-16,1992,12,51,259,333.91,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
1993-09-17,1992,12,51,260,330.35,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
1993-09-18,1992,12,51,261,326.8,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
1993-09-19,1992,12,51,262,323.24,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
1993-09-20,1992,12,51,263,319.69,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
1993-09-21,1992,12,51,264,316.14,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
1993-09-22,1992,12,51,265,312.58,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
1993-09-23,1992,12,52,266,310.12,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
1993-09-24,1992,12,52,267,309.3,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
1993-09-25,1992,12,52,268,310.12,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
1993-09-26,1992,12,52,269,307.11,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
1993-09-27,1992,12,52,270,305.74,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,167.7,0.55,167.7,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0117,24.8,0.945,0.973,0.919,38.5,37.5,37.5,899
1993-09-28,1992,12,52,271,304.38,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
1993-09-29,1992,12,52,272,303.56,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
1993-09-30,1992,12,53,273,301.64,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
1993-10-01,1993,1,1,274,299.18,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,189.2,0.63,189.2,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1993-10-02,1993,1,1,275,295.08,0.69,2,Mod_Wet,41,6,4,3,56,110,0.37,185.1,0.63,185.1,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1993-10-03,1993,1,1,276,291.53,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,181.5,0.62,181.5,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1993-10-04,1993,1,1,277,289.06,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,179.1,0.62,179.1,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
1993-10-05,1993,1,1,278,286.06,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,176.1,0.61,176.1,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
1993-10-06,1993,1,1,279,281.96,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1993-10-07,1993,1,1,280,279.49,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
1993-10-08,1993,1,2,281,276.49,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,166.5,0.6,166.5,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
1993-10-09,1993,1,2,282,273.48,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
1993-10-10,1993,1,2,283,270.47,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
1993-10-11,1993,1,2,284,267.46,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
1993-10-12,1993,1,2,285,264.46,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1993-10-13,1993,1,2,286,261.99,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
1993-10-14,1993,1,2,287,259.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1993-10-15,1993,1,3,288,257.07,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
1993-10-16,1993,1,3,289,256.8,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
1993-10-17,1993,1,3,290,255.98,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
1993-10-18,1993,1,3,291,252.97,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1993-10-19,1993,1,3,292,250.51,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
1993-10-20,1993,1,3,293,248.05,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
1993-10-21,1993,1,3,294,245.59,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
1993-10-22,1993,1,4,295,243.13,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
1993-10-23,1993,1,4,296,240.67,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1993-10-24,1993,1,4,297,239.3,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
1993-10-25,1993,1,4,298,237.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
1993-10-26,1993,1,4,299,236.02,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
1993-10-27,1993,1,4,300,234.65,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
1993-10-28,1993,1,4,301,232.74,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
1993-10-29,1993,1,5,302,230.82,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
1993-10-30,1993,1,5,303,228.91,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,118.9,0.52,118.9,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1993-10-31,1993,1,5,304,226.99,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,117,0.52,117,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
1993-11-01,1993,2,5,305,226.17,0.84,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1993-11-02,1993,2,5,306,226.45,0.84,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-11-03,1993,2,5,307,225.63,0.84,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
1993-11-04,1993,2,5,308,226.45,0.84,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-11-05,1993,2,6,309,230,0.83,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
1993-11-06,1993,2,6,310,235.74,0.82,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
1993-11-07,1993,2,6,311,240.39,0.81,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
1993-11-08,1993,2,6,312,242.31,0.8,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
1993-11-09,1993,2,6,313,243.13,0.8,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1993-11-10,1993,2,6,314,243.95,0.79,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1993-11-11,1993,2,6,315,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
1993-11-12,1993,2,7,316,245.04,0.79,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1993-11-13,1993,2,7,317,243.67,0.8,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1993-11-14,1993,2,7,318,241.76,0.8,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
1993-11-15,1993,2,7,319,243.13,0.8,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1993-11-16,1993,2,7,320,248.32,0.78,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1993-11-17,1993,2,7,321,251.88,0.77,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1993-11-18,1993,2,7,322,253.79,0.77,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
1993-11-19,1993,2,8,323,253.52,0.77,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
1993-11-20,1993,2,8,324,251.6,0.77,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
1993-11-21,1993,2,8,325,250.78,0.77,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1993-11-22,1993,2,8,326,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1993-11-23,1993,2,8,327,251.33,0.77,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
1993-11-24,1993,2,8,328,253.79,0.77,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
1993-11-25,1993,2,8,329,256.25,0.76,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
1993-11-26,1993,2,9,330,258.71,0.75,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
1993-11-27,1993,2,9,331,261.17,0.75,3,Normal,36,5,3,2,47,93,0.36,168.2,0.64,168.2,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
1993-11-28,1993,2,9,332,265.82,0.74,3,Normal,36,5,3,2,47,93,0.35,172.8,0.65,172.8,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000414,0.122,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
1993-11-29,1993,2,9,333,267.19,0.73,3,Normal,36,5,3,2,47,93,0.35,174.2,0.65,174.2,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000418,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
1993-11-30,1993,2,9,334,265.82,0.74,3,Normal,36,5,3,2,47,93,0.35,172.8,0.65,172.8,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000414,0.122,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
1993-12-01,1993,3,9,335,264.46,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,187.5,0.71,187.5,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1993-12-02,1993,3,9,336,264.18,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,187.2,0.71,187.2,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000462,0.127,0.00503,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1993-12-03,1993,3,10,337,267.19,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,190.2,0.71,190.2,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00509,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1993-12-04,1993,3,10,338,273.48,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,196.5,0.72,196.5,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0125,0.000494,0.131,0.0052,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1070
1993-12-05,1993,3,10,339,275.94,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
1993-12-06,1993,3,10,340,278.4,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,201.4,0.72,201.4,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00529,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
1993-12-07,1993,3,10,341,281.41,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,204.4,0.73,204.4,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000521,0.135,0.00535,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
1993-12-08,1993,3,10,342,284.42,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,207.4,0.73,207.4,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.123,0.0134,0.000532,0.136,0.0054,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
1993-12-09,1993,3,10,343,290.71,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,213.7,0.73,213.7,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1993-12-10,1993,3,11,344,295.35,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,218.3,0.74,218.3,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0143,0.00057,0.141,0.0056,1,0.237,0.378,0.015,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-12-11,1993,3,11,345,300.55,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,223.6,0.74,223.6,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.0057,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1993-12-12,1993,3,11,346,305.74,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,228.7,0.75,228.7,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00579,2,0.0969,0.242,0.00966,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1200
1993-12-13,1993,3,11,347,310.94,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,233.9,0.75,233.9,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0156,0.000624,0.147,0.00589,2,0.1,0.248,0.0099,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
1993-12-14,1993,3,11,348,312.31,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,235.3,0.75,235.3,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0158,0.000629,0.148,0.00591,2,0.101,0.249,0.00996,24.8,0.925,0.97,0.897,26.4,25.7,51.3,1230
1993-12-15,1993,3,11,349,312.03,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,235,0.75,235,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0157,0.000628,0.148,0.00591,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.4,25.6,51.2,1230
1993-12-16,1993,3,11,350,311.21,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,234.2,0.75,234.2,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000625,0.148,0.00589,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
1993-12-17,1993,3,12,351,310.39,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,233.4,0.75,233.4,0,0,0,0,-2,2,31,5,3,0,38,272,990,965,25,0.132,0.0156,0.000622,0.147,0.00588,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1993-12-18,1993,3,12,352,310.12,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,233.1,0.75,233.1,0,0,0,0,-2,2,31,5,3,0,38,272,990,965,25,0.132,0.0156,0.000621,0.147,0.00587,2,0.0999,0.247,0.00986,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1993-12-19,1993,3,12,353,310.39,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,233.4,0.75,233.4,0,0,0,0,-2,2,31,5,3,0,38,272,990,965,25,0.132,0.0156,0.000622,0.147,0.00588,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1993-12-20,1993,3,12,354,313.95,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000635,0.149,0.00595,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
1993-12-21,1993,3,12,355,316.41,0.66,5,Dry,26,4,3,2,24,59,0.19,257.4,0.81,257.4,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0205,0.000819,0.159,0.00634,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
1993-12-22,1993,3,12,356,318.87,0.65,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000866,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
1993-12-23,1993,3,12,357,323.52,0.65,5,Dry,26,4,3,2,24,59,0.18,264.5,0.82,264.5,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0239,0.000955,0.164,0.00658,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.9,29,57.9,1390
1993-12-24,1993,3,13,358,328.71,0.64,5,Dry,26,4,3,2,24,59,0.18,269.7,0.82,269.7,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0263,0.00105,0.169,0.00676,2,0.125,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59.1,1420
1993-12-25,1993,3,13,359,333.91,0.63,5,Dry,26,4,3,2,24,59,0.18,274.9,0.82,274.9,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0288,0.00115,0.173,0.00694,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
1993-12-26,1993,3,13,360,339.1,0.63,5,Dry,26,4,3,2,24,59,0.17,280.1,0.83,280.1,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0312,0.00125,0.177,0.00712,2,0.132,0.309,0.0124,24.6,0.936,0.97,0.908,31.6,30.7,61.3,1470
1993-12-27,1993,3,13,361,342.66,0.62,5,Dry,26,4,3,2,24,59,0.17,283.7,0.83,283.7,0,0,0,0,-2,2,26,4,3,0,26,317,990,965.1,24.9,0.147,0.0329,0.00132,0.18,0.00724,2,0.134,0.314,0.0126,24.6,0.937,0.97,0.908,32,31,62.1,1490
1993-12-28,1993,3,13,362,346.21,0.62,5,Dry,26,4,3,2,24,59,0.17,287.2,0.83,287.2,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.149,0.0346,0.00139,0.183,0.00736,2,0.136,0.319,0.0128,24.5,0.937,0.97,0.909,32.4,31.4,62.9,1510
1993-12-29,1993,3,13,363,350.86,0.62,5,Dry,26,4,3,2,24,59,0.17,291.9,0.83,291.9,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0368,0.00148,0.187,0.00752,2,0.14,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.9,1530
1993-12-30,1993,3,13,364,353.87,0.61,5,Dry,26,4,3,2,24,59,0.17,294.9,0.83,294.9,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0382,0.00154,0.189,0.00763,2,0.142,0.331,0.0133,24.5,0.939,0.97,0.911,33.3,32.3,64.5,1550
1993-12-31,1993,3,14,365,354.69,0.61,5,Dry,26,4,3,2,24,59,0.17,295.7,0.83,295.7,0,0,0,0,-2,2,26,4,3,0,26,329,990,965.2,24.8,0.152,0.0386,0.00155,0.19,0.00766,2,0.142,0.332,0.0134,24.5,0.939,0.97,0.911,33.4,32.4,64.7,1550
1994-01-01,1993,4,14,1,357.7,0.61,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
1994-01-02,1993,4,14,2,361.8,0.6,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
1994-01-03,1993,4,14,3,363.17,0.6,5,Dry,29,5,4,2,33,73,0.2,290.2,0.8,290.2,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
1994-01-04,1993,4,14,4,368.36,0.6,5,Dry,29,5,4,2,33,73,0.2,295.4,0.8,295.4,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
1994-01-05,1993,4,14,5,376.84,0.59,5,Dry,29,5,4,2,33,73,0.19,303.8,0.81,303.8,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0424,0.00172,0.199,0.00803,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.2,33.1,66.3,1590
1994-01-06,1993,4,14,6,385.31,0.58,5,Dry,29,5,4,2,33,73,0.19,312.3,0.81,312.3,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0464,0.00188,0.206,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
1994-01-07,1993,4,15,7,394.89,0.57,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
1994-01-08,1993,4,15,8,403.91,0.57,5,Dry,29,5,4,2,33,73,0.18,330.9,0.82,330.9,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00225,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
1994-01-09,1993,4,15,9,412.39,0.56,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
1994-01-10,1993,4,15,10,420.31,0.55,5,Dry,29,5,4,2,33,73,0.17,347.3,0.83,347.3,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.0629,0.00257,0.234,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
1994-01-11,1993,4,15,11,432.62,0.54,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
1994-01-12,1993,4,15,12,448.21,0.53,5,Dry,29,5,4,2,33,73,0.16,375.2,0.84,375.2,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0761,0.00312,0.257,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
1994-01-13,1993,4,15,13,462.7,0.52,5,Dry,29,5,4,2,33,73,0.16,389.7,0.84,389.7,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.186,0.0829,0.00341,0.269,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
1994-01-14,1993,4,16,14,479.92,0.51,5,Dry,29,5,4,2,33,73,0.15,406.9,0.85,406.9,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0911,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.7,2130
1994-01-15,1993,4,16,15,498.79,0.5,5,Dry,29,5,4,2,33,73,0.15,425.8,0.85,425.8,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
1994-01-16,1993,4,16,16,519.3,0.49,5,Dry,29,5,4,2,33,73,0.14,446.3,0.86,446.3,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00456,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-01-17,1993,4,16,17,540.9,0.47,5,Dry,29,5,4,2,33,73,0.14,467.9,0.86,467.9,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
1994-01-18,1993,4,16,18,563.6,0.46,5,Dry,29,5,4,2,33,73,0.13,490.6,0.87,490.6,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00547,0.357,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1994-01-19,1993,4,16,19,586.84,0.45,5,Dry,29,5,4,2,33,73,0.12,513.8,0.88,513.8,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00607,0.384,0.0162,3,0.174,0.558,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
1994-01-20,1993,4,16,20,611.17,0.44,5,Dry,29,5,4,2,33,73,0.12,538.2,0.88,538.2,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.16,0.00678,0.414,0.0175,3,0.185,0.599,0.0253,23.1,0.95,0.973,0.924,38.5,37.5,112,2700
1994-01-21,1993,4,17,21,636.6,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,545.6,0.86,545.6,0,0,0,0,-3,3,34,5,4,0,48,589,990,966.4,23.6,0.261,0.165,0.00702,0.426,0.0181,3,0.188,0.614,0.0261,22.9,0.95,0.974,0.925,38.9,37.9,114,2730
1994-01-22,1993,4,17,22,662.03,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,571,0.86,571,0,0,0,0,-3,3,34,5,4,0,48,614,990,966.5,23.5,0.275,0.182,0.00778,0.458,0.0195,3,0.199,0.657,0.028,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
1994-01-23,1993,4,17,23,685.82,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,594.8,0.87,594.8,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.00849,0.487,0.0209,3,0.21,0.697,0.0299,22.7,0.954,0.98,0.935,42,41.2,124,2970
1994-01-24,1993,4,17,24,707.97,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,617,0.87,617,0,0,0,0,-3,3,34,5,4,0,48,660,990,966.7,23.3,0.302,0.213,0.00916,0.515,0.0221,3,0.22,0.735,0.0316,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
1994-01-25,1993,4,17,25,734.49,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,643.5,0.88,643.5,0,0,0,0,-3,3,34,5,4,0,48,686,990,966.8,23.2,0.317,0.231,0.00997,0.547,0.0236,3,0.232,0.78,0.0337,22.4,0.956,0.98,0.937,45,44.1,132,3180
1994-01-26,1993,4,17,26,764.3,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,673.3,0.88,673.3,0,0,0,0,-3,3,34,5,4,0,48,716,990,967,23,0.334,0.251,0.0109,0.584,0.0254,3,0.245,0.83,0.036,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
1994-01-27,1993,4,17,27,785.19,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,694.2,0.88,694.2,0,0,0,0,-3,3,34,5,4,0,48,737,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48,47,141,3390
1994-01-28,1993,4,18,28,805.49,0.35,4,Mod_Dry,34,5,4,3,45,91,0.11,714.5,0.89,714.5,0,0,0,0,-3,3,34,5,4,0,48,757,990,967.1,22.9,0.357,0.278,0.0122,0.635,0.0278,3,0.264,0.899,0.0393,22,0.957,0.98,0.938,49.1,48.1,144,3470
1994-01-29,1993,4,18,29,828.59,0.34,4,Mod_Dry,34,5,4,3,45,91,0.11,737.6,0.89,737.6,0,0,0,0,-3,3,34,5,4,0,48,781,990,967.2,22.8,0.37,0.294,0.0129,0.664,0.0291,3,0.274,0.938,0.0412,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1994-01-30,1993,4,18,30,853.78,0.33,4,Mod_Dry,34,5,4,3,45,91,0.11,762.8,0.89,762.8,0,0,0,0,-3,3,34,5,4,0,48,806,990,967.3,22.7,0.393,0.308,0.0136,0.701,0.0309,3,0.283,0.984,0.0434,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
1994-01-31,1993,4,18,31,876.42,0.32,4,Mod_Dry,34,5,4,3,45,91,0.1,785.4,0.9,785.4,0,0,0,0,-3,3,34,5,4,0,48,828,990,967.4,22.6,0.413,0.319,0.0141,0.732,0.0324,4,0.208,0.94,0.0416,21.7,0.953,0.975,0.929,39.7,38.8,155,3720
1994-02-01,1993,5,18,32,904.54,0.32,3,Normal,43,7,5,4,78,137,0.15,767.5,0.85,767.5,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.408,0.31,0.0138,0.718,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1994-02-02,1993,5,18,33,929.35,0.31,3,Normal,43,7,5,4,78,137,0.15,792.4,0.85,792.4,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
1994-02-03,1993,5,18,34,955,0.3,3,Normal,43,7,5,4,78,137,0.14,818,0.86,818,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
1994-02-04,1993,5,19,35,981.43,0.29,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
1994-02-05,1993,5,19,36,1008.6,0.28,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
1994-02-06,1993,5,19,37,1036.4,0.28,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-02-07,1993,5,19,38,1064.9,0.27,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
1994-02-08,1993,5,19,39,1088.6,0.27,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
1994-02-09,1993,5,19,40,1112.7,0.26,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1994-02-10,1993,5,19,41,1137.2,0.26,3,Normal,43,7,5,4,78,137,0.12,1000,0.88,1000,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0617,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
1994-02-11,1993,5,20,42,1162,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1000,0.86,1000,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.646,0.423,0.0196,1.07,0.0495,4,0.28,1.35,0.0625,20.2,0.955,0.98,0.936,47.4,46.5,186,4460
1994-02-12,1993,5,20,43,1187.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.054,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
1994-02-13,1993,5,20,44,1212.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1051,0.87,1051,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.72,0.537,0.0251,1.26,0.0587,4,0.29,1.55,0.0722,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
1994-02-14,1993,5,20,45,1238.5,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1077,0.87,1077,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.758,0.595,0.0279,1.35,0.0634,4,0.295,1.65,0.0772,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
1994-02-15,1993,5,20,46,1264.7,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1103,0.87,1100,3,1,0,0,-5,7,50,8,7,0,100,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-16,1993,5,20,47,1291.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.88,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-02-17,1993,5,20,48,1323.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1162,0.88,1100,62,14,2,2,-3,47,63,10,9,2,140,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-02-18,1993,5,21,49,1356.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1195,0.88,1100,95,21,3,3,-2,70,70,11,10,3,163,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-02-19,1993,5,21,50,1396.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
1994-02-20,1993,5,21,51,1418.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-02-21,1993,5,21,52,1446.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-02-22,1993,5,21,53,1480.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1994-02-23,1993,5,21,54,1515.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1994-02-24,1993,5,21,55,1551,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-02-25,1993,5,22,56,1586.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1994-02-26,1993,5,22,57,1616,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1454,0.9,1100,354,51,10,11,6,276,100,18,18,11,369,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
1994-02-27,1993,5,22,58,1639,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1994-02-28,1993,5,22,59,1655.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.098,1494,0.9,1100,394,51,10,12,7,314,100,18,19,12,407,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1994-03-01,1993,6,22,60,1665.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1426,0.86,1100,326,41,7,10,-3,271,100,18,22,10,415,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1994-03-02,1993,6,22,61,1675.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1436,0.86,1100,336,41,7,10,-3,281,100,18,22,10,425,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
