date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-03,1993,6,22,62,1685.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1446,0.86,1100,346,41,7,11,-3,290,100,18,23,10,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
1994-03-04,1993,6,23,63,1695.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1456,0.86,1100,356,41,7,11,-2,299,100,18,23,11,443,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-03-05,1993,6,23,64,1712.2,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1473,0.86,1100,373,41,7,11,-2,316,100,18,23,11,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
1994-03-06,1993,6,23,65,1729,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1490,0.86,1100,390,41,7,12,-1,331,100,18,24,12,475,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1994-03-07,1993,6,23,66,1752.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1514,0.86,1100,414,41,7,13,-1,354,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1994-03-08,1993,6,23,67,1776.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1537,0.86,1100,437,41,7,13,0,376,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1994-03-09,1993,6,23,68,1807.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1568,0.87,1100,468,41,7,13,1,406,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1994-03-10,1993,6,23,69,1838.2,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1599,0.87,1100,499,41,7,13,2,436,100,18,25,15,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
1994-03-11,1993,6,24,70,1869.3,0.15,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1994-03-12,1993,6,24,71,1900.7,0.14,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1994-03-13,1993,6,24,72,1939.2,0.14,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1994-03-14,1993,6,24,73,1978.1,0.14,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1994-03-15,1993,6,24,74,2024.3,0.13,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1994-03-16,1993,6,24,75,2071,0.13,3,Normal,49,9,9,9,107,183,0.088,1888,0.91,1100,788,51,9,16,15,697,100,18,25,24,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1994-03-17,1993,6,24,76,2118,0.13,3,Normal,49,9,9,9,107,183,0.086,1935,0.91,1100,835,51,9,16,16,743,100,18,25,25,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1994-03-18,1993,6,25,77,2165.3,0.12,3,Normal,49,9,9,9,107,183,0.085,1982,0.92,1100,882,51,9,16,17,789,100,18,25,26,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1994-03-19,1993,6,25,78,2205.7,0.12,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
1994-03-20,1993,6,25,79,2231.5,0.12,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1994-03-21,1993,6,25,80,2242.6,0.12,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1994-03-22,1993,6,25,81,2246.3,0.12,3,Normal,49,9,9,9,107,183,0.082,2063,0.92,1100,963,51,9,16,20,867,100,18,25,29,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
1994-03-23,1993,6,25,82,2242.6,0.12,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1994-03-24,1993,6,25,83,2231.5,0.12,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1994-03-25,1993,6,26,84,2213.1,0.12,3,Normal,49,9,9,9,107,183,0.083,2030,0.92,1100,930,51,9,16,19,835,100,18,25,28,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
1994-03-26,1993,6,26,85,2194.7,0.12,3,Normal,49,9,9,9,107,183,0.083,2012,0.92,1100,912,51,9,16,18,818,100,18,25,27,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1994-03-27,1993,6,26,86,2169,0.12,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1994-03-28,1993,6,26,87,2143.4,0.13,3,Normal,49,9,9,9,107,183,0.085,1960,0.92,1100,860,51,9,16,17,767,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1994-03-29,1993,6,26,88,2110.7,0.13,3,Normal,49,9,9,9,107,183,0.087,1928,0.91,1100,828,51,9,16,16,736,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1994-03-30,1993,6,26,89,2078.2,0.13,3,Normal,49,9,9,9,107,183,0.088,1895,0.91,1100,795,51,9,16,15,704,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1994-03-31,1993,6,26,90,2045.8,0.13,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1994-04-01,1993,7,27,91,2013.6,0.13,3,Normal,54,13,14,19,117,217,0.11,1797,0.89,1100,697,46,5,11,2,633,100,18,25,21,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
1994-04-02,1993,7,27,92,1981.6,0.14,3,Normal,54,13,14,19,117,217,0.11,1765,0.89,1100,665,46,5,11,1,602,100,18,25,20,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1994-04-03,1993,7,27,93,1949.8,0.14,3,Normal,54,13,14,19,117,217,0.11,1733,0.89,1100,633,46,5,11,0,571,100,18,25,19,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1994-04-04,1993,7,27,94,1918.2,0.14,3,Normal,54,13,14,19,117,217,0.11,1701,0.89,1100,601,46,5,11,-1,540,100,18,25,18,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1994-04-05,1993,7,27,95,1886.7,0.15,3,Normal,54,13,14,19,117,217,0.12,1670,0.89,1100,570,46,5,11,-2,510,100,18,25,17,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1994-04-06,1993,7,27,96,1855.5,0.15,3,Normal,54,13,14,19,117,217,0.12,1638,0.88,1100,538,46,5,11,-3,479,100,18,25,16,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1994-04-07,1993,7,27,97,1824.4,0.15,3,Normal,54,13,14,19,117,217,0.12,1607,0.88,1100,507,46,5,11,-4,449,100,18,25,15,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1994-04-08,1993,7,28,98,1793.5,0.16,3,Normal,54,13,14,19,117,217,0.12,1577,0.88,1100,477,46,5,11,-5,420,100,18,25,14,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1994-04-09,1993,7,28,99,1762.9,0.16,3,Normal,54,13,14,19,117,217,0.12,1546,0.88,1100,446,46,5,11,-6,390,100,18,25,13,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1994-04-10,1993,7,28,100,1732.4,0.17,3,Normal,54,13,14,19,117,217,0.13,1515,0.88,1100,415,46,5,11,-7,360,100,18,25,12,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1994-04-11,1993,7,28,101,1702.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1994-04-12,1993,7,28,102,1672.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-04-13,1993,7,28,103,1642.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1494,0.91,1100,394,55,7,12,2,318,100,18,22,12,390,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1994-04-14,1993,7,28,104,1612.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
1994-04-15,1993,7,29,105,1583.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1994-04-16,1993,7,29,106,1554.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1994-04-17,1993,7,29,107,1525.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1994-04-18,1993,7,29,108,1496.6,0.2,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
1994-04-19,1993,7,29,109,1468.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1320,0.9,1100,220,50,7,7,-3,159,95,18,17,7,231,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1994-04-20,1993,7,29,110,1440,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-04-21,1993,7,29,111,1412,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-04-22,1993,7,30,112,1384.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1236,0.89,1100,136,31,4,4,-6,103,76,15,14,4,175,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
1994-04-23,1993,7,30,113,1338.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-24,1993,7,30,114,1294,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-04-25,1993,7,30,115,1250.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-26,1993,7,30,116,1212.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.743,0.569,0.0265,1.31,0.0612,4,0.293,1.6,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
1994-04-27,1993,7,30,117,1176,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1028,0.87,1028,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.69,0.486,0.0226,1.18,0.0546,4,0.286,1.46,0.0678,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
1994-04-28,1993,7,30,118,1145.4,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,997.4,0.87,997.4,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
1994-04-29,1993,7,31,119,1115.4,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,967.4,0.87,967.4,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.601,0.407,0.0187,1.01,0.0464,4,0.269,1.28,0.0588,20.5,0.955,0.98,0.936,46.4,45.4,182,4360
1994-04-30,1993,7,31,120,1085.9,0.27,4,Mod_Dry,45,11,10,10,72,148,0.14,937.9,0.86,937.9,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.967,0.0443,4,0.259,1.23,0.0562,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
1994-05-01,1993,8,31,121,1062.3,0.27,5,Dry,42,9,8,6,82,147,0.14,915.3,0.86,915.3,0,0,0,0,-6,6,42,9,8,0,88,974,990,968.1,21.9,0.547,0.382,0.0174,0.929,0.0424,4,0.251,1.18,0.0539,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
1994-05-02,1993,8,31,122,1039,0.28,5,Dry,42,9,8,6,82,147,0.14,892,0.86,892,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.525,0.371,0.0169,0.896,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
1994-05-03,1993,8,31,123,1016.1,0.28,5,Dry,42,9,8,6,82,147,0.14,869.1,0.85,869.1,0,0,0,0,-6,6,42,9,8,0,88,928,990,968,22,0.505,0.36,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
1994-05-04,1993,8,31,124,998.63,0.29,5,Dry,42,9,8,6,82,147,0.15,851.6,0.85,851.6,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.351,0.0159,0.84,0.038,4,0.23,1.07,0.0484,21,0.954,0.98,0.935,41.9,41.1,164,3940
1994-05-05,1993,8,31,125,981.43,0.29,5,Dry,42,9,8,6,82,147,0.15,834.4,0.85,834.4,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.473,0.343,0.0155,0.816,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.2,40.4,161,3880
1994-05-06,1993,8,32,126,964.53,0.3,5,Dry,42,9,8,6,82,147,0.15,817.5,0.85,817.5,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.457,0.335,0.015,0.792,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1994-05-07,1993,8,32,127,947.93,0.3,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
1994-05-08,1993,8,32,128,931.65,0.31,5,Dry,42,9,8,6,82,147,0.16,784.6,0.84,784.6,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.427,0.319,0.0142,0.746,0.0333,4,0.207,0.953,0.0426,21.4,0.953,0.974,0.928,39.3,38.2,153,3670
1994-05-09,1993,8,32,129,915.71,0.31,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1994-05-10,1993,8,32,130,900.13,0.32,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1994-05-11,1993,8,32,131,884.93,0.32,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1994-05-12,1993,8,32,132,874.32,0.33,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1994-05-13,1993,8,33,133,863.93,0.33,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1994-05-14,1993,8,33,134,853.78,0.33,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1994-05-15,1993,8,33,135,843.87,0.34,5,Dry,42,9,8,6,82,147,0.17,696.9,0.83,696.9,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
1994-05-16,1993,8,33,136,834.24,0.34,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1994-05-17,1993,8,33,137,824.89,0.34,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
1994-05-18,1993,8,33,138,815.86,0.35,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
1994-05-19,1993,8,33,139,807.18,0.35,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1994-05-20,1993,8,34,140,798.9,0.35,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
1994-05-21,1993,8,34,141,791.07,0.36,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
1994-05-22,1993,8,34,142,783.79,0.36,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
1994-05-23,1993,8,34,143,777.21,0.36,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1994-05-24,1993,8,34,144,770.31,0.37,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1994-05-25,1993,8,34,145,763.48,0.37,5,Dry,42,9,8,6,82,147,0.19,616.5,0.81,616.5,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.213,0.00923,0.523,0.0227,3,0.22,0.743,0.0322,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
1994-05-26,1993,8,34,146,751.72,0.38,5,Dry,42,9,8,6,82,147,0.2,604.7,0.8,604.7,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00888,0.509,0.022,3,0.215,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
1994-05-27,1993,8,35,147,741.6,0.38,5,Dry,42,9,8,6,82,147,0.2,594.6,0.8,594.6,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00857,0.496,0.0214,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
1994-05-28,1993,8,35,148,730.94,0.38,5,Dry,42,9,8,6,82,147,0.2,583.9,0.8,583.9,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00824,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1994-05-29,1993,8,35,149,720.28,0.39,5,Dry,42,9,8,6,82,147,0.2,573.3,0.8,573.3,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.2,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
1994-05-30,1993,8,35,150,709.61,0.39,5,Dry,42,9,8,6,82,147,0.21,562.6,0.79,562.6,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.0076,0.457,0.0196,3,0.196,0.652,0.028,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
1994-05-31,1993,8,35,151,699.49,0.4,5,Dry,42,9,8,6,82,147,0.21,552.5,0.79,552.5,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.0073,0.444,0.0191,3,0.191,0.635,0.0273,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
1994-06-01,1993,9,35,152,690.47,0.4,5,Dry,39,9,7,5,59,119,0.17,571.5,0.83,571.5,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.283,0.183,0.00783,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
1994-06-02,1993,9,35,153,680.9,0.4,5,Dry,39,9,7,5,59,119,0.17,561.9,0.82,561.9,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.176,0.00754,0.453,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
1994-06-03,1993,9,36,154,671.88,0.41,5,Dry,39,9,7,5,59,119,0.18,552.9,0.82,552.9,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.17,0.00727,0.442,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39.1,38.1,114,2750
1994-06-04,1993,9,36,155,662.85,0.41,5,Dry,39,9,7,5,59,119,0.18,543.9,0.82,543.9,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.00701,0.431,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
1994-06-05,1993,9,36,156,653.83,0.42,5,Dry,39,9,7,5,59,119,0.18,534.8,0.82,534.8,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00674,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
1994-06-06,1993,9,36,157,645.9,0.42,5,Dry,39,9,7,5,59,119,0.18,526.9,0.82,526.9,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.0065,0.41,0.0174,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1994-06-07,1993,9,36,158,637.42,0.43,5,Dry,39,9,7,5,59,119,0.19,518.4,0.81,518.4,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00625,0.4,0.017,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
1994-06-08,1993,9,36,159,628.95,0.43,5,Dry,39,9,7,5,59,119,0.19,509.9,0.81,509.9,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00601,0.389,0.0165,3,0.172,0.561,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
1994-06-09,1993,9,36,160,620.47,0.43,5,Dry,39,9,7,5,59,119,0.19,501.5,0.81,501.5,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1994-06-10,1993,9,37,161,612.54,0.44,5,Dry,39,9,7,5,59,119,0.19,493.5,0.81,493.5,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.238,0.132,0.00558,0.37,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
1994-06-11,1993,9,37,162,604.61,0.44,5,Dry,39,9,7,5,59,119,0.2,485.6,0.8,485.6,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1994-06-12,1993,9,37,163,596.68,0.44,5,Dry,39,9,7,5,59,119,0.2,477.7,0.8,477.7,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.124,0.00525,0.354,0.0149,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-06-13,1993,9,37,164,589.85,0.45,5,Dry,39,9,7,5,59,119,0.2,470.9,0.8,470.9,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.00511,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
1994-06-14,1993,9,37,165,582.46,0.45,5,Dry,39,9,7,5,59,119,0.2,463.5,0.8,463.5,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0143,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1994-06-15,1993,9,37,166,575.08,0.45,5,Dry,39,9,7,5,59,119,0.21,456.1,0.79,456.1,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.0048,0.331,0.0139,2,0.25,0.582,0.0244,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
1994-06-16,1993,9,37,167,567.7,0.46,5,Dry,39,9,7,5,59,119,0.21,448.7,0.79,448.7,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00465,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
1994-06-17,1993,9,38,168,560.31,0.46,5,Dry,39,9,7,5,59,119,0.21,441.3,0.79,441.3,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
1994-06-18,1993,9,38,169,553.48,0.47,5,Dry,39,9,7,5,59,119,0.21,434.5,0.79,434.5,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
1994-06-19,1993,9,38,170,546.64,0.47,5,Dry,39,9,7,5,59,119,0.22,427.6,0.78,427.6,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92,2210
1994-06-20,1993,9,38,171,539.81,0.47,5,Dry,39,9,7,5,59,119,0.22,420.8,0.78,420.8,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0976,0.00407,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
1994-06-21,1993,9,38,172,532.97,0.48,5,Dry,39,9,7,5,59,119,0.22,414,0.78,414,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0944,0.00393,0.295,0.0123,2,0.222,0.517,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
1994-06-22,1993,9,38,173,527.23,0.48,5,Dry,39,9,7,5,59,119,0.23,408.2,0.77,408.2,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
1994-06-23,1993,9,38,174,520.94,0.48,5,Dry,39,9,7,5,59,119,0.23,401.9,0.77,401.9,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0887,0.00369,0.286,0.0119,2,0.214,0.499,0.0208,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
1994-06-24,1993,9,39,175,514.65,0.49,5,Dry,39,9,7,5,59,119,0.23,395.6,0.77,395.6,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2060
1994-06-25,1993,9,39,176,508.36,0.49,5,Dry,39,9,7,5,59,119,0.23,389.4,0.77,389.4,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0828,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
1994-06-26,1993,9,39,177,502.07,0.5,5,Dry,39,9,7,5,59,119,0.24,383.1,0.76,383.1,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0798,0.00331,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.4,41.5,83,1990
1994-06-27,1993,9,39,178,496.33,0.5,5,Dry,39,9,7,5,59,119,0.24,377.3,0.76,377.3,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
1994-06-28,1993,9,39,179,490.59,0.5,5,Dry,39,9,7,5,59,119,0.24,371.6,0.76,371.6,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0744,0.00307,0.26,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.931,41.1,40.3,80.5,1930
1994-06-29,1993,9,39,180,484.85,0.51,5,Dry,39,9,7,5,59,119,0.24,365.9,0.76,365.9,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0717,0.00296,0.256,0.0106,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
1994-06-30,1993,9,39,181,479.1,0.51,5,Dry,39,9,7,5,59,119,0.25,360.1,0.75,360.1,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.069,0.00284,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,39.9,39,77.9,1870
1994-07-01,1993,10,40,182,473.36,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,338.4,0.71,338.4,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0587,0.00242,0.234,0.00966,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
1994-07-02,1993,10,40,183,467.62,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,332.6,0.71,332.6,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.056,0.0023,0.23,0.00946,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.5,1720
1994-07-03,1993,10,40,184,461.88,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,326.9,0.71,326.9,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
1994-07-04,1993,10,40,185,457.23,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,322.2,0.7,322.2,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.7,34.7,69.4,1660
1994-07-05,1993,10,40,186,452.03,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,317,0.7,317,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0486,0.002,0.217,0.0089,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.3,1640
1994-07-06,1993,10,40,187,446.84,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,311.8,0.7,311.8,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0462,0.00189,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
1994-07-07,1993,10,40,188,441.64,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,306.6,0.69,306.6,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0437,0.00179,0.208,0.00853,2,0.149,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33,66.1,1590
1994-07-08,1993,10,41,189,436.45,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,301.4,0.69,301.4,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0413,0.00169,0.204,0.00835,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
1994-07-09,1993,10,41,190,431.25,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,296.3,0.69,296.3,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0388,0.00159,0.2,0.00817,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
1994-07-10,1993,10,41,191,426.6,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,291.6,0.68,291.6,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0366,0.0015,0.196,0.008,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
1994-07-11,1993,10,41,192,421.96,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,287,0.68,287,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0344,0.00141,0.192,0.00784,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.9,1490
1994-07-12,1993,10,41,193,417.31,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,282.3,0.68,282.3,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
1994-07-13,1993,10,41,194,412.66,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00122,0.184,0.00751,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1994-07-14,1993,10,41,195,408.01,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,273,0.67,273,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0279,0.00113,0.181,0.00735,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.4,58.9,1410
1994-07-15,1993,10,42,196,404.46,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,269.5,0.67,269.5,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.1,1390
1994-07-16,1993,10,42,197,400.35,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0242,0.000986,0.174,0.00708,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
1994-07-17,1993,10,42,198,396.25,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,261.3,0.66,261.3,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000906,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1994-07-18,1993,10,42,199,392.15,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,257.1,0.66,257.1,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0204,0.000827,0.167,0.0068,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
1994-07-19,1993,10,42,200,388.05,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,253.1,0.65,253.1,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0184,0.000748,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
1994-07-20,1993,10,42,201,383.95,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,248.9,0.65,248.9,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
1994-07-21,1993,10,42,202,379.85,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,244.8,0.65,244.8,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
1994-07-22,1993,10,43,203,375.74,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,240.7,0.64,240.7,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00637,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,51.9,1250
1994-07-23,1993,10,43,204,371.64,0.6,4,Mod_Dry,42,9,8,6,70,135,0.36,236.6,0.64,236.6,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000641,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
1994-07-24,1993,10,43,205,368.09,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,233.1,0.63,233.1,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
1994-07-25,1993,10,43,206,364.53,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,229.5,0.63,229.5,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
1994-07-26,1993,10,43,207,360.98,0.61,4,Mod_Dry,42,9,8,6,70,135,0.37,226,0.63,226,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000603,0.151,0.00609,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-07-27,1993,10,43,208,357.42,0.61,4,Mod_Dry,42,9,8,6,70,135,0.38,222.4,0.62,222.4,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
1994-07-28,1993,10,43,209,353.87,0.61,4,Mod_Dry,42,9,8,6,70,135,0.38,218.9,0.62,218.9,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
1994-07-29,1993,10,44,210,350.31,0.62,4,Mod_Dry,42,9,8,6,70,135,0.39,215.3,0.61,215.3,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.0141,0.000565,0.146,0.00589,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-07-30,1993,10,44,211,346.76,0.62,4,Mod_Dry,42,9,8,6,70,135,0.39,211.8,0.61,211.8,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0137,0.000553,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1140
1994-07-31,1993,10,44,212,344.3,0.62,4,Mod_Dry,42,9,8,6,70,135,0.39,209.3,0.61,209.3,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
1994-08-01,1993,11,44,213,340.2,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,225.2,0.66,225.2,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1994-08-02,1993,11,44,214,336.64,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,221.6,0.66,221.6,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
1994-08-03,1993,11,44,215,332.54,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,217.5,0.65,217.5,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0142,0.000571,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
1994-08-04,1993,11,44,216,328.44,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,213.4,0.65,213.4,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.373,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-08-05,1993,11,45,217,324.34,0.65,4,Mod_Dry,39,7,5,4,60,115,0.35,209.3,0.65,209.3,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1994-08-06,1993,11,45,218,320.24,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,205.2,0.64,205.2,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1110
1994-08-07,1993,11,45,219,316.68,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,201.7,0.64,201.7,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
1994-08-08,1993,11,45,220,313.13,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,198.1,0.63,198.1,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1994-08-09,1993,11,45,221,309.57,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,194.6,0.63,194.6,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.134,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1994-08-10,1993,11,45,222,306.02,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,191,0.62,191,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1994-08-11,1993,11,45,223,302.46,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,187.5,0.62,187.5,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1994-08-12,1993,11,46,224,300,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,185,0.62,185,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
1994-08-13,1993,11,46,225,296.99,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,182,0.61,182,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1994-08-14,1993,11,46,226,293.99,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,179,0.61,179,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1994-08-15,1993,11,46,227,290.98,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
1994-08-16,1993,11,46,228,287.97,0.7,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
1994-08-17,1993,11,46,229,284.96,0.7,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1994-08-18,1993,11,46,230,281.96,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
1994-08-19,1993,11,47,231,278.95,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
1994-08-20,1993,11,47,232,276.49,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,161.5,0.58,161.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1994-08-21,1993,11,47,233,274.03,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,159,0.58,159,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
1994-08-22,1993,11,47,234,271.56,0.73,4,Mod_Dry,39,7,5,4,60,115,0.42,156.6,0.58,156.6,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
1994-08-23,1993,11,47,235,269.1,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,154.1,0.57,154.1,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
1994-08-24,1993,11,47,236,266.64,0.74,4,Mod_Dry,39,7,5,4,60,115,0.43,151.6,0.57,151.6,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00864,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
1994-08-25,1993,11,47,237,264.18,0.74,4,Mod_Dry,39,7,5,4,60,115,0.43,149.2,0.56,149.2,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00843,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1994-08-26,1993,11,48,238,261.72,0.75,4,Mod_Dry,39,7,5,4,60,115,0.44,146.7,0.56,146.7,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00822,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1994-08-27,1993,11,48,239,259.26,0.75,4,Mod_Dry,39,7,5,4,60,115,0.44,144.3,0.56,144.3,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1994-08-28,1993,11,48,240,256.8,0.76,4,Mod_Dry,39,7,5,4,60,115,0.45,141.8,0.55,141.8,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.0078,0.000309,0.111,0.00441,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,758
1994-08-29,1993,11,48,241,254.34,0.76,4,Mod_Dry,39,7,5,4,60,115,0.45,139.3,0.55,139.3,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31,31,745
1994-08-30,1993,11,48,242,252.97,0.77,4,Mod_Dry,39,7,5,4,60,115,0.46,138,0.55,138,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1994-08-31,1993,11,48,243,251.06,0.77,4,Mod_Dry,39,7,5,4,60,115,0.46,136.1,0.54,136.1,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
1994-09-01,1993,12,48,244,248.05,0.78,4,Mod_Dry,34,6,4,3,44,91,0.37,157.1,0.63,157.1,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.0091,0.000359,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
1994-09-02,1993,12,49,245,243.95,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,152.9,0.63,152.9,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00875,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
1994-09-03,1993,12,49,246,240.39,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
1994-09-04,1993,12,49,247,236.84,0.82,4,Mod_Dry,34,6,4,3,44,91,0.38,145.8,0.62,145.8,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
1994-09-05,1993,12,49,248,234.38,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1994-09-06,1993,12,49,249,231.37,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00768,0.000302,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
1994-09-07,1993,12,49,250,228.36,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
1994-09-08,1993,12,49,251,225.35,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,134.3,0.6,134.3,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,721
1994-09-09,1993,12,50,252,222.35,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1994-09-10,1993,12,50,253,219.89,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1994-09-11,1993,12,50,254,217.42,0.87,5,Dry,30,6,4,2,30,72,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00811,0.000318,0.109,0.00428,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
1994-09-12,1993,12,50,255,214.96,0.88,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.0079,0.00031,0.108,0.00423,1,0.135,0.244,0.00955,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
1994-09-13,1993,12,50,256,212.5,0.88,5,Dry,30,6,4,2,30,72,0.34,140.5,0.66,140.5,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0992,0.00769,0.000301,0.107,0.00419,1,0.132,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
1994-09-14,1993,12,50,257,210.04,0.89,5,Dry,30,6,4,2,30,72,0.34,138,0.66,138,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0984,0.00748,0.000293,0.106,0.00414,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32,31,31,745
1994-09-15,1993,12,50,258,207.58,0.9,5,Dry,30,6,4,2,30,72,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00727,0.000285,0.105,0.0041,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1994-09-16,1993,12,51,259,206.21,0.9,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1994-09-17,1993,12,51,260,204.3,0.9,5,Dry,30,6,4,2,30,72,0.35,132.3,0.65,132.3,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.007,0.000274,0.103,0.00404,1,0.121,0.224,0.00878,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1994-09-18,1993,12,51,261,202.39,0.91,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00683,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-09-19,1993,12,51,262,200.47,0.91,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1994-09-20,1993,12,51,263,198.56,0.91,5,Dry,30,6,4,2,30,72,0.36,126.6,0.64,126.6,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.00651,0.000254,0.101,0.00394,1,0.113,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1994-09-21,1993,12,51,264,196.64,0.92,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.1,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-09-22,1993,12,51,265,194.73,0.92,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1994-09-23,1993,12,52,266,192.81,0.92,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
1994-09-24,1993,12,52,267,190.9,0.93,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
1994-09-25,1993,12,52,268,188.99,0.93,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000223,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-09-26,1993,12,52,269,187.07,0.93,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1994-09-27,1993,12,52,270,185.16,0.93,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1994-09-28,1993,12,52,271,183.79,0.94,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0944,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1994-09-29,1993,12,52,272,182.42,0.94,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1994-09-30,1993,12,53,273,181.06,0.94,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1994-10-01,1994,1,1,274,180.78,0.94,5,Dry,24,4,2,2,20,52,0.29,128.8,0.71,128.8,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.0067,0.000262,0.0983,0.00384,1,0.116,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1994-10-02,1994,1,1,275,179.96,0.94,5,Dry,24,4,2,2,20,52,0.29,128,0.71,128,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0913,0.00663,0.000259,0.0979,0.00383,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
