date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-03,1994,1,1,276,179.14,0.94,5,Dry,24,4,2,2,20,52,0.29,127.1,0.71,127.1,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0975,0.00382,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-10-04,1994,1,1,277,178.32,0.94,5,Dry,24,4,2,2,20,52,0.29,126.3,0.71,126.3,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1994-10-05,1994,1,1,278,177.5,0.94,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1994-10-06,1994,1,1,279,176.68,0.95,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000248,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-10-07,1994,1,1,280,175.86,0.95,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-10-08,1994,1,2,281,175.04,0.95,5,Dry,24,4,2,2,20,52,0.3,123,0.7,123,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0895,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
1994-10-09,1994,1,2,282,173.13,0.95,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
1994-10-10,1994,1,2,283,172.85,0.95,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
1994-10-11,1994,1,2,284,172.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-10-12,1994,1,2,285,172.85,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1994-10-13,1994,1,2,286,172.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-10-14,1994,1,2,287,171.21,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,98.21,0.57,98.21,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-10-15,1994,1,3,288,170.39,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1994-10-16,1994,1,3,289,170.67,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-10-17,1994,1,3,290,171.49,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,98.49,0.57,98.49,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-10-18,1994,1,3,291,169.57,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1994-10-19,1994,1,3,292,168.21,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
1994-10-20,1994,1,3,293,166.84,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1994-10-21,1994,1,3,294,167.66,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,94.66,0.56,94.66,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1994-10-22,1994,1,4,295,170.67,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-10-23,1994,1,4,296,170.94,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
1994-10-24,1994,1,4,297,169.57,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1994-10-25,1994,1,4,298,168.21,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
1994-10-26,1994,1,4,299,166.29,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1994-10-27,1994,1,4,300,164.38,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
1994-10-28,1994,1,4,301,162.46,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0839,0.00329,1,0.0633,0.147,0.00576,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1994-10-29,1994,1,5,302,162.19,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,89.19,0.55,89.19,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00333,0.000131,0.0838,0.00328,1,0.0629,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
1994-10-30,1994,1,5,303,162.46,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0839,0.00329,1,0.0633,0.147,0.00576,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1994-10-31,1994,1,5,304,162.74,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1994-11-01,1994,2,5,305,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-11-02,1994,2,5,306,164.92,0.96,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1994-11-03,1994,2,5,307,165.2,0.96,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1994-11-04,1994,2,5,308,164.38,0.96,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1994-11-05,1994,2,6,309,164.1,0.96,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-11-06,1994,2,6,310,163.83,0.96,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1994-11-07,1994,2,6,311,164.65,0.96,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1994-11-08,1994,2,6,312,165.47,0.96,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1994-11-09,1994,2,6,313,166.29,0.96,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-11-10,1994,2,6,314,166.56,0.96,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1994-11-11,1994,2,6,315,165.74,0.96,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1994-11-12,1994,2,7,316,164.92,0.96,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1994-11-13,1994,2,7,317,164.65,0.96,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1994-11-14,1994,2,7,318,164.38,0.96,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1994-11-15,1994,2,7,319,163.56,0.96,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
1994-11-16,1994,2,7,320,163.28,0.96,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1994-11-17,1994,2,7,321,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-11-18,1994,2,7,322,162.19,0.96,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-11-19,1994,2,8,323,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-11-20,1994,2,8,324,164.92,0.96,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1994-11-21,1994,2,8,325,166.84,0.96,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1994-11-22,1994,2,8,326,167.11,0.96,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1994-11-23,1994,2,8,327,167.93,0.96,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1994-11-24,1994,2,8,328,168.75,0.95,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-11-25,1994,2,8,329,167.93,0.96,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1994-11-26,1994,2,9,330,168.75,0.95,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-11-27,1994,2,9,331,171.21,0.95,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1994-11-28,1994,2,9,332,175.31,0.95,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
1994-11-29,1994,2,9,333,179.42,0.94,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
1994-11-30,1994,2,9,334,184.06,0.94,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1994-12-01,1994,3,9,335,187.62,0.93,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1994-12-02,1994,3,9,336,191.72,0.93,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
1994-12-03,1994,3,10,337,193.09,0.92,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1994-12-04,1994,3,10,338,193.36,0.92,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
1994-12-05,1994,3,10,339,192.54,0.92,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,721
1994-12-06,1994,3,10,340,190.63,0.93,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1994-12-07,1994,3,10,341,188.71,0.93,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1994-12-08,1994,3,10,342,186.8,0.93,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
1994-12-09,1994,3,10,343,188.17,0.93,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1994-12-10,1994,3,11,344,189.53,0.93,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-12-11,1994,3,11,345,188.71,0.93,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1994-12-12,1994,3,11,346,190.63,0.93,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1994-12-13,1994,3,11,347,191.45,0.93,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1994-12-14,1994,3,11,348,190.08,0.93,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1994-12-15,1994,3,11,349,189.81,0.93,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1994-12-16,1994,3,11,350,188.99,0.93,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1994-12-17,1994,3,12,351,188.17,0.93,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1994-12-18,1994,3,12,352,187.35,0.93,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1994-12-19,1994,3,12,353,187.07,0.93,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-12-20,1994,3,12,354,188.99,0.93,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1994-12-21,1994,3,12,355,190.35,0.93,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1994-12-22,1994,3,12,356,192.81,0.92,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1994-12-23,1994,3,12,357,198.56,0.91,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
1994-12-24,1994,3,13,358,202.11,0.91,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1994-12-25,1994,3,13,359,204.57,0.9,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1994-12-26,1994,3,13,360,208.67,0.89,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1994-12-27,1994,3,13,361,210.04,0.89,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1994-12-28,1994,3,13,362,210.31,0.89,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1994-12-29,1994,3,13,363,213.32,0.88,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1994-12-30,1994,3,13,364,217.97,0.87,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
1994-12-31,1994,3,14,365,221.53,0.86,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
1995-01-01,1994,4,14,1,223.44,0.85,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1995-01-02,1994,4,14,2,224.81,0.85,5,Dry,29,5,4,2,33,73,0.33,151.8,0.68,151.8,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00865,0.00034,0.111,0.00437,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
1995-01-03,1994,4,14,3,225.08,0.85,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1995-01-04,1994,4,14,4,222.62,0.85,5,Dry,29,5,4,2,33,73,0.33,149.6,0.67,149.6,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
1995-01-05,1994,4,14,5,220.16,0.86,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00982,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
1995-01-06,1994,4,14,6,218.79,0.86,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1995-01-07,1994,4,15,7,217.42,0.87,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.137,0.245,0.00963,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1995-01-08,1994,4,15,8,216.06,0.87,5,Dry,29,5,4,2,33,73,0.34,143.1,0.66,143.1,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1995-01-09,1994,4,15,9,214.14,0.88,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1995-01-10,1994,4,15,10,215.51,0.88,5,Dry,29,5,4,2,33,73,0.34,142.5,0.66,142.5,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33,32,32,769
1995-01-11,1994,4,15,11,220.16,0.86,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00982,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
1995-01-12,1994,4,15,12,223.71,0.85,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1995-01-13,1994,4,15,13,225.63,0.84,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
1995-01-14,1994,4,16,14,226.45,0.84,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1995-01-15,1994,4,16,15,229.46,0.83,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
1995-01-16,1994,4,16,16,234.65,0.82,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00949,0.000374,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
1995-01-17,1994,4,16,17,236.02,0.82,5,Dry,29,5,4,2,33,73,0.31,163,0.69,163,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000378,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
1995-01-18,1994,4,16,18,235.2,0.82,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1995-01-19,1994,4,16,19,237.66,0.81,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
1995-01-20,1994,4,16,20,240.67,0.8,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
1995-01-21,1994,4,17,21,241.49,0.8,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
1995-01-22,1994,4,17,22,243.95,0.79,5,Dry,29,5,4,2,33,73,0.3,170.9,0.7,170.9,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
1995-01-23,1994,4,17,23,248.05,0.78,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
1995-01-24,1994,4,17,24,248.32,0.78,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1995-01-25,1994,4,17,25,247.5,0.78,5,Dry,29,5,4,2,33,73,0.29,174.5,0.7,174.5,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
1995-01-26,1994,4,17,26,248.87,0.78,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,959
1995-01-27,1994,4,17,27,252.42,0.77,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
1995-01-28,1994,4,18,28,253.79,0.77,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
1995-01-29,1994,4,18,29,253.52,0.77,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
1995-01-30,1994,4,18,30,253.79,0.77,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
1995-01-31,1994,4,18,31,255.71,0.76,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1995-02-01,1994,5,18,32,255.98,0.76,5,Dry,31,6,4,3,41,85,0.33,171,0.67,171,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,927
1995-02-02,1994,5,18,33,257.35,0.76,5,Dry,31,6,4,3,41,85,0.33,172.3,0.67,172.3,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0104,0.000412,0.121,0.0048,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
1995-02-03,1994,5,18,34,260.35,0.75,5,Dry,31,6,4,3,41,85,0.33,175.3,0.67,175.3,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0107,0.000422,0.123,0.00485,1,0.179,0.302,0.0119,25,0.947,0.977,0.926,40.6,39.7,39.7,953
1995-02-04,1994,5,19,35,263.36,0.74,5,Dry,31,6,4,3,41,85,0.32,178.4,0.68,178.4,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000432,0.124,0.00491,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
1995-02-05,1994,5,19,36,267.46,0.73,5,Dry,31,6,4,3,41,85,0.32,182.5,0.68,182.5,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0113,0.000446,0.126,0.00498,1,0.189,0.314,0.0125,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
1995-02-06,1994,5,19,37,269.92,0.73,5,Dry,31,6,4,3,41,85,0.32,184.9,0.69,184.9,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000455,0.127,0.00503,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
1995-02-07,1994,5,19,38,272.93,0.72,5,Dry,31,6,4,3,41,85,0.31,187.9,0.69,187.9,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000465,0.128,0.00508,1,0.196,0.324,0.0129,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
1995-02-08,1994,5,19,39,275.39,0.72,5,Dry,31,6,4,3,41,85,0.31,190.4,0.69,190.4,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000474,0.129,0.00512,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1995-02-09,1994,5,19,40,276.76,0.72,5,Dry,31,6,4,3,41,85,0.31,191.8,0.69,191.8,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.012,0.000478,0.13,0.00515,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1995-02-10,1994,5,19,41,278.13,0.71,5,Dry,31,6,4,3,41,85,0.31,193.1,0.69,193.1,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0122,0.000483,0.13,0.00517,1,0.203,0.334,0.0132,24.9,0.953,0.98,0.934,44.8,43.9,43.9,1050
1995-02-11,1994,5,20,42,280.59,0.71,5,Dry,31,6,4,3,41,85,0.3,195.6,0.7,195.6,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000492,0.131,0.00522,1,0.207,0.338,0.0134,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
1995-02-12,1994,5,20,43,283.05,0.7,5,Dry,31,6,4,3,41,85,0.3,198.1,0.7,198.1,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.0005,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
1995-02-13,1994,5,20,44,285.51,0.7,5,Dry,31,6,4,3,41,85,0.3,200.5,0.7,200.5,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000509,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
1995-02-14,1994,5,20,45,288.52,0.7,5,Dry,31,6,4,3,41,85,0.29,203.5,0.7,203.5,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.013,0.000519,0.135,0.00536,1,0.217,0.352,0.014,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
1995-02-15,1994,5,20,46,290.43,0.69,5,Dry,31,6,4,3,41,85,0.29,205.4,0.71,205.4,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.123,0.0132,0.000526,0.136,0.0054,1,0.22,0.356,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
1995-02-16,1994,5,20,47,290.71,0.69,5,Dry,31,6,4,3,41,85,0.29,205.7,0.71,205.7,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000527,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
1995-02-17,1994,5,20,48,293.17,0.69,5,Dry,31,6,4,3,41,85,0.29,208.2,0.71,208.2,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000535,0.137,0.00545,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
1995-02-18,1994,5,21,49,294.53,0.69,5,Dry,31,6,4,3,41,85,0.29,209.5,0.71,209.5,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.00054,0.138,0.00547,1,0.225,0.363,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
1995-02-19,1994,5,21,50,298.64,0.68,5,Dry,31,6,4,3,41,85,0.28,213.6,0.71,213.6,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0147,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
1995-02-20,1994,5,21,51,304.38,0.67,5,Dry,31,6,4,3,41,85,0.28,219.4,0.72,219.4,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00566,1,0.239,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1995-02-21,1994,5,21,52,311.76,0.66,5,Dry,31,6,4,3,41,85,0.27,226.8,0.73,226.8,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.015,0.0006,0.145,0.00579,1,0.249,0.394,0.0157,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
1995-02-22,1994,5,21,53,321.33,0.65,5,Dry,31,6,4,3,41,85,0.27,236.3,0.73,236.3,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1230
1995-02-23,1994,5,21,54,331.45,0.64,5,Dry,31,6,4,3,41,85,0.26,246.4,0.74,246.4,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
1995-02-24,1994,5,21,55,343.75,0.62,5,Dry,31,6,4,3,41,85,0.25,258.8,0.75,258.8,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0211,0.000849,0.162,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
1995-02-25,1994,5,22,56,357.15,0.61,5,Dry,31,6,4,3,41,85,0.24,272.1,0.76,272.1,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.6,59.3,1420
1995-02-26,1994,5,22,57,373.28,0.59,5,Dry,31,6,4,3,41,85,0.23,288.3,0.77,288.3,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00755,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
1995-02-27,1994,5,22,58,387.78,0.58,5,Dry,31,6,4,3,41,85,0.22,302.8,0.78,302.8,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,32.9,65.9,1580
1995-02-28,1994,5,22,59,405,0.57,5,Dry,31,6,4,3,41,85,0.21,320,0.79,320,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00204,0.213,0.00867,2,0.159,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
1995-03-01,1994,6,22,60,421.68,0.55,5,Dry,36,8,6,4,53,107,0.25,314.7,0.75,314.7,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0475,0.00194,0.212,0.00864,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1630
1995-03-02,1994,6,22,61,440,0.54,5,Dry,36,8,6,4,53,107,0.24,333,0.76,333,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0562,0.0023,0.227,0.00929,2,0.167,0.394,0.0161,24,0.946,0.97,0.917,37.1,36,72,1730
1995-03-03,1994,6,22,62,459.96,0.52,5,Dry,36,8,6,4,53,107,0.23,353,0.77,353,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0656,0.0027,0.243,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.3,38.3,76.5,1840
1995-03-04,1994,6,23,63,479.92,0.51,5,Dry,36,8,6,4,53,107,0.22,372.9,0.78,372.9,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.075,0.00309,0.26,0.0107,2,0.194,0.454,0.0187,23.8,0.951,0.979,0.931,41.4,40.5,81,1940
1995-03-05,1994,6,23,64,499.89,0.5,5,Dry,36,8,6,4,53,107,0.21,392.9,0.79,392.9,0,0,0,0,-4,4,36,8,6,0,57,443,990,965.8,24.2,0.192,0.0844,0.0035,0.276,0.0114,2,0.208,0.484,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.3,2050
1995-03-06,1994,6,23,65,521.49,0.48,5,Dry,36,8,6,4,53,107,0.2,414.5,0.8,414.5,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0946,0.00393,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
1995-03-07,1994,6,23,66,544.18,0.47,5,Dry,36,8,6,4,53,107,0.2,437.2,0.8,437.2,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.0044,0.313,0.0131,2,0.238,0.55,0.023,23.4,0.957,0.98,0.938,48,47.1,94.1,2260
1995-03-08,1994,6,23,67,567.42,0.46,5,Dry,36,8,6,4,53,107,0.19,460.4,0.81,460.4,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
1995-03-09,1994,6,23,68,590.67,0.45,5,Dry,36,8,6,4,53,107,0.18,483.7,0.82,483.7,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1995-03-10,1994,6,23,69,613.91,0.44,5,Dry,36,8,6,4,53,107,0.17,506.9,0.83,506.9,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.0059,0.383,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.1,105,2530
1995-03-11,1994,6,24,70,637.7,0.43,5,Dry,36,8,6,4,53,107,0.17,530.7,0.83,530.7,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.0066,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
1995-03-12,1994,6,24,71,660.39,0.41,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
1995-03-13,1994,6,24,72,681.99,0.4,5,Dry,36,8,6,4,53,107,0.16,575,0.84,575,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00792,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
1995-03-14,1994,6,24,73,702.5,0.39,5,Dry,36,8,6,4,53,107,0.15,595.5,0.85,595.5,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.293,0.199,0.00854,0.492,0.0211,3,0.21,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1995-03-15,1994,6,24,74,721.92,0.39,5,Dry,36,8,6,4,53,107,0.15,614.9,0.85,614.9,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
1995-03-16,1994,6,24,75,739.14,0.38,5,Dry,36,8,6,4,53,107,0.14,632.1,0.85,632.1,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00965,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
1995-03-17,1994,6,24,76,754.18,0.38,5,Dry,36,8,6,4,53,107,0.14,647.2,0.86,647.2,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.323,0.233,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
1995-03-18,1994,6,25,77,764.3,0.37,5,Dry,36,8,6,4,53,107,0.14,657.3,0.86,657.3,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
1995-03-19,1994,6,25,78,770.59,0.37,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1995-03-20,1994,6,25,79,773.72,0.37,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
1995-03-21,1994,6,25,80,777.21,0.36,5,Dry,36,8,6,4,53,107,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
1995-03-22,1994,6,25,81,781.06,0.36,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
1995-03-23,1994,6,25,82,785.19,0.36,5,Dry,36,8,6,4,53,107,0.14,678.2,0.86,678.2,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
1995-03-24,1994,6,25,83,786.62,0.36,5,Dry,36,8,6,4,53,107,0.14,679.6,0.86,679.6,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1995-03-25,1994,6,26,84,785.19,0.36,5,Dry,36,8,6,4,53,107,0.14,678.2,0.86,678.2,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
1995-03-26,1994,6,26,85,781.06,0.36,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
1995-03-27,1994,6,26,86,779.74,0.36,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1995-03-28,1994,6,26,87,778.46,0.36,5,Dry,36,8,6,4,53,107,0.14,671.5,0.86,671.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1995-03-29,1994,6,26,88,774.84,0.37,5,Dry,36,8,6,4,53,107,0.14,667.8,0.86,667.8,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1995-03-30,1994,6,26,89,771.69,0.37,5,Dry,36,8,6,4,53,107,0.14,664.7,0.86,664.7,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0106,0.578,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
1995-03-31,1994,6,26,90,767.85,0.37,5,Dry,36,8,6,4,53,107,0.14,660.9,0.86,660.9,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.33,0.242,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1995-04-01,1994,7,27,91,757.74,0.37,5,Dry,40,10,8,5,62,125,0.17,632.7,0.83,632.7,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.0097,0.543,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
1995-04-02,1994,7,27,92,744.89,0.38,5,Dry,40,10,8,5,62,125,0.17,619.9,0.83,619.9,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.0093,0.527,0.0228,3,0.221,0.748,0.0324,22.4,0.955,0.98,0.936,43.3,42.4,127,3060
1995-04-03,1994,7,27,93,732.03,0.38,5,Dry,40,10,8,5,62,125,0.17,607,0.83,607,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.00891,0.511,0.0221,3,0.216,0.727,0.0314,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
1995-04-04,1994,7,27,94,719.73,0.39,5,Dry,40,10,8,5,62,125,0.17,594.7,0.83,594.7,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.297,0.198,0.00854,0.496,0.0213,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
1995-04-05,1994,7,27,95,707.97,0.39,5,Dry,40,10,8,5,62,125,0.18,583,0.82,583,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.19,0.00818,0.481,0.0207,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.932,41,40.1,120,2890
1995-04-06,1994,7,27,96,698.95,0.4,5,Dry,40,10,8,5,62,125,0.18,574,0.82,574,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.184,0.00791,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.4,39.5,119,2850
1995-04-07,1994,7,27,97,689.38,0.4,5,Dry,40,10,8,5,62,125,0.18,564.4,0.82,564.4,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00763,0.458,0.0196,3,0.196,0.655,0.028,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
1995-04-08,1994,7,28,98,682.54,0.4,5,Dry,40,10,8,5,62,125,0.18,557.5,0.82,557.5,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.276,0.173,0.00742,0.45,0.0192,3,0.193,0.643,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
1995-04-09,1994,7,28,99,676.25,0.41,5,Dry,40,10,8,5,62,125,0.18,551.3,0.81,551.3,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00723,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39,38,114,2730
1995-04-10,1994,7,28,100,669.96,0.41,5,Dry,40,10,8,5,62,125,0.19,545,0.81,545,0,0,0,0,-5,5,40,10,8,0,67,603,990,966.6,23.4,0.269,0.165,0.00705,0.434,0.0185,3,0.188,0.622,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
1995-04-11,1994,7,28,101,665.31,0.41,5,Dry,40,10,8,5,62,125,0.19,540.3,0.81,540.3,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.267,0.162,0.00691,0.428,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
1995-04-12,1994,7,28,102,661.76,0.41,5,Dry,40,10,8,5,62,125,0.19,536.8,0.81,536.8,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.0068,0.424,0.0181,3,0.184,0.608,0.0259,22.8,0.95,0.972,0.923,38.1,37,111,2660
1995-04-13,1994,7,28,103,658.75,0.41,5,Dry,40,10,8,5,62,125,0.19,533.8,0.81,533.8,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00671,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1995-04-14,1994,7,28,104,656.84,0.42,5,Dry,40,10,8,5,62,125,0.19,531.8,0.81,531.8,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00666,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1995-04-15,1994,7,29,105,656.02,0.42,5,Dry,40,10,8,5,62,125,0.19,531,0.81,531,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00663,0.417,0.0178,3,0.181,0.598,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
1995-04-16,1994,7,29,106,655.2,0.42,5,Dry,40,10,8,5,62,125,0.19,530.2,0.81,530.2,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.00661,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.6,36.6,110,2630
1995-04-17,1994,7,29,107,656.02,0.42,5,Dry,40,10,8,5,62,125,0.19,531,0.81,531,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00663,0.417,0.0178,3,0.181,0.598,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
1995-04-18,1994,7,29,108,656.29,0.42,5,Dry,40,10,8,5,62,125,0.19,531.3,0.81,531.3,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00664,0.417,0.0178,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
1995-04-19,1994,7,29,109,654.38,0.42,5,Dry,40,10,8,5,62,125,0.19,529.4,0.81,529.4,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.155,0.00658,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
1995-04-20,1994,7,29,110,651.92,0.42,5,Dry,40,10,8,5,62,125,0.19,526.9,0.81,526.9,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00651,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.97,0.921,37.4,36.3,109,2620
1995-04-21,1994,7,29,111,646.72,0.42,5,Dry,40,10,8,5,62,125,0.19,521.7,0.81,521.7,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00636,0.405,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
1995-04-22,1994,7,30,112,640.98,0.42,5,Dry,40,10,8,5,62,125,0.2,516,0.81,516,0,0,0,0,-5,5,40,10,8,0,67,574,990,966.5,23.5,0.253,0.146,0.00619,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.919,36.7,35.6,107,2560
1995-04-23,1994,7,30,113,633.6,0.43,5,Dry,40,10,8,5,62,125,0.2,508.6,0.8,508.6,0,0,0,0,-5,5,40,10,8,0,67,567,990,966.4,23.6,0.249,0.141,0.00597,0.389,0.0165,3,0.171,0.561,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
1995-04-24,1994,7,30,114,625.67,0.43,5,Dry,40,10,8,5,62,125,0.2,500.7,0.8,500.7,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.135,0.00574,0.379,0.0161,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
1995-04-25,1994,7,30,115,617.74,0.43,5,Dry,40,10,8,5,62,125,0.2,492.7,0.8,492.7,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
1995-04-26,1994,7,30,116,608.17,0.44,5,Dry,40,10,8,5,62,125,0.21,483.2,0.79,483.2,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00537,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
1995-04-27,1994,7,30,117,599.14,0.44,5,Dry,40,10,8,5,62,125,0.21,474.1,0.79,474.1,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.123,0.00518,0.352,0.0148,2,0.263,0.614,0.0259,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
1995-04-28,1994,7,30,118,588.48,0.45,5,Dry,40,10,8,5,62,125,0.21,463.5,0.79,463.5,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.223,0.118,0.00496,0.341,0.0143,2,0.255,0.596,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1995-04-29,1994,7,31,119,578.36,0.45,5,Dry,40,10,8,5,62,125,0.22,453.4,0.78,453.4,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
1995-04-30,1994,7,31,120,568.24,0.46,5,Dry,40,10,8,5,62,125,0.22,443.2,0.78,443.2,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00454,0.321,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
1995-05-01,1994,8,31,121,557.58,0.46,5,Dry,42,9,8,6,82,147,0.26,410.6,0.74,410.6,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0928,0.00388,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.1,2120
1995-05-02,1994,8,31,122,548.56,0.47,5,Dry,42,9,8,6,82,147,0.27,401.6,0.73,401.6,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0885,0.0037,0.287,0.012,2,0.214,0.5,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
1995-05-03,1994,8,31,123,538.99,0.47,5,Dry,42,9,8,6,82,147,0.27,392,0.73,392,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.084,0.0035,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
1995-05-04,1994,8,31,124,529.42,0.48,5,Dry,42,9,8,6,82,147,0.28,382.4,0.72,382.4,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0795,0.00331,0.271,0.0113,2,0.201,0.471,0.0196,23.5,0.953,0.98,0.934,42.1,41.2,82.4,1980
1995-05-05,1994,8,31,125,519.85,0.49,5,Dry,42,9,8,6,82,147,0.28,372.9,0.72,372.9,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.075,0.00312,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41.1,40.2,80.3,1930
1995-05-06,1994,8,32,126,510.28,0.49,5,Dry,42,9,8,6,82,147,0.29,363.3,0.71,363.3,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0705,0.00292,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.2,1880
1995-05-07,1994,8,32,127,500.71,0.5,5,Dry,42,9,8,6,82,147,0.29,353.7,0.71,353.7,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.066,0.00273,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,76,1830
