date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-08,1994,8,32,128,491.68,0.5,5,Dry,42,9,8,6,82,147,0.3,344.7,0.7,344.7,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.0617,0.00255,0.24,0.00991,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38.1,37,74,1780
1995-05-09,1994,8,32,129,482.66,0.51,5,Dry,42,9,8,6,82,147,0.3,335.7,0.69,335.7,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0574,0.00237,0.232,0.00959,2,0.169,0.401,0.0166,23.8,0.946,0.97,0.918,37.1,36,72,1730
1995-05-10,1994,8,32,130,474.73,0.51,5,Dry,42,9,8,6,82,147,0.31,327.7,0.69,327.7,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.0537,0.00221,0.226,0.0093,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
1995-05-11,1994,8,32,131,466.25,0.52,5,Dry,42,9,8,6,82,147,0.32,319.3,0.69,319.3,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0497,0.00204,0.219,0.009,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.915,35.3,34.3,68.6,1650
1995-05-12,1994,8,32,132,457.78,0.53,5,Dry,42,9,8,6,82,147,0.32,310.8,0.68,310.8,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0457,0.00188,0.212,0.0087,2,0.152,0.364,0.015,24,0.943,0.97,0.914,34.4,33.4,66.8,1600
1995-05-13,1994,8,33,133,449.3,0.53,5,Dry,42,9,8,6,82,147,0.33,302.3,0.67,302.3,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.0084,2,0.147,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
1995-05-14,1994,8,33,134,441.37,0.54,5,Dry,42,9,8,6,82,147,0.33,294.4,0.67,294.4,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0379,0.00155,0.198,0.00812,2,0.141,0.339,0.0139,24.1,0.94,0.97,0.911,32.7,31.7,63.3,1520
1995-05-15,1994,8,33,135,434.53,0.54,5,Dry,42,9,8,6,82,147,0.34,287.5,0.66,287.5,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.0347,0.00142,0.193,0.00788,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
1995-05-16,1994,8,33,136,427.15,0.55,5,Dry,42,9,8,6,82,147,0.34,280.1,0.66,280.1,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0312,0.00128,0.186,0.00762,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
1995-05-17,1994,8,33,137,419.77,0.55,5,Dry,42,9,8,6,82,147,0.35,272.8,0.65,272.8,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0277,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
1995-05-18,1994,8,33,138,412.39,0.56,5,Dry,42,9,8,6,82,147,0.36,265.4,0.64,265.4,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0243,0.000989,0.174,0.0071,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
1995-05-19,1994,8,33,139,405.55,0.57,5,Dry,42,9,8,6,82,147,0.36,258.6,0.64,258.6,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.021,0.000856,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.7,1340
1995-05-20,1994,8,34,140,398.71,0.57,5,Dry,42,9,8,6,82,147,0.37,251.7,0.63,251.7,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0178,0.000724,0.163,0.00662,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
1995-05-21,1994,8,34,141,392.97,0.58,5,Dry,42,9,8,6,82,147,0.37,246,0.63,246,0,0,0,0,-6,6,42,9,8,0,88,305,990,965.4,24.6,0.143,0.0167,0.000676,0.16,0.00649,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.901,27.3,26.5,52.9,1270
1995-05-22,1994,8,34,142,386.68,0.58,5,Dry,42,9,8,6,82,147,0.38,239.7,0.62,239.7,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0161,0.000654,0.157,0.00637,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.6,25.8,51.5,1240
1995-05-23,1994,8,34,143,380.39,0.59,5,Dry,42,9,8,6,82,147,0.39,233.4,0.61,233.4,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00625,2,0.1,0.254,0.0103,24.4,0.924,0.97,0.896,25.9,25.1,50.2,1200
1995-05-24,1994,8,34,144,374.65,0.59,5,Dry,42,9,8,6,82,147,0.39,227.7,0.61,227.7,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00614,1,0.25,0.402,0.0162,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
1995-05-25,1994,8,34,145,368.91,0.6,5,Dry,42,9,8,6,82,147,0.4,221.9,0.6,221.9,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00603,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1995-05-26,1994,8,34,146,363.17,0.6,5,Dry,42,9,8,6,82,147,0.41,216.2,0.59,216.2,0,0,0,0,-6,6,42,9,8,0,88,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-05-27,1994,8,35,147,358.52,0.61,5,Dry,42,9,8,6,82,147,0.41,211.5,0.59,211.5,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0137,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
1995-05-28,1994,8,35,148,353.32,0.61,5,Dry,42,9,8,6,82,147,0.42,206.3,0.58,206.3,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0133,0.000535,0.142,0.00574,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.4,46.4,1110
1995-05-29,1994,8,35,149,348.13,0.62,5,Dry,42,9,8,6,82,147,0.42,201.1,0.58,201.1,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0128,0.000517,0.14,0.00564,1,0.214,0.354,0.0142,24.5,0.955,0.98,0.936,46.2,45.2,45.2,1090
1995-05-30,1994,8,35,150,342.93,0.62,5,Dry,42,9,8,6,82,147,0.43,195.9,0.57,195.9,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1995-05-31,1994,8,35,151,338.28,0.63,5,Dry,42,9,8,6,82,147,0.43,191.3,0.56,191.3,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1995-06-01,1994,9,35,152,333.64,0.63,5,Dry,39,9,7,5,59,119,0.36,214.6,0.64,214.6,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-06-02,1994,9,35,153,330.08,0.64,5,Dry,39,9,7,5,59,119,0.36,211.1,0.64,211.1,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.129,0.0137,0.000549,0.143,0.00574,1,0.227,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1995-06-03,1994,9,36,154,325.98,0.64,5,Dry,39,9,7,5,59,119,0.36,207,0.64,207,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1995-06-04,1994,9,36,155,321.88,0.65,5,Dry,39,9,7,5,59,119,0.37,202.9,0.63,202.9,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1995-06-05,1994,9,36,156,317.78,0.65,5,Dry,39,9,7,5,59,119,0.37,198.8,0.63,198.8,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0126,0.000506,0.138,0.00551,1,0.211,0.349,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
1995-06-06,1994,9,36,157,313.67,0.66,5,Dry,39,9,7,5,59,119,0.38,194.7,0.62,194.7,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1995-06-07,1994,9,36,158,309.57,0.66,5,Dry,39,9,7,5,59,119,0.38,190.6,0.62,190.6,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.0119,0.000477,0.134,0.00535,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1995-06-08,1994,9,36,159,306.02,0.67,5,Dry,39,9,7,5,59,119,0.39,187,0.61,187,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000465,0.133,0.00529,1,0.195,0.328,0.0131,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
1995-06-09,1994,9,36,160,302.46,0.67,5,Dry,39,9,7,5,59,119,0.39,183.5,0.61,183.5,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000452,0.131,0.00522,1,0.19,0.321,0.0128,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1995-06-10,1994,9,37,161,298.91,0.68,5,Dry,39,9,7,5,59,119,0.4,179.9,0.6,179.9,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.011,0.00044,0.129,0.00516,1,0.185,0.315,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
1995-06-11,1994,9,37,162,295.35,0.68,5,Dry,39,9,7,5,59,119,0.4,176.3,0.6,176.3,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000428,0.128,0.00509,1,0.181,0.308,0.0123,24.8,0.948,0.977,0.926,40.7,39.7,39.7,954
1995-06-12,1994,9,37,163,291.8,0.69,5,Dry,39,9,7,5,59,119,0.41,172.8,0.59,172.8,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
1995-06-13,1994,9,37,164,289.34,0.69,5,Dry,39,9,7,5,59,119,0.41,170.3,0.59,170.3,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,918
1995-06-14,1994,9,37,165,286.33,0.7,5,Dry,39,9,7,5,59,119,0.42,167.3,0.58,167.3,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00997,0.000396,0.124,0.00493,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1995-06-15,1994,9,37,166,283.32,0.7,5,Dry,39,9,7,5,59,119,0.42,164.3,0.58,164.3,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00972,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1995-06-16,1994,9,37,167,280.31,0.71,5,Dry,39,9,7,5,59,119,0.42,161.3,0.57,161.3,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00946,0.000376,0.121,0.00482,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,864
1995-06-17,1994,9,38,168,277.31,0.71,5,Dry,39,9,7,5,59,119,0.43,158.3,0.57,158.3,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00921,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1995-06-18,1994,9,38,169,274.3,0.72,5,Dry,39,9,7,5,59,119,0.43,155.3,0.57,155.3,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00895,0.000355,0.119,0.00471,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
1995-06-19,1994,9,38,170,271.29,0.73,5,Dry,39,9,7,5,59,119,0.44,152.3,0.56,152.3,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00869,0.000345,0.117,0.00466,1,0.148,0.265,0.0105,24.9,0.94,0.97,0.912,35,34,34,815
1995-06-20,1994,9,38,171,268.28,0.73,5,Dry,39,9,7,5,59,119,0.44,149.3,0.56,149.3,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00844,0.000335,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1995-06-21,1994,9,38,172,265.28,0.74,5,Dry,39,9,7,5,59,119,0.45,146.3,0.55,146.3,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.00818,0.000324,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.6,32.6,32.6,782
1995-06-22,1994,9,38,173,262.81,0.74,5,Dry,39,9,7,5,59,119,0.45,143.8,0.55,143.8,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00797,0.000316,0.114,0.0045,1,0.137,0.25,0.00991,25,0.937,0.97,0.909,33,32,32,769
1995-06-23,1994,9,38,174,260.35,0.75,5,Dry,39,9,7,5,59,119,0.46,141.3,0.54,141.3,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00776,0.000307,0.113,0.00446,1,0.133,0.246,0.00974,25,0.936,0.97,0.908,32.4,31.5,31.5,755
1995-06-24,1994,9,39,175,257.89,0.75,5,Dry,39,9,7,5,59,119,0.46,138.9,0.54,138.9,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00756,0.000299,0.112,0.00441,1,0.13,0.242,0.00956,25,0.935,0.97,0.907,31.9,30.9,30.9,742
1995-06-25,1994,9,39,176,255.43,0.76,5,Dry,39,9,7,5,59,119,0.47,136.4,0.53,136.4,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00735,0.000291,0.11,0.00437,1,0.127,0.237,0.00938,25,0.934,0.97,0.906,31.3,30.3,30.3,728
1995-06-26,1994,9,39,177,252.97,0.77,5,Dry,39,9,7,5,59,119,0.47,134,0.53,134,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00714,0.000282,0.109,0.00432,1,0.123,0.233,0.0092,25.1,0.933,0.97,0.905,30.7,29.8,29.8,715
1995-06-27,1994,9,39,178,250.51,0.78,5,Dry,39,9,7,5,59,119,0.47,131.5,0.53,131.5,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.101,0.00693,0.000274,0.108,0.00428,1,0.12,0.228,0.00903,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
1995-06-28,1994,9,39,179,248.05,0.78,5,Dry,39,9,7,5,59,119,0.48,129.1,0.52,129.1,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00672,0.000265,0.107,0.00424,1,0.117,0.224,0.00885,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
1995-06-29,1994,9,39,180,245.59,0.79,5,Dry,39,9,7,5,59,119,0.48,126.6,0.52,126.6,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0996,0.00651,0.000257,0.106,0.00419,1,0.113,0.22,0.00867,25.1,0.929,0.97,0.902,29,28.1,28.1,674
1995-06-30,1994,9,39,181,243.13,0.8,5,Dry,39,9,7,5,59,119,0.49,124.1,0.51,124.1,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0988,0.0063,0.000249,0.105,0.00415,1,0.11,0.215,0.00849,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
1995-07-01,1994,10,40,182,240.67,0.8,5,Dry,37,8,6,4,53,108,0.45,132.7,0.55,132.7,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00703,0.000277,0.107,0.00423,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.5,29.6,29.6,709
1995-07-02,1994,10,40,183,238.21,0.81,5,Dry,37,8,6,4,53,108,0.45,130.2,0.55,130.2,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,696
1995-07-03,1994,10,40,184,235.74,0.82,5,Dry,37,8,6,4,53,108,0.46,127.7,0.54,127.7,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.00661,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1995-07-04,1994,10,40,185,233.28,0.83,5,Dry,37,8,6,4,53,108,0.46,125.3,0.54,125.3,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
1995-07-05,1994,10,40,186,230.82,0.83,5,Dry,37,8,6,4,53,108,0.47,122.8,0.53,122.8,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.00619,0.000244,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
1995-07-06,1994,10,40,187,229.46,0.83,5,Dry,37,8,6,4,53,108,0.47,121.5,0.53,121.5,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,648
1995-07-07,1994,10,40,188,227.54,0.84,5,Dry,37,8,6,4,53,108,0.47,119.5,0.53,119.5,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.5,26.5,637
1995-07-08,1994,10,41,189,225.63,0.84,5,Dry,37,8,6,4,53,108,0.48,117.6,0.52,117.6,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.095,0.00575,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1995-07-09,1994,10,41,190,223.71,0.85,5,Dry,37,8,6,4,53,108,0.48,115.7,0.52,115.7,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.00559,0.000219,0.1,0.00393,1,0.0987,0.199,0.0078,25.3,0.922,0.97,0.895,26.4,25.6,25.6,615
1995-07-10,1994,10,41,191,221.8,0.85,5,Dry,37,8,6,4,53,108,0.49,113.8,0.51,113.8,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.0961,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
1995-07-11,1994,10,41,192,219.89,0.86,5,Dry,37,8,6,4,53,108,0.49,111.9,0.51,111.9,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.093,0.00526,0.000206,0.0983,0.00386,1,0.0936,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.8,24.8,594
1995-07-12,1994,10,41,193,217.97,0.87,5,Dry,37,8,6,4,53,108,0.49,110,0.51,110,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0923,0.0051,0.0002,0.0974,0.00382,1,0.091,0.188,0.00739,25.3,0.918,0.97,0.891,25.1,24.3,24.3,583
1995-07-13,1994,10,41,194,216.06,0.87,5,Dry,37,8,6,4,53,108,0.5,108.1,0.5,108.1,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0917,0.00494,0.000194,0.0966,0.00379,1,0.0884,0.185,0.00725,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1995-07-14,1994,10,41,195,214.14,0.88,5,Dry,37,8,6,4,53,108,0.5,106.1,0.5,106.1,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00477,0.000187,0.0958,0.00375,1,0.0858,0.182,0.00712,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1995-07-15,1994,10,42,196,212.23,0.89,5,Dry,37,8,6,4,53,108,0.51,104.2,0.49,104.2,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0903,0.00461,0.000181,0.0949,0.00372,1,0.0832,0.178,0.00698,25.3,0.914,0.97,0.886,23.7,23,23,551
1995-07-16,1994,10,42,197,210.31,0.89,5,Dry,37,8,6,4,53,108,0.51,102.3,0.49,102.3,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00445,0.000174,0.0941,0.00368,1,0.0806,0.175,0.00684,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1995-07-17,1994,10,42,198,208.4,0.9,5,Dry,37,8,6,4,53,108,0.52,100.4,0.48,100.4,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.089,0.00428,0.000168,0.0932,0.00365,1,0.078,0.171,0.0067,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1995-07-18,1994,10,42,199,206.49,0.9,5,Dry,37,8,6,4,53,108,0.52,98.49,0.48,98.49,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0883,0.00412,0.000161,0.0924,0.00362,1,0.0755,0.168,0.00657,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1995-07-19,1994,10,42,200,204.57,0.9,5,Dry,37,8,6,4,53,108,0.53,96.57,0.47,96.57,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0876,0.00396,0.000155,0.0916,0.00358,1,0.0729,0.164,0.00643,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,202.66,0.91,5,Dry,37,8,6,4,53,108,0.53,94.66,0.47,94.66,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0869,0.0038,0.000148,0.0907,0.00355,1,0.0703,0.161,0.00629,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,201.29,0.91,5,Dry,37,8,6,4,53,108,0.54,93.29,0.46,93.29,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00368,0.000144,0.0901,0.00352,1,0.0684,0.159,0.0062,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,199.92,0.91,5,Dry,37,8,6,4,53,108,0.54,91.92,0.46,91.92,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00356,0.000139,0.0895,0.0035,1,0.0666,0.156,0.0061,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,198.56,0.91,5,Dry,37,8,6,4,53,108,0.54,90.56,0.46,90.56,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0855,0.00345,0.000135,0.0889,0.00347,1,0.0648,0.154,0.006,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,197.19,0.92,5,Dry,37,8,6,4,53,108,0.55,89.19,0.45,89.19,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00333,0.00013,0.0883,0.00345,1,0.0629,0.151,0.00591,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,195.82,0.92,5,Dry,37,8,6,4,53,108,0.55,87.82,0.45,87.82,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.00321,0.000126,0.0877,0.00343,1,0.0611,0.149,0.00581,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,194.46,0.92,5,Dry,37,8,6,4,53,108,0.56,86.46,0.45,86.46,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.0031,0.000121,0.0871,0.00341,1,0.0592,0.146,0.00572,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,193.09,0.92,5,Dry,37,8,6,4,53,108,0.56,85.09,0.44,85.09,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00298,0.000117,0.0865,0.00338,1,0.0574,0.144,0.00562,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,191.72,0.93,5,Dry,37,8,6,4,53,108,0.56,83.72,0.44,83.72,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00287,0.000112,0.0859,0.00336,1,0.0555,0.141,0.00553,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,190.35,0.93,5,Dry,37,8,6,4,53,108,0.57,82.35,0.43,82.35,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00275,0.000107,0.0853,0.00334,1,0.0537,0.139,0.00543,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,188.99,0.93,5,Dry,37,8,6,4,53,108,0.57,80.99,0.43,80.99,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00263,0.000103,0.0847,0.00331,1,0.0518,0.137,0.00534,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,187.62,0.93,5,Dry,37,8,6,4,53,108,0.58,79.62,0.42,79.62,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0816,0.00252,0.0000984,0.0841,0.00329,1,0.05,0.134,0.00524,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,186.25,0.93,5,Dry,34,7,5,3,44,93,0.5,93.25,0.5,93.25,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0684,0.157,0.00613,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,183.24,0.94,5,Dry,34,7,5,3,44,93,0.51,90.24,0.49,90.24,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00342,0.000134,0.087,0.0034,1,0.0643,0.151,0.00592,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,181.88,0.94,5,Dry,34,7,5,3,44,93,0.51,88.88,0.49,88.88,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.0033,0.000129,0.0864,0.00338,1,0.0625,0.149,0.00583,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,179.96,0.94,5,Dry,34,7,5,3,44,93,0.52,86.96,0.48,86.96,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00314,0.000123,0.0856,0.00335,1,0.0599,0.145,0.00569,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,178.05,0.94,5,Dry,34,7,5,3,44,93,0.52,85.05,0.48,85.05,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00298,0.000117,0.0848,0.00332,1,0.0573,0.142,0.00556,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,176.14,0.95,5,Dry,34,7,5,3,44,93,0.53,83.14,0.47,83.14,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00282,0.00011,0.0839,0.00328,1,0.0547,0.139,0.00543,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,174.22,0.95,5,Dry,34,7,5,3,44,93,0.53,81.22,0.47,81.22,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00265,0.000104,0.0831,0.00325,1,0.0521,0.135,0.00529,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,172.31,0.95,5,Dry,34,7,5,3,44,93,0.54,79.31,0.46,79.31,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0798,0.00249,0.0000975,0.0822,0.00322,1,0.0496,0.132,0.00516,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,170.39,0.95,5,Dry,34,7,5,3,44,93,0.55,77.39,0.45,77.39,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00233,0.0000912,0.0814,0.00319,1,0.047,0.128,0.00503,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,168.48,0.95,5,Dry,34,7,5,3,44,93,0.55,75.48,0.45,75.48,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00217,0.0000848,0.0806,0.00316,1,0.0444,0.125,0.00489,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,166.56,0.96,5,Dry,34,7,5,3,44,93,0.56,73.56,0.44,73.56,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0777,0.002,0.0000784,0.0797,0.00312,1,0.0418,0.122,0.00476,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,165.2,0.96,5,Dry,34,7,5,3,44,93,0.56,72.2,0.44,72.2,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00189,0.0000739,0.0791,0.0031,1,0.04,0.119,0.00467,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,163.83,0.96,5,Dry,34,7,5,3,44,93,0.57,70.83,0.43,70.83,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00177,0.0000694,0.0785,0.00308,1,0.0381,0.117,0.00457,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,162.46,0.96,5,Dry,34,7,5,3,44,93,0.57,69.46,0.43,69.46,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0763,0.00165,0.0000648,0.0779,0.00305,1,0.0363,0.114,0.00447,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,161.1,0.96,5,Dry,34,7,5,3,44,93,0.58,68.1,0.42,68.1,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000603,0.0773,0.00303,1,0.0344,0.112,0.00438,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,159.73,0.96,5,Dry,34,7,5,3,44,93,0.58,66.73,0.42,66.73,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00142,0.0000557,0.0767,0.00301,1,0.0326,0.109,0.00428,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,158.36,0.97,5,Dry,34,7,5,3,44,93,0.59,65.36,0.41,65.36,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0748,0.00131,0.0000512,0.0761,0.00298,1,0.0307,0.107,0.00419,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,156.99,0.97,5,Dry,34,7,5,3,44,93,0.59,63.99,0.41,63.99,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00119,0.0000466,0.0755,0.00296,1,0.0289,0.104,0.00409,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,155.63,0.97,5,Dry,34,7,5,3,44,93,0.6,62.63,0.4,62.63,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00107,0.0000421,0.0749,0.00294,1,0.0271,0.102,0.004,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,154.26,0.97,5,Dry,34,7,5,3,44,93,0.6,61.26,0.4,61.26,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000957,0.0000375,0.0743,0.00291,1,0.0252,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,152.89,0.97,5,Dry,34,7,5,3,44,93,0.61,59.89,0.39,59.89,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000841,0.000033,0.0737,0.00289,1,0.0234,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,151.53,0.97,5,Dry,34,7,5,3,44,93,0.61,58.53,0.39,58.53,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0724,0.000725,0.0000284,0.0731,0.00287,1,0.0215,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,150.16,0.97,5,Dry,34,7,5,3,44,93,0.62,57.16,0.38,57.16,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000609,0.0000239,0.0725,0.00284,1,0.0197,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,149.89,0.97,5,Dry,34,7,5,3,44,93,0.62,56.89,0.38,56.89,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000586,0.000023,0.0724,0.00284,1,0.0193,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,149.06,0.97,5,Dry,34,7,5,3,44,93,0.62,56.06,0.38,56.06,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000515,0.0000202,0.0721,0.00283,1,0.0182,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,148.24,0.97,5,Dry,34,7,5,3,44,93,0.63,55.24,0.37,55.24,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000445,0.0000175,0.0717,0.00281,1,0.0171,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,147.42,0.98,5,Dry,34,7,5,3,44,93,0.63,54.42,0.37,54.42,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000376,0.0000147,0.0713,0.0028,1,0.016,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,146.6,0.98,5,Dry,34,7,5,3,44,93,0.63,53.6,0.37,53.6,0,0,0,0,-3,3,34,7,5,0,47,99.6,990,964.5,25.5,0.0708,0.000306,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,145.78,0.98,5,Dry,34,7,5,3,44,93,0.64,52.78,0.36,52.78,0,0,0,0,-3,3,34,7,5,0,47,98.8,990,964.5,25.5,0.0708,0.000236,0.00000927,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,144.96,0.98,5,Dry,34,7,5,3,44,93,0.64,51.96,0.36,51.96,0,0,0,0,-3,3,34,7,5,0,47,98,990,964.5,25.5,0.0708,0.000167,0.00000653,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,144.14,0.98,5,Dry,34,7,5,3,44,93,0.65,51.14,0.35,51.14,0,0,0,0,-3,3,34,7,5,0,47,97.1,990,964.5,25.5,0.0708,0.0000969,0.0000038,0.0709,0.00278,1,0.0115,0.0825,0.00323,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,142.23,0.98,5,Dry,30,6,4,2,30,72,0.51,70.23,0.49,70.23,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000674,0.0762,0.00299,1,0.0373,0.113,0.00445,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1995-09-02,1994,12,49,245,139.22,0.98,5,Dry,30,6,4,2,30,72,0.52,67.22,0.48,67.22,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00146,0.0000574,0.0748,0.00293,1,0.0332,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1995-09-03,1994,12,49,246,136.76,0.98,5,Dry,30,6,4,2,30,72,0.53,64.76,0.47,64.76,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00125,0.0000492,0.0738,0.00289,1,0.0299,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1995-09-04,1994,12,49,247,135.39,0.98,5,Dry,30,6,4,2,30,72,0.53,63.39,0.47,63.39,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000446,0.0732,0.00287,1,0.0281,0.101,0.00397,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
1995-09-05,1994,12,49,248,133.48,0.98,5,Dry,30,6,4,2,30,72,0.54,61.48,0.46,61.48,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000976,0.0000383,0.0723,0.00284,1,0.0255,0.0978,0.00384,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,131.56,0.99,5,Dry,30,6,4,2,30,72,0.55,59.56,0.45,59.56,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000813,0.0000319,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,129.65,0.99,5,Dry,30,6,4,2,30,72,0.56,57.65,0.45,57.65,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,127.74,0.99,5,Dry,30,6,4,2,30,72,0.56,55.74,0.44,55.74,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000488,0.0000191,0.0713,0.0028,1,0.0177,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,125.82,0.99,5,Dry,30,6,4,2,30,72,0.57,53.82,0.43,53.82,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.000325,0.0000127,0.0711,0.00279,1,0.0152,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,124.46,0.99,5,Dry,30,6,4,2,30,72,0.58,52.46,0.42,52.46,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000209,0.0000082,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,123.09,0.99,5,Dry,30,6,4,2,30,72,0.58,51.09,0.41,51.09,0,0,0,0,-2,2,30,6,4,0,32,91.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,121.72,0.99,5,Dry,30,6,4,2,30,72,0.59,49.72,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,120.35,0.99,5,Dry,30,6,4,2,30,72,0.6,48.35,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,118.99,0.99,5,Dry,30,6,4,2,30,72,0.6,46.99,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,117.62,0.99,5,Dry,30,6,4,2,30,72,0.61,45.62,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,116.25,0.99,5,Dry,30,6,4,2,30,72,0.62,44.25,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,114.89,0.99,5,Dry,30,6,4,2,30,72,0.63,42.89,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,114.61,0.99,5,Dry,30,6,4,2,30,72,0.63,42.61,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,113.79,0.99,5,Dry,30,6,4,2,30,72,0.63,41.79,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,116.25,0.99,5,Dry,30,6,4,2,30,72,0.62,44.25,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,119.26,0.99,5,Dry,30,6,4,2,30,72,0.6,47.26,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,117.35,0.99,5,Dry,30,6,4,2,30,72,0.61,45.35,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,115.98,0.99,5,Dry,30,6,4,2,30,72,0.62,43.98,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,114.61,0.99,5,Dry,30,6,4,2,30,72,0.63,42.61,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,113.24,0.99,5,Dry,30,6,4,2,30,72,0.64,41.24,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,111.88,0.99,5,Dry,30,6,4,2,30,72,0.64,39.88,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,110.51,0.99,5,Dry,30,6,4,2,30,72,0.65,38.51,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,109.14,1,5,Dry,30,6,4,2,30,72,0.66,37.14,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,108.87,1,5,Dry,30,6,4,2,30,72,0.66,36.87,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,108.05,1,5,Dry,30,6,4,2,30,72,0.67,36.05,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,107.23,1,5,Dry,24,4,2,2,20,52,0.48,55.23,0.52,55.23,0,0,0,0,-2,2,24,4,2,0,22,85.2,990,964.5,25.5,0.0708,0.000445,0.0000174,0.0713,0.00279,1,0.0171,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,106.41,1,5,Dry,24,4,2,2,20,52,0.49,54.41,0.51,54.41,0,0,0,0,-2,2,24,4,2,0,22,84.4,990,964.5,25.5,0.0708,0.000375,0.0000147,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,105.59,1,5,Dry,24,4,2,2,20,52,0.49,53.59,0.51,53.59,0,0,0,0,-2,2,24,4,2,0,22,83.6,990,964.5,25.5,0.0708,0.000305,0.000012,0.0711,0.00279,1,0.0148,0.086,0.00337,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,104.77,1,5,Dry,24,4,2,2,20,52,0.5,52.77,0.5,52.77,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000235,0.00000923,0.0711,0.00279,1,0.0137,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,103.95,1,5,Dry,24,4,2,2,20,52,0.5,51.95,0.5,51.95,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000166,0.0000065,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,103.13,1,5,Dry,24,4,2,2,20,52,0.5,51.13,0.5,51.13,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000961,0.00000377,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,102.31,1,5,Dry,24,4,2,2,20,52,0.51,50.31,0.49,50.31,0,0,0,0,-2,2,24,4,2,0,22,80.3,990,964.5,25.5,0.0708,0.0000264,0.00000103,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,102.03,1,5,Dry,24,4,2,2,20,52,0.51,50.03,0.49,50.03,0,0,0,0,-2,2,24,4,2,0,22,80,990,964.5,25.5,0.0708,0.00000255,1e-7,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,101.76,1,5,Dry,24,4,2,2,20,52,0.51,49.76,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,100.94,1,5,Dry,24,4,2,2,20,52,0.52,48.94,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,100.12,1,5,Dry,24,4,2,2,20,52,0.52,48.12,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,99.3,1,5,Dry,24,4,2,2,20,52,0.52,47.3,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,98.48,1,5,Dry,24,4,2,2,20,52,0.53,46.48,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,97.66,1,5,Dry,24,4,2,2,20,52,0.53,45.66,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,96.84,1,5,Dry,24,4,2,2,20,52,0.54,44.84,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,96.02,1,5,Dry,24,4,2,2,20,52,0.54,44.02,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,95.2,1,5,Dry,24,4,2,2,20,52,0.55,43.2,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,94.92,1,5,Dry,24,4,2,2,20,52,0.55,42.92,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,94.65,1,5,Dry,24,4,2,2,20,52,0.55,42.65,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,95.47,1,5,Dry,24,4,2,2,20,52,0.55,43.47,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,95.74,1,5,Dry,24,4,2,2,20,52,0.54,43.74,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,94.92,1,5,Dry,24,4,2,2,20,52,0.55,42.92,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,97.93,1,5,Dry,24,4,2,2,20,52,0.53,45.93,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,100.94,1,5,Dry,24,4,2,2,20,52,0.52,48.94,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,100.67,1,5,Dry,24,4,2,2,20,52,0.52,48.67,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,100.94,1,5,Dry,24,4,2,2,20,52,0.52,48.94,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,101.21,1,5,Dry,24,4,2,2,20,52,0.51,49.21,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,100.39,1,5,Dry,24,4,2,2,20,52,0.52,48.39,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,101.21,1,5,Dry,24,4,2,2,20,52,0.51,49.21,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,102.58,1,5,Dry,24,4,2,2,20,52,0.51,50.58,0.49,50.58,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000493,0.00000193,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,105.59,1,5,Dry,24,4,2,2,20,52,0.49,53.59,0.51,53.59,0,0,0,0,-2,2,24,4,2,0,22,83.6,990,964.5,25.5,0.0708,0.000305,0.000012,0.0711,0.00279,1,0.0148,0.086,0.00337,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,106.96,1,5,Dry,23,4,2,2,19,50,0.47,56.96,0.53,56.96,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,107.23,1,5,Dry,23,4,2,2,19,50,0.47,57.23,0.53,57.23,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000615,0.0000241,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,106.96,1,5,Dry,23,4,2,2,19,50,0.47,56.96,0.53,56.96,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,107.78,1,5,Dry,23,4,2,2,19,50,0.46,57.78,0.54,57.78,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000661,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,106.96,1,5,Dry,23,4,2,2,19,50,0.47,56.96,0.53,56.96,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,106.68,1,5,Dry,23,4,2,2,19,50,0.47,56.68,0.53,56.68,0,0,0,0,-2,2,23,4,2,0,21,85.7,990,964.5,25.5,0.0708,0.000568,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,106.41,1,5,Dry,23,4,2,2,19,50,0.47,56.41,0.53,56.41,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000545,0.0000214,0.0714,0.0028,1,0.0187,0.09,0.00353,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,106.14,1,5,Dry,23,4,2,2,19,50,0.47,56.14,0.53,56.14,0,0,0,0,-2,2,23,4,2,0,21,85.1,990,964.5,25.5,0.0708,0.000522,0.0000205,0.0713,0.0028,1,0.0183,0.0896,0.00352,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,105.86,1,5,Dry,23,4,2,2,19,50,0.47,55.86,0.53,55.86,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000498,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,105.59,1,5,Dry,23,4,2,2,19,50,0.47,55.59,0.53,55.59,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000475,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,106.41,1,5,Dry,23,4,2,2,19,50,0.47,56.41,0.53,56.41,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000545,0.0000214,0.0714,0.0028,1,0.0187,0.09,0.00353,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,106.68,1,5,Dry,23,4,2,2,19,50,0.47,56.68,0.53,56.68,0,0,0,0,-2,2,23,4,2,0,21,85.7,990,964.5,25.5,0.0708,0.000568,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,110.24,0.99,5,Dry,23,4,2,2,19,50,0.45,60.24,0.55,60.24,0,0,0,0,-2,2,23,4,2,0,21,89.2,990,964.5,25.5,0.0708,0.00087,0.0000341,0.0717,0.00281,1,0.0238,0.0955,0.00375,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,112.7,0.99,5,Dry,23,4,2,2,19,50,0.44,62.7,0.56,62.7,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,113.52,0.99,5,Dry,23,4,2,2,19,50,0.44,63.52,0.56,63.52,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00115,0.0000451,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1995-11-16,1995,2,7,320,113.79,0.99,5,Dry,23,4,2,2,19,50,0.44,63.79,0.56,63.79,0,0,0,0,-2,2,23,4,2,0,21,92.8,990,964.5,25.5,0.0708,0.00117,0.000046,0.072,0.00282,1,0.0286,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-11-17,1995,2,7,321,114.06,0.99,5,Dry,23,4,2,2,19,50,0.44,64.06,0.56,64.06,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000469,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
1995-11-18,1995,2,7,322,118.17,0.99,5,Dry,23,4,2,2,19,50,0.42,68.17,0.58,68.17,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00154,0.0000606,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1995-11-19,1995,2,8,323,122.27,0.99,5,Dry,23,4,2,2,19,50,0.41,72.27,0.59,72.27,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00189,0.0000742,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
1995-11-20,1995,2,8,324,126.37,0.99,5,Dry,23,4,2,2,19,50,0.4,76.37,0.6,76.37,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.0000879,0.075,0.00294,1,0.0456,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1995-11-21,1995,2,8,325,131.02,0.99,5,Dry,23,4,2,2,19,50,0.38,81.02,0.62,81.02,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-11-22,1995,2,8,326,132.93,0.99,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1995-11-23,1995,2,8,327,131.02,0.99,5,Dry,23,4,2,2,19,50,0.38,81.02,0.62,81.02,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-11-24,1995,2,8,328,129.1,0.99,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1995-11-25,1995,2,8,329,127.74,0.99,5,Dry,23,4,2,2,19,50,0.39,77.74,0.61,77.74,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000925,0.0756,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1995-11-26,1995,2,9,330,128.56,0.99,5,Dry,23,4,2,2,19,50,0.39,78.56,0.61,78.56,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000952,0.0759,0.00298,1,0.0486,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1995-11-27,1995,2,9,331,131.02,0.99,5,Dry,23,4,2,2,19,50,0.38,81.02,0.62,81.02,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-11-28,1995,2,9,332,133.48,0.98,5,Dry,23,4,2,2,19,50,0.38,83.48,0.63,83.48,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
1995-11-29,1995,2,9,333,137.03,0.98,5,Dry,23,4,2,2,19,50,0.36,87.03,0.64,87.03,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1995-11-30,1995,2,9,334,139.49,0.98,5,Dry,23,4,2,2,19,50,0.36,89.49,0.64,89.49,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1995-12-01,1995,3,9,335,140.86,0.98,5,Dry,26,4,3,2,24,59,0.42,81.86,0.58,81.86,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.053,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1995-12-02,1995,3,9,336,144.96,0.98,5,Dry,26,4,3,2,24,59,0.41,85.96,0.59,85.96,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0585,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
1995-12-03,1995,3,10,337,149.06,0.97,5,Dry,26,4,3,2,24,59,0.4,90.06,0.6,90.06,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.146,0.00574,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1995-12-04,1995,3,10,338,153.17,0.97,5,Dry,26,4,3,2,24,59,0.39,94.17,0.61,94.17,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0842,0.0033,1,0.0696,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
1995-12-05,1995,3,10,339,156.72,0.97,5,Dry,26,4,3,2,24,59,0.38,97.72,0.62,97.72,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0744,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1995-12-06,1995,3,10,340,156.99,0.97,5,Dry,26,4,3,2,24,59,0.38,97.99,0.62,97.99,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0858,0.00336,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1995-12-07,1995,3,10,341,155.08,0.97,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1995-12-08,1995,3,10,342,153.17,0.97,5,Dry,26,4,3,2,24,59,0.39,94.17,0.61,94.17,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0842,0.0033,1,0.0696,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
1995-12-09,1995,3,10,343,150.16,0.97,5,Dry,26,4,3,2,24,59,0.39,91.16,0.61,91.16,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0828,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1995-12-10,1995,3,11,344,149.89,0.97,5,Dry,26,4,3,2,24,59,0.39,90.89,0.61,90.89,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000136,0.0827,0.00324,1,0.0652,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1995-12-11,1995,3,11,345,149.06,0.97,5,Dry,26,4,3,2,24,59,0.4,90.06,0.6,90.06,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.146,0.00574,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1995-12-12,1995,3,11,346,150.43,0.97,5,Dry,26,4,3,2,24,59,0.39,91.43,0.61,91.43,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00352,0.000138,0.083,0.00325,1,0.0659,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1995-12-13,1995,3,11,347,155.08,0.97,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1995-12-14,1995,3,11,348,156.45,0.97,5,Dry,26,4,3,2,24,59,0.38,97.45,0.62,97.45,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1995-12-15,1995,3,11,349,155.08,0.97,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1995-12-16,1995,3,11,350,153.71,0.97,5,Dry,26,4,3,2,24,59,0.38,94.71,0.62,94.71,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0704,0.155,0.00607,25.4,0.916,0.966,0.886,21.6,20.9,20.9,500
1995-12-17,1995,3,12,351,152.89,0.97,5,Dry,26,4,3,2,24,59,0.39,93.89,0.61,93.89,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.084,0.0033,1,0.0693,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1995-12-18,1995,3,12,352,155.9,0.97,5,Dry,26,4,3,2,24,59,0.38,96.9,0.62,96.9,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1995-12-19,1995,3,12,353,157.27,0.97,5,Dry,26,4,3,2,24,59,0.38,98.27,0.63,98.27,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.0041,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1995-12-20,1995,3,12,354,155.9,0.97,5,Dry,26,4,3,2,24,59,0.38,96.9,0.62,96.9,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1995-12-21,1995,3,12,355,157.81,0.97,5,Dry,26,4,3,2,24,59,0.37,98.81,0.63,98.81,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
