date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-22,1995,3,12,356,160.82,0.96,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000173,0.0875,0.00343,1,0.08,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1995-12-23,1995,3,12,357,160,0.96,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.883,22.9,22.2,22.2,532
1995-12-24,1995,3,13,358,161.37,0.96,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0878,0.00344,1,0.0807,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1995-12-25,1995,3,13,359,163.28,0.96,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
1995-12-26,1995,3,13,360,161.92,0.96,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1995-12-27,1995,3,13,361,160.55,0.96,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1995-12-28,1995,3,13,362,159.18,0.96,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1995-12-29,1995,3,13,363,160,0.96,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.883,22.9,22.2,22.2,532
1995-12-30,1995,3,13,364,161.37,0.96,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0878,0.00344,1,0.0807,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1995-12-31,1995,3,14,365,162.74,0.96,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0825,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1996-01-01,1995,4,14,1,164.1,0.96,5,Dry,29,5,4,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1996-01-02,1995,4,14,2,164.38,0.96,5,Dry,29,5,4,2,33,73,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
1996-01-03,1995,4,14,3,165.2,0.96,5,Dry,29,5,4,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1996-01-04,1995,4,14,4,168.75,0.95,5,Dry,29,5,4,2,33,73,0.43,95.75,0.57,95.75,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00389,0.000152,0.0866,0.00339,1,0.0718,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1996-01-05,1995,4,14,5,174.49,0.95,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1996-01-06,1995,4,14,6,176.96,0.95,5,Dry,29,5,4,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1996-01-07,1995,4,15,7,179.96,0.94,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1996-01-08,1995,4,15,8,183.52,0.94,5,Dry,29,5,4,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1996-01-09,1995,4,15,9,185.98,0.93,5,Dry,29,5,4,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-01-10,1995,4,15,10,189.53,0.93,5,Dry,29,5,4,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
1996-01-11,1995,4,15,11,195.82,0.92,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1996-01-12,1995,4,15,12,201.02,0.91,5,Dry,29,5,4,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1996-01-13,1995,4,15,13,206.21,0.9,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1996-01-14,1995,4,16,14,212.5,0.88,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1996-01-15,1995,4,16,15,218.79,0.86,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1996-01-16,1995,4,16,16,225.08,0.85,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1996-01-17,1995,4,16,17,231.37,0.83,5,Dry,29,5,4,2,33,73,0.32,158.4,0.68,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
1996-01-18,1995,4,16,18,234.38,0.82,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
1996-01-19,1995,4,16,19,235.2,0.82,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1996-01-20,1995,4,16,20,237.11,0.81,5,Dry,29,5,4,2,33,73,0.31,164.1,0.69,164.1,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.0097,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
1996-01-21,1995,4,17,21,239.03,0.81,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
1996-01-22,1995,4,17,22,243.13,0.8,5,Dry,29,5,4,2,33,73,0.3,170.1,0.7,170.1,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
1996-01-23,1995,4,17,23,248.32,0.78,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1996-01-24,1995,4,17,24,255.71,0.76,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1996-01-25,1995,4,17,25,262.54,0.74,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1996-01-26,1995,4,17,26,267.19,0.73,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1996-01-27,1995,4,17,27,275.67,0.72,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
1996-01-28,1995,4,18,28,285.24,0.7,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
1996-01-29,1995,4,18,29,295.9,0.68,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-01-30,1995,4,18,30,307.11,0.67,5,Dry,29,5,4,2,33,73,0.24,234.1,0.76,234.1,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.101,0.248,0.00988,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
1996-01-31,1995,4,18,31,317.78,0.65,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
1996-02-01,1995,5,18,32,328.44,0.64,5,Dry,31,6,4,3,41,85,0.26,243.4,0.74,243.4,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000659,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
1996-02-02,1995,5,18,33,341.29,0.63,5,Dry,31,6,4,3,41,85,0.25,256.3,0.75,256.3,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.02,0.000802,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
1996-02-03,1995,5,18,34,351.41,0.62,5,Dry,31,6,4,3,41,85,0.24,266.4,0.76,266.4,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0247,0.000996,0.169,0.00679,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
1996-02-04,1995,5,19,35,362.07,0.6,5,Dry,31,6,4,3,41,85,0.23,277.1,0.77,277.1,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0298,0.0012,0.178,0.00716,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1996-02-05,1995,5,19,36,368.91,0.6,5,Dry,31,6,4,3,41,85,0.23,283.9,0.77,283.9,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
1996-02-06,1995,5,19,37,375.2,0.59,5,Dry,31,6,4,3,41,85,0.23,290.2,0.77,290.2,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
1996-02-07,1995,5,19,38,380.39,0.59,5,Dry,31,6,4,3,41,85,0.22,295.4,0.78,295.4,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0384,0.00156,0.193,0.0078,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.1,32.2,64.3,1540
1996-02-08,1995,5,19,39,383.95,0.58,5,Dry,31,6,4,3,41,85,0.22,298.9,0.78,298.9,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0401,0.00162,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65.1,1560
1996-02-09,1995,5,19,40,390.24,0.58,5,Dry,31,6,4,3,41,85,0.22,305.2,0.78,305.2,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
1996-02-10,1995,5,19,41,394.34,0.58,5,Dry,31,6,4,3,41,85,0.22,309.3,0.78,309.3,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.045,0.00183,0.204,0.00829,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.3,1610
1996-02-11,1995,5,20,42,398.44,0.57,5,Dry,31,6,4,3,41,85,0.21,313.4,0.79,313.4,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.1,1640
1996-02-12,1995,5,20,43,399.81,0.57,5,Dry,31,6,4,3,41,85,0.21,314.8,0.79,314.8,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00193,0.209,0.00848,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
1996-02-13,1995,5,20,44,400.63,0.57,5,Dry,31,6,4,3,41,85,0.21,315.6,0.79,315.6,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.048,0.00195,0.209,0.00851,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
1996-02-14,1995,5,20,45,403.09,0.57,5,Dry,31,6,4,3,41,85,0.21,318.1,0.79,318.1,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0491,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
1996-02-15,1995,5,20,46,406.64,0.57,5,Dry,31,6,4,3,41,85,0.21,321.6,0.79,321.6,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0508,0.00207,0.214,0.00872,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
1996-02-16,1995,5,20,47,410.2,0.56,5,Dry,31,6,4,3,41,85,0.21,325.2,0.79,325.2,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
1996-02-17,1995,5,20,48,414.3,0.56,5,Dry,31,6,4,3,41,85,0.2,329.3,0.8,329.3,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.7,71.5,1720
1996-02-18,1995,5,21,49,418.4,0.56,5,Dry,31,6,4,3,41,85,0.2,333.4,0.8,333.4,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
1996-02-19,1995,5,21,50,419.77,0.55,5,Dry,31,6,4,3,41,85,0.2,334.8,0.8,334.8,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00233,0.225,0.00919,2,0.168,0.394,0.0161,24.1,0.946,0.971,0.918,37.4,36.3,72.7,1740
1996-02-20,1995,5,21,51,423.87,0.55,5,Dry,31,6,4,3,41,85,0.2,338.9,0.8,338.9,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0589,0.00241,0.229,0.00933,2,0.171,0.4,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
1996-02-21,1995,5,21,52,432.35,0.54,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.0629,0.00257,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
1996-02-22,1995,5,21,53,440.28,0.54,5,Dry,31,6,4,3,41,85,0.19,355.3,0.81,355.3,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0667,0.00273,0.242,0.00991,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.4,1860
1996-02-23,1995,5,21,54,448.21,0.53,5,Dry,31,6,4,3,41,85,0.19,363.2,0.81,363.2,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
1996-02-24,1995,5,21,55,459.96,0.52,5,Dry,31,6,4,3,41,85,0.18,375,0.81,375,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1970
1996-02-25,1995,5,22,56,473.36,0.51,5,Dry,31,6,4,3,41,85,0.18,388.4,0.82,388.4,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.7,2030
1996-02-26,1995,5,22,57,489.49,0.5,5,Dry,31,6,4,3,41,85,0.17,404.5,0.83,404.5,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0899,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
1996-02-27,1995,5,22,58,507.81,0.49,5,Dry,31,6,4,3,41,85,0.17,422.8,0.83,422.8,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0986,0.00409,0.298,0.0123,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.7,2200
1996-02-28,1995,5,22,59,526.68,0.48,5,Dry,31,6,4,3,41,85,0.16,441.7,0.84,441.7,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
1996-02-29,1995,5,22,60,548.28,0.47,5,Dry,31,6,4,3,41,85,0.15,463.3,0.84,463.3,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1996-03-01,1995,6,22,61,572.07,0.46,5,Dry,36,8,6,4,53,107,0.19,465.1,0.81,465.1,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00497,0.338,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1996-03-02,1995,6,22,62,594.22,0.45,5,Dry,36,8,6,4,53,107,0.18,487.2,0.82,487.2,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
1996-03-03,1995,6,23,63,615.82,0.44,5,Dry,36,8,6,4,53,107,0.17,508.8,0.83,508.8,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00596,0.385,0.0163,3,0.171,0.556,0.0235,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
1996-03-04,1995,6,23,64,637.42,0.43,5,Dry,36,8,6,4,53,107,0.17,530.4,0.83,530.4,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.0066,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
1996-03-05,1995,6,23,65,661.21,0.41,5,Dry,36,8,6,4,53,107,0.16,554.2,0.84,554.2,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.0073,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
1996-03-06,1995,6,23,66,685.55,0.4,5,Dry,36,8,6,4,53,107,0.16,578.5,0.84,578.5,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.187,0.00803,0.471,0.0202,3,0.203,0.674,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
1996-03-07,1995,6,23,67,706.6,0.39,5,Dry,36,8,6,4,53,107,0.15,599.6,0.85,599.6,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00866,0.497,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
1996-03-08,1995,6,23,68,725.47,0.39,5,Dry,36,8,6,4,53,107,0.15,618.5,0.85,618.5,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00923,0.521,0.0224,3,0.221,0.741,0.032,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
1996-03-09,1995,6,23,69,747.07,0.38,5,Dry,36,8,6,4,53,107,0.14,640.1,0.86,640.1,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.229,0.00989,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
1996-03-10,1995,6,24,70,767.03,0.37,5,Dry,36,8,6,4,53,107,0.14,660,0.86,660,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.811,0.0352,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
1996-03-11,1995,6,24,71,777.21,0.36,5,Dry,36,8,6,4,53,107,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
1996-03-12,1995,6,24,72,789.56,0.36,5,Dry,36,8,6,4,53,107,0.14,682.6,0.86,682.6,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
1996-03-13,1995,6,24,73,803.82,0.35,5,Dry,36,8,6,4,53,107,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48,47,141,3390
1996-03-14,1995,6,24,74,823.06,0.34,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1996-03-15,1995,6,24,75,843.87,0.34,5,Dry,36,8,6,4,53,107,0.13,736.9,0.87,736.9,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.375,0.293,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1996-03-16,1995,6,24,76,865.99,0.33,5,Dry,36,8,6,4,53,107,0.12,759,0.88,759,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1996-03-17,1995,6,25,77,889.23,0.32,5,Dry,36,8,6,4,53,107,0.12,782.2,0.88,782.2,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.734,0.0326,4,0.207,0.941,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
1996-03-18,1995,6,25,78,913.46,0.31,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
1996-03-19,1995,6,25,79,943.24,0.3,5,Dry,36,8,6,4,53,107,0.11,836.2,0.89,836.2,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
1996-03-20,1995,6,25,80,969.33,0.3,5,Dry,36,8,6,4,53,107,0.11,862.3,0.89,862.3,0,0,0,0,-4,4,36,8,6,0,57,912,990,967.8,22.2,0.49,0.356,0.016,0.846,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.7,41.8,167,4020
1996-03-21,1995,6,25,81,991.23,0.29,5,Dry,36,8,6,4,53,107,0.11,884.2,0.89,884.2,0,0,0,0,-4,4,36,8,6,0,57,934,990,967.9,22.1,0.51,0.367,0.0166,0.877,0.0396,4,0.241,1.12,0.0505,21,0.955,0.98,0.936,43.5,42.7,171,4090
1996-03-22,1995,6,25,82,1013.6,0.28,5,Dry,36,8,6,4,53,107,0.11,906.6,0.89,906.6,0,0,0,0,-4,4,36,8,6,0,57,957,990,967.9,22.1,0.531,0.378,0.0171,0.908,0.0412,4,0.248,1.16,0.0524,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
1996-03-23,1995,6,25,83,1036.4,0.28,5,Dry,36,8,6,4,53,107,0.1,929.4,0.9,929.4,0,0,0,0,-4,4,36,8,6,0,57,979,990,968,22,0.551,0.389,0.0177,0.94,0.0428,4,0.256,1.2,0.0544,20.8,0.956,0.98,0.937,45.3,44.4,177,4260
1996-03-24,1995,6,26,84,1059.6,0.27,5,Dry,36,8,6,4,53,107,0.1,952.6,0.9,952.6,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.573,0.4,0.0183,0.973,0.0444,4,0.264,1.24,0.0564,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
1996-03-25,1995,6,26,85,1078,0.27,5,Dry,36,8,6,4,53,107,0.099,971,0.9,971,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.59,0.409,0.0187,0.998,0.0457,4,0.27,1.27,0.0581,20.6,0.956,0.98,0.937,46.8,45.9,184,4410
1996-03-26,1995,6,26,86,1096.6,0.27,5,Dry,36,8,6,4,53,107,0.098,989.6,0.9,989.6,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.61,0.418,0.0192,1.03,0.0472,4,0.276,1.3,0.0598,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
1996-03-27,1995,6,26,87,1115.4,0.26,5,Dry,36,8,6,4,53,107,0.096,1008,0.9,1008,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.638,0.442,0.0203,1.08,0.0497,4,0.282,1.36,0.0626,20.4,0.956,0.98,0.937,48.1,47.2,189,4530
1996-03-28,1995,6,26,88,1129,0.26,5,Dry,36,8,6,4,53,107,0.095,1022,0.91,1022,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.657,0.472,0.0218,1.13,0.0521,4,0.284,1.41,0.0652,20.3,0.955,0.98,0.936,48.6,47.6,190,4570
1996-03-29,1995,6,26,89,1142.7,0.26,5,Dry,36,8,6,4,53,107,0.094,1036,0.91,1036,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.3,21.7,0.677,0.503,0.0232,1.18,0.0545,4,0.287,1.47,0.0678,20.2,0.955,0.98,0.936,49,48,192,4610
1996-03-30,1995,6,26,90,1156.5,0.26,5,Dry,36,8,6,4,53,107,0.092,1049,0.91,1049,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.698,0.534,0.0247,1.23,0.057,4,0.29,1.52,0.0704,20.1,0.955,0.98,0.936,49.4,48.2,193,4630
1996-03-31,1995,6,27,91,1164.8,0.25,5,Dry,36,8,6,4,53,107,0.092,1058,0.91,1058,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.71,0.553,0.0256,1.26,0.0585,4,0.292,1.55,0.072,20,0.955,0.98,0.936,49.6,48.2,193,4630
1996-04-01,1995,7,27,92,1173.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0222,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
1996-04-02,1995,7,27,93,1176,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1028,0.87,1028,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.69,0.486,0.0226,1.18,0.0546,4,0.286,1.46,0.0678,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
1996-04-03,1995,7,27,94,1173.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0222,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
1996-04-04,1995,7,27,95,1170.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1022,0.87,1022,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.681,0.473,0.0219,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
1996-04-05,1995,7,27,96,1162,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1014,0.87,1014,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.669,0.455,0.0211,1.12,0.052,4,0.283,1.41,0.0651,20.2,0.955,0.98,0.936,47.9,47,188,4510
1996-04-06,1995,7,27,97,1153.7,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.657,0.436,0.0202,1.09,0.0506,4,0.281,1.37,0.0636,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
1996-04-07,1995,7,28,98,1145.4,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,997.4,0.87,997.4,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
1996-04-08,1995,7,28,99,1137.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,989.2,0.87,989.2,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.633,0.418,0.0193,1.05,0.0485,4,0.276,1.33,0.0612,20.3,0.956,0.98,0.936,47.1,46.2,185,4430
1996-04-09,1995,7,28,100,1129,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,981,0.87,981,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.621,0.414,0.0191,1.03,0.0477,4,0.274,1.31,0.0603,20.4,0.955,0.98,0.936,46.8,45.9,184,4410
1996-04-10,1995,7,28,101,1120.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,972.8,0.87,972.8,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.609,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
1996-04-11,1995,7,28,102,1107.3,0.26,5,Dry,40,10,8,5,62,125,0.11,982.3,0.89,982.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.414,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
1996-04-12,1995,7,28,103,1093.9,0.27,5,Dry,40,10,8,5,62,125,0.11,968.9,0.89,968.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.595,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1996-04-13,1995,7,28,104,1080.6,0.27,5,Dry,40,10,8,5,62,125,0.12,955.6,0.88,955.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1996-04-14,1995,7,29,105,1067.5,0.27,5,Dry,40,10,8,5,62,125,0.12,942.5,0.88,942.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1996-04-15,1995,7,29,106,1054.4,0.27,5,Dry,40,10,8,5,62,125,0.12,929.4,0.88,929.4,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.559,0.389,0.0177,0.948,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
1996-04-16,1995,7,29,107,1041.5,0.28,5,Dry,40,10,8,5,62,125,0.12,916.5,0.88,916.5,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.547,0.383,0.0174,0.93,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
1996-04-17,1995,7,29,108,1028.8,0.28,5,Dry,40,10,8,5,62,125,0.12,903.8,0.88,903.8,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.535,0.376,0.0171,0.912,0.0414,4,0.248,1.16,0.0527,20.9,0.955,0.98,0.936,44.1,43.3,173,4150
1996-04-18,1995,7,29,109,1011.1,0.28,5,Dry,40,10,8,5,62,125,0.12,886.1,0.88,886.1,0,0,0,0,-5,5,40,10,8,0,67,944,990,967.9,22.1,0.519,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
1996-04-19,1995,7,29,110,993.69,0.29,5,Dry,40,10,8,5,62,125,0.13,868.7,0.87,868.7,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.503,0.359,0.0162,0.863,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.8,41.9,168,4020
1996-04-20,1995,7,29,111,976.57,0.29,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1996-04-21,1995,7,30,112,959.75,0.3,5,Dry,40,10,8,5,62,125,0.13,834.8,0.87,834.8,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.472,0.343,0.0154,0.815,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
1996-04-22,1995,7,30,113,943.24,0.3,5,Dry,40,10,8,5,62,125,0.13,818.2,0.87,818.2,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
1996-04-23,1995,7,30,114,927.06,0.31,5,Dry,40,10,8,5,62,125,0.14,802.1,0.86,802.1,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0344,4,0.213,0.983,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1996-04-24,1995,7,30,115,911.22,0.31,5,Dry,40,10,8,5,62,125,0.14,786.2,0.86,786.2,0,0,0,0,-5,5,40,10,8,0,67,844,990,967.5,22.5,0.428,0.32,0.0142,0.747,0.0333,4,0.208,0.955,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1996-04-25,1995,7,30,116,895.74,0.32,5,Dry,40,10,8,5,62,125,0.14,770.7,0.86,770.7,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1996-04-26,1995,7,30,117,880.66,0.32,5,Dry,40,10,8,5,62,125,0.14,755.7,0.86,755.7,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.986,0.0437,21.6,0.957,0.98,0.938,51,48.2,145,3470
1996-04-27,1995,7,30,118,865.99,0.33,5,Dry,40,10,8,5,62,125,0.14,741,0.86,741,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1996-04-28,1995,7,31,119,851.78,0.33,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1996-04-29,1995,7,31,120,838.06,0.34,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1996-04-30,1995,7,31,121,824.89,0.34,5,Dry,40,10,8,5,62,125,0.15,699.9,0.85,699.9,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
1996-05-01,1995,8,31,122,812.34,0.35,5,Dry,42,9,8,6,82,147,0.18,665.3,0.82,665.3,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
1996-05-02,1995,8,31,123,800.52,0.35,5,Dry,42,9,8,6,82,147,0.18,653.5,0.82,653.5,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
1996-05-03,1995,8,31,124,789.56,0.36,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1996-05-04,1995,8,31,125,779.74,0.36,5,Dry,42,9,8,6,82,147,0.19,632.7,0.81,632.7,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00973,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
1996-05-05,1995,8,32,126,771.69,0.37,5,Dry,42,9,8,6,82,147,0.19,624.7,0.81,624.7,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
1996-05-06,1995,8,32,127,759.1,0.37,5,Dry,42,9,8,6,82,147,0.19,612.1,0.81,612.1,0,0,0,0,-6,6,42,9,8,0,88,671,990,966.9,23.1,0.308,0.21,0.0091,0.518,0.0225,3,0.218,0.736,0.0319,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
1996-05-07,1995,8,32,128,744.61,0.38,5,Dry,42,9,8,6,82,147,0.2,597.6,0.8,597.6,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00866,0.5,0.0216,3,0.211,0.711,0.0308,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
1996-05-08,1995,8,32,129,730.12,0.38,5,Dry,42,9,8,6,82,147,0.2,583.1,0.8,583.1,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.191,0.00822,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
1996-05-09,1995,8,32,130,716.72,0.39,5,Dry,42,9,8,6,82,147,0.2,569.7,0.8,569.7,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
1996-05-10,1995,8,32,131,702.78,0.39,5,Dry,42,9,8,6,82,147,0.21,555.8,0.79,555.8,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0192,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
1996-05-11,1995,8,32,132,689.38,0.4,5,Dry,42,9,8,6,82,147,0.21,542.4,0.79,542.4,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.007,0.432,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
1996-05-12,1995,8,33,133,677.07,0.41,5,Dry,42,9,8,6,82,147,0.22,530.1,0.78,530.1,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1996-05-13,1995,8,33,134,664.22,0.41,5,Dry,42,9,8,6,82,147,0.22,517.2,0.78,517.2,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.147,0.00625,0.4,0.0171,3,0.175,0.576,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
1996-05-14,1995,8,33,135,653.01,0.42,5,Dry,42,9,8,6,82,147,0.23,506,0.78,506,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00592,0.387,0.0165,3,0.17,0.557,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,105,2510
1996-05-15,1995,8,33,136,641.25,0.42,5,Dry,42,9,8,6,82,147,0.23,494.3,0.77,494.3,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00562,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.1,34.1,102,2450
1996-05-16,1995,8,33,137,629.49,0.43,5,Dry,42,9,8,6,82,147,0.23,482.5,0.77,482.5,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
1996-05-17,1995,8,33,138,619.38,0.43,5,Dry,42,9,8,6,82,147,0.24,472.4,0.76,472.4,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1996-05-18,1995,8,33,139,608.71,0.44,5,Dry,42,9,8,6,82,147,0.24,461.7,0.76,461.7,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.222,0.117,0.00494,0.339,0.0143,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1996-05-19,1995,8,34,140,598.05,0.44,5,Dry,42,9,8,6,82,147,0.25,451.1,0.75,451.1,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00472,0.328,0.0138,2,0.247,0.575,0.0243,23.1,0.958,0.98,0.939,49,48,96.1,2310
1996-05-20,1995,8,34,141,587.93,0.45,5,Dry,42,9,8,6,82,147,0.25,440.9,0.75,440.9,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47.1,94.1,2260
1996-05-21,1995,8,34,142,578.91,0.45,5,Dry,42,9,8,6,82,147,0.25,431.9,0.75,431.9,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.546,0.0229,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
1996-05-22,1995,8,34,143,569.34,0.46,5,Dry,42,9,8,6,82,147,0.26,422.3,0.74,422.3,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0983,0.00413,0.304,0.0127,2,0.228,0.531,0.0223,23.3,0.956,0.98,0.937,46.2,45.2,90.5,2170
1996-05-23,1995,8,34,144,559.77,0.46,5,Dry,42,9,8,6,82,147,0.26,412.8,0.74,412.8,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0938,0.00393,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
1996-05-24,1995,8,34,145,550.74,0.47,5,Dry,42,9,8,6,82,147,0.27,403.7,0.73,403.7,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0896,0.00374,0.288,0.0121,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
1996-05-25,1995,8,34,146,542.81,0.47,5,Dry,42,9,8,6,82,147,0.27,395.8,0.73,395.8,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0858,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2040
1996-05-26,1995,8,35,147,534.34,0.48,5,Dry,42,9,8,6,82,147,0.28,387.3,0.72,387.3,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0818,0.00341,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.7,83.5,2000
1996-05-27,1995,8,35,148,526.41,0.48,5,Dry,42,9,8,6,82,147,0.28,379.4,0.72,379.4,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0781,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
1996-05-28,1995,8,35,149,518.48,0.49,5,Dry,42,9,8,6,82,147,0.28,371.5,0.72,371.5,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0743,0.00309,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,80,1920
1996-05-29,1995,8,35,150,511.64,0.49,5,Dry,42,9,8,6,82,147,0.29,364.6,0.71,364.6,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0711,0.00295,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
1996-05-30,1995,8,35,151,504.26,0.49,5,Dry,42,9,8,6,82,147,0.29,357.3,0.71,357.3,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0676,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
1996-05-31,1995,8,35,152,496.88,0.5,5,Dry,42,9,8,6,82,147,0.3,349.9,0.7,349.9,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0641,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.948,0.973,0.923,38.6,37.6,75.2,1800
1996-06-01,1995,9,35,153,489.49,0.5,5,Dry,39,9,7,5,59,119,0.24,370.5,0.76,370.5,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0739,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.3,1930
1996-06-02,1995,9,36,154,482.66,0.51,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0706,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
1996-06-03,1995,9,36,155,476.92,0.51,5,Dry,39,9,7,5,59,119,0.25,357.9,0.75,357.9,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0679,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.4,1860
1996-06-04,1995,9,36,156,470.63,0.52,5,Dry,39,9,7,5,59,119,0.25,351.6,0.75,351.6,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.01,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
1996-06-05,1995,9,36,157,464.34,0.52,5,Dry,39,9,7,5,59,119,0.26,345.3,0.74,345.3,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.062,0.00255,0.239,0.00982,2,0.176,0.414,0.017,23.9,0.948,0.972,0.922,38.4,37.3,74.6,1790
1996-06-06,1995,9,36,158,458.05,0.53,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1996-06-07,1995,9,36,159,451.76,0.53,5,Dry,39,9,7,5,59,119,0.26,332.8,0.74,332.8,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.228,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
1996-06-08,1995,9,36,160,446.02,0.53,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1996-06-09,1995,9,37,161,440.28,0.54,5,Dry,39,9,7,5,59,119,0.27,321.3,0.73,321.3,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0506,0.00207,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
1996-06-10,1995,9,37,162,434.53,0.54,5,Dry,39,9,7,5,59,119,0.27,315.5,0.73,315.5,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0479,0.00196,0.214,0.00876,2,0.155,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
1996-06-11,1995,9,37,163,429.89,0.55,5,Dry,39,9,7,5,59,119,0.28,310.9,0.72,310.9,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0457,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
1996-06-12,1995,9,37,164,424.69,0.55,5,Dry,39,9,7,5,59,119,0.28,305.7,0.72,305.7,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0433,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
1996-06-13,1995,9,37,165,419.49,0.55,5,Dry,39,9,7,5,59,119,0.28,300.5,0.72,300.5,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0408,0.00167,0.202,0.00823,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
1996-06-14,1995,9,37,166,414.3,0.56,5,Dry,39,9,7,5,59,119,0.29,295.3,0.71,295.3,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0384,0.00156,0.198,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.9,1530
1996-06-15,1995,9,37,167,409.1,0.56,5,Dry,39,9,7,5,59,119,0.29,290.1,0.71,290.1,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0359,0.00146,0.193,0.00787,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.3,31.4,62.7,1510
1996-06-16,1995,9,38,168,404.46,0.57,5,Dry,39,9,7,5,59,119,0.29,285.5,0.71,285.5,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0337,0.00137,0.189,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
1996-06-17,1995,9,38,169,399.81,0.57,5,Dry,39,9,7,5,59,119,0.3,280.8,0.7,280.8,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0315,0.00128,0.186,0.00754,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1996-06-18,1995,9,38,170,395.16,0.57,5,Dry,39,9,7,5,59,119,0.3,276.2,0.7,276.2,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0293,0.00119,0.182,0.00738,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.7,1430
1996-06-19,1995,9,38,171,390.51,0.58,5,Dry,39,9,7,5,59,119,0.3,271.5,0.69,271.5,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.0011,0.178,0.00722,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.7,1410
1996-06-20,1995,9,38,172,386.96,0.58,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
1996-06-21,1995,9,38,173,382.85,0.59,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.000953,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
1996-06-22,1995,9,38,174,378.75,0.59,5,Dry,39,9,7,5,59,119,0.31,259.8,0.69,259.8,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0216,0.000874,0.168,0.00681,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
1996-06-23,1995,9,39,175,374.65,0.59,5,Dry,39,9,7,5,59,119,0.32,255.7,0.68,255.7,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0197,0.000795,0.165,0.00667,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
1996-06-24,1995,9,39,176,370.55,0.6,5,Dry,39,9,7,5,59,119,0.32,251.6,0.68,251.6,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0177,0.000717,0.161,0.00652,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1996-06-25,1995,9,39,177,366.45,0.6,5,Dry,39,9,7,5,59,119,0.33,247.4,0.68,247.4,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000678,0.159,0.00642,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1996-06-26,1995,9,39,178,362.35,0.6,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1996-06-27,1995,9,39,179,358.79,0.61,5,Dry,39,9,7,5,59,119,0.33,239.8,0.67,239.8,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.00065,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1240
1996-06-28,1995,9,39,180,355.24,0.61,5,Dry,39,9,7,5,59,119,0.34,236.2,0.67,236.2,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1996-06-29,1995,9,39,181,351.68,0.61,5,Dry,39,9,7,5,59,119,0.34,232.7,0.66,232.7,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0996,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
1996-06-30,1995,9,40,182,348.13,0.62,5,Dry,39,9,7,5,59,119,0.34,229.1,0.66,229.1,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
1996-07-01,1995,10,40,183,344.57,0.62,5,Dry,37,8,6,4,53,108,0.31,236.6,0.69,236.6,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
1996-07-02,1995,10,40,184,341.02,0.63,5,Dry,37,8,6,4,53,108,0.32,233,0.68,233,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1996-07-03,1995,10,40,185,337.46,0.63,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.135,0.0153,0.000612,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
1996-07-04,1995,10,40,186,333.91,0.63,5,Dry,37,8,6,4,53,108,0.32,225.9,0.68,225.9,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1996-07-05,1995,10,40,187,330.35,0.64,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1996-07-06,1995,10,40,188,326.8,0.64,5,Dry,37,8,6,4,53,108,0.33,218.8,0.67,218.8,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000575,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
1996-07-07,1995,10,41,189,324.34,0.65,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1996-07-08,1995,10,41,190,321.33,0.65,5,Dry,37,8,6,4,53,108,0.34,213.3,0.66,213.3,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-07-09,1995,10,41,191,318.32,0.65,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1996-07-10,1995,10,41,192,315.31,0.66,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1996-07-11,1995,10,41,193,312.31,0.66,5,Dry,37,8,6,4,53,108,0.35,204.3,0.65,204.3,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
1996-07-12,1995,10,41,194,309.3,0.66,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1996-07-13,1995,10,41,195,306.29,0.67,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1996-07-14,1995,10,42,196,303.28,0.67,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1996-07-15,1995,10,42,197,300.28,0.68,5,Dry,37,8,6,4,53,108,0.36,192.3,0.64,192.3,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1996-07-16,1995,10,42,198,297.27,0.68,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
1996-07-17,1995,10,42,199,294.26,0.69,5,Dry,37,8,6,4,53,108,0.37,186.3,0.63,186.3,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1996-07-18,1995,10,42,200,291.8,0.69,5,Dry,37,8,6,4,53,108,0.37,183.8,0.63,183.8,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1996-07-19,1995,10,42,201,289.34,0.69,5,Dry,37,8,6,4,53,108,0.37,181.3,0.63,181.3,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1996-07-20,1995,10,42,202,286.88,0.7,5,Dry,37,8,6,4,53,108,0.38,178.9,0.62,178.9,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
1996-07-21,1995,10,43,203,284.42,0.7,5,Dry,37,8,6,4,53,108,0.38,176.4,0.62,176.4,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
1996-07-22,1995,10,43,204,281.96,0.71,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,941
1996-07-23,1995,10,43,205,279.49,0.71,5,Dry,37,8,6,4,53,108,0.39,171.5,0.61,171.5,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
1996-07-24,1995,10,43,206,277.03,0.71,5,Dry,37,8,6,4,53,108,0.39,169,0.61,169,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,912
1996-07-25,1995,10,43,207,274.57,0.72,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
1996-07-26,1995,10,43,208,272.11,0.72,5,Dry,37,8,6,4,53,108,0.4,164.1,0.6,164.1,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
