date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-07-27,1995,10,43,209,269.65,0.73,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00949,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1996-07-28,1995,10,44,210,268.28,0.73,5,Dry,37,8,6,4,53,108,0.4,160.3,0.6,160.3,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,37,35.8,35.8,860
1996-07-29,1995,10,44,211,266.37,0.74,5,Dry,37,8,6,4,53,108,0.41,158.4,0.59,158.4,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00921,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
1996-07-30,1995,10,44,212,264.46,0.74,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00905,0.000358,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
1996-07-31,1995,10,44,213,262.54,0.74,5,Dry,37,8,6,4,53,108,0.41,154.5,0.59,154.5,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
1996-08-01,1995,11,44,214,259.53,0.75,5,Dry,34,7,5,3,44,93,0.36,166.5,0.64,166.5,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00991,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
1996-08-02,1995,11,44,215,255.43,0.76,5,Dry,34,7,5,3,44,93,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00956,0.000378,0.119,0.00469,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
1996-08-03,1995,11,44,216,251.88,0.77,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1996-08-04,1995,11,45,217,248.32,0.78,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1996-08-05,1995,11,45,218,244.77,0.79,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00865,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
1996-08-06,1995,11,45,219,242.31,0.8,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
1996-08-07,1995,11,45,220,239.3,0.81,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1996-08-08,1995,11,45,221,236.29,0.82,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1996-08-09,1995,11,45,222,233.28,0.83,5,Dry,34,7,5,3,44,93,0.4,140.3,0.6,140.3,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
1996-08-10,1995,11,45,223,230.28,0.83,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1996-08-11,1995,11,46,224,227.27,0.84,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00716,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
1996-08-12,1995,11,46,225,224.81,0.85,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00695,0.000273,0.105,0.00413,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1996-08-13,1995,11,46,226,222.35,0.85,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1996-08-14,1995,11,46,227,219.89,0.86,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00654,0.000256,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
1996-08-15,1995,11,46,228,217.42,0.87,5,Dry,34,7,5,3,44,93,0.43,124.4,0.57,124.4,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1996-08-16,1995,11,46,229,214.96,0.88,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28,27.2,27.2,653
1996-08-17,1995,11,46,230,213.6,0.88,5,Dry,34,7,5,3,44,93,0.43,120.6,0.56,120.6,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1996-08-18,1995,11,47,231,211.68,0.89,5,Dry,34,7,5,3,44,93,0.44,118.7,0.56,118.7,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1996-08-19,1995,11,47,232,209.77,0.89,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
1996-08-20,1995,11,47,233,207.85,0.9,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1996-08-21,1995,11,47,234,205.94,0.9,5,Dry,34,7,5,3,44,93,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00535,0.000209,0.097,0.00379,1,0.095,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-08-22,1995,11,47,235,204.03,0.9,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1996-08-23,1995,11,47,236,202.11,0.91,5,Dry,34,7,5,3,44,93,0.46,109.1,0.54,109.1,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00502,0.000196,0.0953,0.00372,1,0.0898,0.185,0.00723,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,200.2,0.91,5,Dry,34,7,5,3,44,93,0.47,107.2,0.54,107.2,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00486,0.00019,0.0945,0.00369,1,0.0872,0.182,0.0071,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,198.28,0.91,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0936,0.00366,1,0.0846,0.178,0.00696,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,196.37,0.92,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00454,0.000177,0.0928,0.00363,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,194.46,0.92,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0876,0.00437,0.000171,0.0919,0.00359,1,0.0795,0.171,0.0067,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,192.54,0.92,5,Dry,34,7,5,3,44,93,0.48,99.54,0.52,99.54,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00421,0.000165,0.0911,0.00356,1,0.0769,0.168,0.00657,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,191.17,0.93,5,Dry,34,7,5,3,44,93,0.49,98.17,0.51,98.17,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00409,0.00016,0.0905,0.00354,1,0.075,0.166,0.00647,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,189.81,0.93,5,Dry,34,7,5,3,44,93,0.49,96.81,0.51,96.81,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00398,0.000156,0.0899,0.00351,1,0.0732,0.163,0.00638,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,188.44,0.93,5,Dry,34,7,5,3,44,93,0.49,95.44,0.51,95.44,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00386,0.000151,0.0893,0.00349,1,0.0713,0.161,0.00628,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,187.07,0.93,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1996-09-02,1995,12,49,246,184.06,0.94,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.00369,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1996-09-03,1995,12,49,247,181.6,0.94,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1996-09-04,1995,12,49,248,179.14,0.94,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1996-09-05,1995,12,49,249,176.68,0.95,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1996-09-06,1995,12,49,250,174.22,0.95,5,Dry,30,6,4,2,30,72,0.41,102.2,0.59,102.2,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0805,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1996-09-07,1995,12,49,251,172.85,0.95,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0896,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1996-09-08,1995,12,50,252,170.94,0.95,5,Dry,30,6,4,2,30,72,0.42,98.94,0.58,98.94,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00416,0.000163,0.0887,0.00347,1,0.0761,0.165,0.00645,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
1996-09-09,1995,12,50,253,169.03,0.95,5,Dry,30,6,4,2,30,72,0.43,97.03,0.57,97.03,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
1996-09-10,1995,12,50,254,167.11,0.96,5,Dry,30,6,4,2,30,72,0.43,95.11,0.57,95.11,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
1996-09-11,1995,12,50,255,165.2,0.96,5,Dry,30,6,4,2,30,72,0.44,93.2,0.56,93.2,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00367,0.000144,0.0862,0.00338,1,0.0683,0.155,0.00605,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1996-09-12,1995,12,50,256,163.28,0.96,5,Dry,30,6,4,2,30,72,0.44,91.28,0.56,91.28,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000137,0.0854,0.00334,1,0.0657,0.151,0.00592,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1996-09-13,1995,12,50,257,161.37,0.96,5,Dry,30,6,4,2,30,72,0.45,89.37,0.55,89.37,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1996-09-14,1995,12,50,258,159.46,0.96,5,Dry,30,6,4,2,30,72,0.45,87.46,0.55,87.46,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1996-09-15,1995,12,51,259,157.54,0.97,5,Dry,30,6,4,2,30,72,0.46,85.54,0.54,85.54,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
1996-09-16,1995,12,51,260,156.17,0.97,5,Dry,30,6,4,2,30,72,0.46,84.17,0.54,84.17,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.0029,0.000114,0.0823,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
1996-09-17,1995,12,51,261,154.81,0.97,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1996-09-18,1995,12,51,262,153.44,0.97,5,Dry,30,6,4,2,30,72,0.47,81.44,0.53,81.44,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.134,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1996-09-19,1995,12,51,263,152.07,0.97,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
1996-09-20,1995,12,51,264,150.71,0.97,5,Dry,30,6,4,2,30,72,0.48,78.71,0.52,78.71,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000957,0.0799,0.00313,1,0.0488,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1996-09-21,1995,12,51,265,149.34,0.97,5,Dry,30,6,4,2,30,72,0.48,77.34,0.52,77.34,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00232,0.0000911,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
1996-09-22,1995,12,52,266,147.97,0.98,5,Dry,30,6,4,2,30,72,0.49,75.97,0.51,75.97,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000866,0.0787,0.00309,1,0.0451,0.124,0.00485,25.4,0.939,0.96,0.901,17.7,17,17,409
1996-09-23,1995,12,52,267,146.6,0.98,5,Dry,30,6,4,2,30,72,0.49,74.6,0.51,74.6,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.000082,0.0781,0.00306,1,0.0432,0.121,0.00476,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1996-09-24,1995,12,52,268,145.24,0.98,5,Dry,30,6,4,2,30,72,0.5,73.24,0.5,73.24,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000775,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1996-09-25,1995,12,52,269,143.87,0.98,5,Dry,30,6,4,2,30,72,0.5,71.87,0.5,71.87,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000729,0.0769,0.00301,1,0.0395,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
1996-09-26,1995,12,52,270,142.5,0.98,5,Dry,30,6,4,2,30,72,0.51,70.5,0.49,70.5,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0745,0.00174,0.0000683,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1996-09-27,1995,12,52,271,141.14,0.98,5,Dry,30,6,4,2,30,72,0.51,69.14,0.49,69.14,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.0000638,0.0757,0.00297,1,0.0358,0.112,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
1996-09-28,1995,12,52,272,140.86,0.98,5,Dry,30,6,4,2,30,72,0.51,68.86,0.49,68.86,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.0016,0.0000629,0.0756,0.00296,1,0.0355,0.111,0.00435,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
1996-09-29,1995,12,53,273,140.04,0.98,5,Dry,30,6,4,2,30,72,0.51,68.04,0.49,68.04,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00153,0.0000601,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1996-09-30,1995,12,53,274,139.22,0.98,5,Dry,30,6,4,2,30,72,0.52,67.22,0.48,67.22,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00146,0.0000574,0.0748,0.00293,1,0.0332,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1996-10-01,1996,1,1,275,138.4,0.98,5,Dry,24,4,2,2,20,52,0.38,86.4,0.62,86.4,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.1,19.1,460
1996-10-02,1996,1,1,276,137.58,0.98,5,Dry,24,4,2,2,20,52,0.38,85.58,0.62,85.58,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000119,0.0793,0.00311,1,0.058,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
1996-10-03,1996,1,1,277,136.76,0.98,5,Dry,24,4,2,2,20,52,0.38,84.76,0.62,84.76,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-10-04,1996,1,1,278,135.94,0.98,5,Dry,24,4,2,2,20,52,0.38,83.94,0.62,83.94,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1996-10-05,1996,1,1,279,135.12,0.98,5,Dry,24,4,2,2,20,52,0.39,83.12,0.61,83.12,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.00011,0.0783,0.00307,1,0.0547,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1996-10-06,1996,1,1,280,134.85,0.98,5,Dry,24,4,2,2,20,52,0.39,82.85,0.61,82.85,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.000109,0.0782,0.00306,1,0.0543,0.132,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1996-10-07,1996,1,1,281,134.57,0.98,5,Dry,24,4,2,2,20,52,0.39,82.57,0.61,82.57,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1996-10-08,1996,1,2,282,134.3,0.98,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
1996-10-09,1996,1,2,283,133.48,0.98,5,Dry,24,4,2,2,20,52,0.39,81.48,0.61,81.48,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1996-10-10,1996,1,2,284,132.66,0.99,5,Dry,24,4,2,2,20,52,0.39,80.66,0.61,80.66,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
1996-10-11,1996,1,2,285,131.84,0.99,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
1996-10-12,1996,1,2,286,131.02,0.99,5,Dry,24,4,2,2,20,52,0.4,79.02,0.6,79.02,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
1996-10-13,1996,1,2,287,130.2,0.99,5,Dry,24,4,2,2,20,52,0.4,78.2,0.6,78.2,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00298,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1996-10-14,1996,1,2,288,129.92,0.99,5,Dry,24,4,2,2,20,52,0.4,77.92,0.6,77.92,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000931,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1996-10-15,1996,1,3,289,129.65,0.99,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1996-10-16,1996,1,3,290,128.83,0.99,5,Dry,24,4,2,2,20,52,0.4,76.83,0.6,76.83,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000894,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1996-10-17,1996,1,3,291,128.01,0.99,5,Dry,24,4,2,2,20,52,0.41,76.01,0.59,76.01,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000867,0.0752,0.00295,1,0.0451,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1996-10-18,1996,1,3,292,127.19,0.99,5,Dry,24,4,2,2,20,52,0.41,75.19,0.59,75.19,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.000084,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1996-10-19,1996,1,3,293,126.37,0.99,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
1996-10-20,1996,1,3,294,125.55,0.99,5,Dry,24,4,2,2,20,52,0.41,73.55,0.59,73.55,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000785,0.0741,0.00291,1,0.0418,0.116,0.00454,25.4,0.933,0.96,0.895,17.1,16.4,16.4,393
1996-10-21,1996,1,3,295,124.73,0.99,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1996-10-22,1996,1,4,296,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
1996-10-23,1996,1,4,297,125.28,0.99,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1996-10-24,1996,1,4,298,125.55,0.99,5,Dry,24,4,2,2,20,52,0.41,73.55,0.59,73.55,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000785,0.0741,0.00291,1,0.0418,0.116,0.00454,25.4,0.933,0.96,0.895,17.1,16.4,16.4,393
1996-10-25,1996,1,4,299,125.82,0.99,5,Dry,24,4,2,2,20,52,0.41,73.82,0.59,73.82,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000794,0.0742,0.00291,1,0.0422,0.116,0.00456,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1996-10-26,1996,1,4,300,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
1996-10-27,1996,1,4,301,124.18,0.99,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-10-28,1996,1,4,302,123.36,0.99,5,Dry,24,4,2,2,20,52,0.42,71.36,0.58,71.36,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000712,0.0731,0.00287,1,0.0388,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-10-29,1996,1,5,303,124.73,0.99,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1996-10-30,1996,1,5,304,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
1996-10-31,1996,1,5,305,124.73,0.99,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1996-11-01,1996,2,5,306,125.55,0.99,5,Dry,23,4,2,2,19,50,0.4,75.55,0.6,75.55,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00217,0.0000852,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
1996-11-02,1996,2,5,307,127.46,0.99,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1996-11-03,1996,2,5,308,129.38,0.99,5,Dry,23,4,2,2,19,50,0.39,79.38,0.61,79.38,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000979,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1996-11-04,1996,2,5,309,130.74,0.99,5,Dry,23,4,2,2,19,50,0.38,80.74,0.62,80.74,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00261,0.000102,0.0769,0.00301,1,0.0515,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
1996-11-05,1996,2,6,310,132.11,0.99,5,Dry,23,4,2,2,19,50,0.38,82.11,0.62,82.11,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1996-11-06,1996,2,6,311,132.39,0.99,5,Dry,23,4,2,2,19,50,0.38,82.39,0.62,82.39,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
1996-11-07,1996,2,6,312,132.66,0.99,5,Dry,23,4,2,2,19,50,0.38,82.66,0.62,82.66,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00278,0.000109,0.0777,0.00305,1,0.0541,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1996-11-08,1996,2,6,313,132.93,0.99,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1996-11-09,1996,2,6,314,134.85,0.98,5,Dry,23,4,2,2,19,50,0.37,84.85,0.63,84.85,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.057,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-11-10,1996,2,6,315,136.21,0.98,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1996-11-11,1996,2,6,316,139.77,0.98,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1996-11-12,1996,2,7,317,142.78,0.98,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-11-13,1996,2,7,318,142.5,0.98,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-11-14,1996,2,7,319,141.68,0.98,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1996-11-15,1996,2,7,320,144.14,0.98,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1996-11-16,1996,2,7,321,147.7,0.98,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1996-11-17,1996,2,7,322,151.25,0.97,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1996-11-18,1996,2,7,323,153.71,0.97,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1996-11-19,1996,2,8,324,156.17,0.97,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1996-11-20,1996,2,8,325,157.54,0.97,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1996-11-21,1996,2,8,326,156.17,0.97,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1996-11-22,1996,2,8,327,154.81,0.97,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1996-11-23,1996,2,8,328,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-11-24,1996,2,8,329,155.35,0.97,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1996-11-25,1996,2,8,330,158.36,0.97,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
1996-11-26,1996,2,9,331,161.37,0.96,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1996-11-27,1996,2,9,332,166.56,0.96,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1996-11-28,1996,2,9,333,169.03,0.95,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0936,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
1996-11-29,1996,2,9,334,169.3,0.95,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1996-11-30,1996,2,9,335,167.39,0.96,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1996-12-01,1996,3,9,336,167.11,0.96,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000193,0.0903,0.00354,1,0.0884,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
1996-12-02,1996,3,9,337,167.93,0.96,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1996-12-03,1996,3,10,338,169.85,0.95,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000203,0.0915,0.00358,1,0.0921,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
1996-12-04,1996,3,10,339,172.85,0.95,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000212,0.0928,0.00363,1,0.0962,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1996-12-05,1996,3,10,340,173.67,0.95,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1996-12-06,1996,3,10,341,171.76,0.95,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0947,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1996-12-07,1996,3,10,342,170.39,0.95,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-12-08,1996,3,10,343,170.12,0.95,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000203,0.0916,0.00359,1,0.0925,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1996-12-09,1996,3,10,344,173.13,0.95,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1996-12-10,1996,3,11,345,175.59,0.95,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1996-12-11,1996,3,11,346,178.05,0.94,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
1996-12-12,1996,3,11,347,179.96,0.94,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1996-12-13,1996,3,11,348,178.6,0.94,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1996-12-14,1996,3,11,349,178.32,0.94,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1996-12-15,1996,3,11,350,180.78,0.94,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1996-12-16,1996,3,11,351,182.15,0.94,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1996-12-17,1996,3,12,352,180.78,0.94,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1996-12-18,1996,3,12,353,180.51,0.94,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1996-12-19,1996,3,12,354,182.97,0.94,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1996-12-20,1996,3,12,355,187.62,0.93,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1996-12-21,1996,3,12,356,191.17,0.93,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1996-12-22,1996,3,12,357,195.28,0.92,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000287,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1996-12-23,1996,3,12,358,199.38,0.91,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1996-12-24,1996,3,13,359,202.93,0.91,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1996-12-25,1996,3,13,360,205.39,0.9,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
1996-12-26,1996,3,13,361,204.57,0.9,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1996-12-27,1996,3,13,362,206.49,0.9,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1996-12-28,1996,3,13,363,210.04,0.89,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1996-12-29,1996,3,13,364,213.6,0.88,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1996-12-30,1996,3,13,365,216.06,0.87,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
1996-12-31,1996,3,14,366,219.06,0.86,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
1997-01-01,1996,4,14,1,219.34,0.86,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
1997-01-02,1996,4,14,2,220.16,0.86,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00982,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
1997-01-03,1996,4,14,3,222.07,0.85,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
1997-01-04,1996,4,14,4,225.08,0.85,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1997-01-05,1996,4,14,5,228.64,0.84,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
1997-01-06,1996,4,14,6,230.55,0.83,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
1997-01-07,1996,4,15,7,232.46,0.83,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
1997-01-08,1996,4,15,8,234.92,0.82,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
1997-01-09,1996,4,15,9,238.48,0.81,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
1997-01-10,1996,4,15,10,244.22,0.79,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
1997-01-11,1996,4,15,11,249.96,0.78,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
1997-01-12,1996,4,15,12,255.71,0.76,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1997-01-13,1996,4,15,13,261.99,0.75,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
1997-01-14,1996,4,16,14,269.38,0.73,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
1997-01-15,1996,4,16,15,276.21,0.72,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
1997-01-16,1996,4,16,16,283.05,0.7,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
1997-01-17,1996,4,16,17,289.89,0.69,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1997-01-18,1996,4,16,18,298.36,0.68,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-01-19,1996,4,16,19,306.29,0.67,5,Dry,29,5,4,2,33,73,0.24,233.3,0.76,233.3,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1997-01-20,1996,4,16,20,315.86,0.66,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
1997-01-21,1996,4,17,21,327.62,0.64,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
1997-01-22,1996,4,17,22,337.74,0.63,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
1997-01-23,1996,4,17,23,349.49,0.62,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1997-01-24,1996,4,17,24,364.53,0.6,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
1997-01-25,1996,4,17,25,381.76,0.59,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
1997-01-26,1996,4,17,26,397.35,0.57,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
1997-01-27,1996,4,17,27,413.48,0.56,5,Dry,29,5,4,2,33,73,0.18,340.5,0.82,340.5,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
1997-01-28,1996,4,18,28,431.25,0.55,5,Dry,29,5,4,2,33,73,0.17,358.3,0.83,358.3,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.3,1880
1997-01-29,1996,4,18,29,455.04,0.53,5,Dry,29,5,4,2,33,73,0.16,382,0.84,382,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0793,0.00326,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
1997-01-30,1996,4,18,30,482.11,0.51,5,Dry,29,5,4,2,33,73,0.15,409.1,0.85,409.1,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0921,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
1997-01-31,1996,4,18,31,510.82,0.49,5,Dry,29,5,4,2,33,73,0.14,437.8,0.86,437.8,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.203,0.106,0.00438,0.309,0.0128,2,0.238,0.547,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.9,2280
1997-02-01,1996,5,18,32,543.91,0.47,5,Dry,31,6,4,3,41,85,0.16,458.9,0.84,458.9,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1997-02-02,1996,5,18,33,576.45,0.45,5,Dry,31,6,4,3,41,85,0.15,491.4,0.85,491.4,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1997-02-03,1996,5,18,34,611.17,0.44,5,Dry,31,6,4,3,41,85,0.14,526.2,0.86,526.2,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00645,0.401,0.017,3,0.179,0.581,0.0245,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
1997-02-04,1996,5,19,35,647.54,0.42,5,Dry,31,6,4,3,41,85,0.13,562.5,0.87,562.5,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00752,0.446,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
1997-02-05,1996,5,19,36,685.55,0.4,5,Dry,31,6,4,3,41,85,0.12,600.5,0.88,600.5,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
1997-02-06,1996,5,19,37,720.82,0.39,5,Dry,31,6,4,3,41,85,0.12,635.8,0.88,635.8,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
1997-02-07,1996,5,19,38,753.36,0.38,5,Dry,31,6,4,3,41,85,0.11,668.4,0.89,668.4,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.6,45.6,137,3290
1997-02-08,1996,5,19,39,774.84,0.37,5,Dry,31,6,4,3,41,85,0.11,689.8,0.89,689.8,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0262,3,0.253,0.857,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,141,3370
1997-02-09,1996,5,19,40,792.59,0.36,5,Dry,31,6,4,3,41,85,0.11,707.6,0.89,707.6,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
1997-02-10,1996,5,19,41,810.61,0.35,5,Dry,31,6,4,3,41,85,0.1,725.6,0.9,725.6,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0283,3,0.269,0.917,0.0401,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
1997-02-11,1996,5,20,42,830.46,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,725.5,0.87,725.5,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
1997-02-12,1996,5,20,43,851.78,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
1997-02-13,1996,5,20,44,874.32,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
1997-02-14,1996,5,20,45,897.93,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,792.9,0.88,792.9,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.6,0.953,0.976,0.93,39.9,39,156,3740
1997-02-15,1996,5,20,46,922.5,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,817.5,0.89,817.5,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.446,0.335,0.0149,0.781,0.0349,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
1997-02-16,1996,5,20,47,943.24,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
1997-02-17,1996,5,20,48,959.75,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,854.8,0.89,854.8,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1997-02-18,1996,5,21,49,976.57,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
1997-02-19,1996,5,21,50,998.63,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,893.6,0.9,893.6,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.516,0.372,0.0168,0.888,0.0401,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43,172,4130
1997-02-20,1996,5,21,51,1021.1,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,916.1,0.9,916.1,0,0,0,0,-4,4,36,6,5,0,58,963,990,968,22,0.537,0.382,0.0174,0.919,0.0417,4,0.252,1.17,0.0531,20.9,0.956,0.98,0.937,44.8,43.9,176,4210
1997-02-21,1996,5,21,52,1044.1,0.28,3,Normal,43,7,5,4,78,137,0.13,907.1,0.87,907.1,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1997-02-22,1996,5,21,53,1067.5,0.27,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1997-02-23,1996,5,21,54,1096.6,0.27,3,Normal,43,7,5,4,78,137,0.13,959.6,0.88,959.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0453,4,0.266,1.25,0.0575,20.5,0.956,0.98,0.936,46.2,45.3,181,4340
1997-02-24,1996,5,21,55,1126.3,0.26,3,Normal,43,7,5,4,78,137,0.12,989.3,0.88,989.3,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.617,0.418,0.0193,1.03,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
1997-02-25,1996,5,22,56,1156.5,0.26,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1997-02-26,1996,5,22,57,1187.2,0.25,3,Normal,43,7,5,4,78,137,0.12,1050,0.89,1050,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.706,0.536,0.0249,1.24,0.0577,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.1,48.1,193,4620
1997-02-27,1996,5,22,58,1218.4,0.25,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.752,0.606,0.0283,1.36,0.0634,4,0.296,1.65,0.0773,19.8,0.954,0.98,0.935,50,48.2,193,4630
