date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-02-28,1996,5,22,59,1250.1,0.24,3,Normal,43,7,5,4,78,137,0.11,1113,0.89,1100,13,3,0,0,-4,14,46,7,5,0,92,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-03-01,1996,6,22,60,1282.3,0.24,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50,48.2,193,4630
1997-03-02,1996,6,22,61,1314.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1132,0.86,1100,32,7,1,1,-8,31,56,10,10,1,138,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-03-03,1996,6,22,62,1347.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-03-04,1996,6,23,63,1375.2,0.22,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1997-03-05,1996,6,23,64,1396.6,0.22,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1997-03-06,1996,6,23,65,1405.8,0.22,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-03-07,1996,6,23,66,1408.9,0.22,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
1997-03-08,1996,6,23,67,1405.8,0.22,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-03-09,1996,6,23,68,1402.8,0.22,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-03-10,1996,6,23,69,1399.7,0.22,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
1997-03-11,1996,6,24,70,1390.5,0.22,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1997-03-12,1996,6,24,71,1381.3,0.22,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1997-03-13,1996,6,24,72,1366,0.23,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-03-14,1996,6,24,73,1350.9,0.23,3,Normal,49,9,9,9,107,183,0.14,1168,0.86,1100,68,15,2,2,-7,56,64,11,11,2,163,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-03-15,1996,6,24,74,1335.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-03-16,1996,6,24,75,1320.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-03-17,1996,6,24,76,1305.9,0.23,3,Normal,49,9,9,9,107,183,0.14,1123,0.86,1100,23,5,1,1,-8,24,54,10,10,1,131,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-03-18,1996,6,25,77,1291.1,0.24,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-03-19,1996,6,25,78,1276.4,0.24,3,Normal,49,9,9,9,107,183,0.14,1093,0.86,1093,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1997-03-20,1996,6,25,79,1267.6,0.24,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0653,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
1997-03-21,1996,6,25,80,1258.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1130,0.9,1100,30,7,1,1,-5,26,48,9,8,1,93,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1997-03-22,1996,6,25,81,1244.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1115,0.9,1100,15,3,0,0,-6,18,44,8,7,0,85,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-03-23,1996,6,25,82,1235.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1997-03-24,1996,6,25,83,1232.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1104,0.9,1100,4,1,0,0,-6,9,42,8,7,0,76,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1997-03-25,1996,6,26,84,1229.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1101,0.9,1100,1,0,0,0,-6,7,41,8,7,0,74,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
1997-03-26,1996,6,26,85,1227,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1997-03-27,1996,6,26,86,1224.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1095,0.9,1095,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.773,0.637,0.0298,1.41,0.0659,4,0.299,1.71,0.0799,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1997-03-28,1996,6,26,87,1232.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1104,0.9,1100,4,1,0,0,-6,9,42,8,7,0,76,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1997-03-29,1996,6,26,88,1247.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-03-30,1996,6,26,89,1261.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1997-03-31,1996,6,26,90,1282.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1153,0.9,1100,53,12,2,2,-4,41,53,10,9,2,108,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1997-04-01,1996,7,27,91,1308.9,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-04-02,1996,7,27,92,1341.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1194,0.89,1100,94,21,3,3,-7,74,66,14,13,3,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1997-04-03,1996,7,27,93,1381.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1233,0.89,1100,133,30,4,4,-6,101,75,15,14,4,173,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1997-04-04,1996,7,27,94,1402.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1997-04-05,1996,7,27,95,1430.6,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1997-04-06,1996,7,27,96,1458.7,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-04-07,1996,7,27,97,1487.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-04-08,1996,7,28,98,1522.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1997-04-09,1996,7,28,99,1563.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
1997-04-10,1996,7,28,100,1606.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1997-04-11,1996,7,28,101,1648.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1997-04-12,1996,7,28,102,1692.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-13,1996,7,28,103,1735.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1997-04-14,1996,7,28,104,1779.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1997-04-15,1996,7,29,105,1824.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1997-04-16,1996,7,29,106,1869.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1997-04-17,1996,7,29,107,1914.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1997-04-18,1996,7,29,108,1960.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-19,1996,7,29,109,1999.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
1997-04-20,1996,7,29,110,2031.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1997-04-21,1996,7,29,111,2049.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
1997-04-22,1996,7,30,112,2060.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.072,1912,0.93,1100,812,55,7,15,14,721,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1997-04-23,1996,7,30,113,2056.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1997-04-24,1996,7,30,114,2045.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.072,1898,0.93,1100,798,55,7,15,14,707,100,18,25,24,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1997-04-25,1996,7,30,115,2027.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.073,1880,0.93,1100,780,55,7,15,13,690,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1997-04-26,1996,7,30,116,2010.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1997-04-27,1996,7,30,117,1985.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.075,1837,0.93,1100,737,55,7,15,12,648,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1997-04-28,1996,7,30,118,1960.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-29,1996,7,31,119,1928.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.077,1781,0.92,1100,681,55,7,15,10,594,100,18,25,20,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
1997-04-30,1996,7,31,120,1897.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1997-05-01,1996,8,31,121,1865.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.1,1674,0.9,1100,574,53,8,15,7,491,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1997-05-02,1996,8,31,122,1834.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.1,1643,0.9,1100,543,53,8,15,6,461,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1997-05-03,1996,8,31,123,1803.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1612,0.89,1100,512,53,8,15,5,431,100,18,25,15,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
1997-05-04,1996,8,31,124,1773.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1581,0.89,1100,481,53,8,15,4,401,100,18,25,14,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
1997-05-05,1996,8,31,125,1735.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1544,0.89,1100,444,53,8,14,3,366,100,18,24,13,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1997-05-06,1996,8,32,126,1705.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-05-07,1996,8,32,127,1675.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1997-05-08,1996,8,32,128,1645.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1997-05-09,1996,8,32,129,1616,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1424,0.88,1100,324,53,8,10,0,253,100,18,20,10,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1997-05-10,1996,8,32,130,1586.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-05-11,1996,8,32,131,1557.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1365,0.88,1100,265,53,8,8,-2,198,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1997-05-12,1996,8,32,132,1528.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1997-05-13,1996,8,33,133,1499.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
1997-05-14,1996,8,33,134,1471.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-05-15,1996,8,33,135,1443.1,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-05-16,1996,8,33,136,1415.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-05-17,1996,8,33,137,1387.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1997-05-18,1996,8,33,138,1335.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-05-19,1996,8,33,139,1285.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1997-05-20,1996,8,34,140,1241.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.534,0.025,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
1997-05-21,1996,8,34,141,1204.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
1997-05-22,1996,8,34,142,1167.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
1997-05-23,1996,8,34,143,1137.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,945.2,0.83,945.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.978,0.0451,4,0.261,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
1997-05-24,1996,8,34,144,1107.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,915.3,0.83,915.3,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0176,0.936,0.043,4,0.251,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
1997-05-25,1996,8,34,145,1078,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,886,0.82,886,0,0,0,0,-10,10,47,10,10,0,125,953,990,968.1,21.9,0.527,0.368,0.0168,0.895,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43,42.1,168,4040
1997-05-26,1996,8,34,146,1054.4,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
1997-05-27,1996,8,35,147,1031.3,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
1997-05-28,1996,8,35,148,1008.6,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
1997-05-29,1996,8,35,149,986.32,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,794.3,0.81,794.3,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.767,0.0346,4,0.211,0.977,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
1997-05-30,1996,8,35,150,964.53,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,772.5,0.8,772.5,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.423,0.313,0.0141,0.736,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
1997-05-31,1996,8,35,151,943.24,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,751.2,0.8,751.2,0,0,0,0,-10,10,47,10,10,0,125,818,990,967.7,22.3,0.404,0.303,0.0136,0.707,0.0316,3,0.28,0.987,0.0442,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
1997-06-01,1996,9,35,152,927.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1997-06-02,1996,9,35,153,911.22,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1997-06-03,1996,9,36,154,895.74,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1997-06-04,1996,9,36,155,880.66,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1997-06-05,1996,9,36,156,865.99,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
1997-06-06,1996,9,36,157,851.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,690.8,0.81,690.8,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
1997-06-07,1996,9,36,158,838.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
1997-06-08,1996,9,36,159,824.89,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,663.9,0.81,663.9,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.244,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
1997-06-09,1996,9,36,160,812.34,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
1997-06-10,1996,9,37,161,803.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
1997-06-11,1996,9,37,162,795.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
1997-06-12,1996,9,37,163,788.08,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
1997-06-13,1996,9,37,164,781.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
1997-06-14,1996,9,37,165,772.67,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,611.7,0.79,611.7,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.31,0.21,0.00911,0.52,0.0226,3,0.218,0.738,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
1997-06-15,1996,9,37,166,763.75,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1997-06-16,1996,9,37,167,751.45,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1997-06-17,1996,9,38,168,740.24,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,579.2,0.78,579.2,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1997-06-18,1996,9,38,169,728.48,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
1997-06-19,1996,9,38,170,716.72,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,555.7,0.78,555.7,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
1997-06-20,1996,9,38,171,705.51,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,544.5,0.77,544.5,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
1997-06-21,1996,9,38,172,695.39,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,534.4,0.77,534.4,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.267,0.158,0.00677,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
1997-06-22,1996,9,38,173,684.73,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,523.7,0.77,523.7,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00646,0.411,0.0176,3,0.178,0.59,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
1997-06-23,1996,9,38,174,674.06,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,513.1,0.76,513.1,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00614,0.398,0.017,3,0.173,0.572,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
1997-06-24,1996,9,39,175,663.95,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,502.9,0.76,502.9,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00584,0.386,0.0165,3,0.169,0.555,0.0237,22.9,0.947,0.97,0.918,35.6,34.6,104,2490
1997-06-25,1996,9,39,176,654.92,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,493.9,0.75,493.9,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00563,0.376,0.016,3,0.165,0.54,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
1997-06-26,1996,9,39,177,645.35,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,484.4,0.75,484.4,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.128,0.00543,0.366,0.0156,2,0.269,0.635,0.027,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
1997-06-27,1996,9,39,178,635.78,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,474.8,0.75,474.8,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00523,0.356,0.0151,2,0.263,0.619,0.0263,22.9,0.957,0.98,0.938,51.1,48.2,96.4,2310
1997-06-28,1996,9,39,179,626.76,0.43,4,Mod_Dry,45,10,9,9,88,161,0.26,465.8,0.74,465.8,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.228,0.119,0.00504,0.346,0.0147,2,0.257,0.603,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
1997-06-29,1996,9,39,180,617.74,0.43,4,Mod_Dry,45,10,9,9,88,161,0.26,456.7,0.74,456.7,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.222,0.115,0.00485,0.337,0.0143,2,0.251,0.588,0.0249,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
1997-06-30,1996,9,39,181,609.81,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,448.8,0.74,448.8,0,0,0,0,-9,9,45,10,9,0,97,513,990,966.3,23.7,0.218,0.111,0.00468,0.329,0.0139,2,0.245,0.574,0.0243,23.1,0.958,0.98,0.939,48.7,47.7,95.4,2290
1997-07-01,1996,10,40,182,601.33,0.44,4,Mod_Dry,42,9,8,6,70,135,0.23,466.3,0.78,466.3,0,0,0,0,-6,6,42,9,8,0,76,525,990,966.3,23.7,0.225,0.119,0.00503,0.344,0.0145,2,0.257,0.601,0.0254,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-07-02,1996,10,40,183,592.85,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,457.9,0.77,457.9,0,0,0,0,-6,6,42,9,8,0,76,517,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
1997-07-03,1996,10,40,184,584.92,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,449.9,0.77,449.9,0,0,0,0,-6,6,42,9,8,0,76,509,990,966.2,23.8,0.216,0.111,0.00469,0.327,0.0138,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49,48.1,96.1,2310
1997-07-04,1996,10,40,185,576.99,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,442,0.77,442,0,0,0,0,-6,6,42,9,8,0,76,501,990,966.2,23.8,0.212,0.108,0.00452,0.32,0.0134,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.938,48.2,47.3,94.6,2270
1997-07-05,1996,10,40,186,570.16,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,435.2,0.76,435.2,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.2,2240
1997-07-06,1996,10,40,187,562.78,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,427.8,0.76,427.8,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
1997-07-07,1996,10,40,188,555.39,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,420.4,0.76,420.4,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0974,0.00408,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
1997-07-08,1996,10,41,189,548.01,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,413,0.75,413,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0939,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
1997-07-09,1996,10,41,190,541.17,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,406.2,0.75,406.2,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0907,0.00379,0.29,0.0121,2,0.217,0.507,0.0212,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
1997-07-10,1996,10,41,191,534.34,0.48,4,Mod_Dry,42,9,8,6,70,135,0.25,399.3,0.75,399.3,0,0,0,0,-6,6,42,9,8,0,76,458,990,966,24,0.197,0.0875,0.00365,0.285,0.0119,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,43.9,43.1,86.1,2070
1997-07-11,1996,10,41,192,527.5,0.48,3,Normal,50,10,9,9,108,186,0.35,341.5,0.65,341.5,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.18,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1740
1997-07-12,1996,10,41,193,521.76,0.48,3,Normal,50,10,9,9,108,186,0.36,335.8,0.64,335.8,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.5,1720
1997-07-13,1996,10,41,194,515.47,0.49,3,Normal,50,10,9,9,108,186,0.36,329.5,0.64,329.5,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
1997-07-14,1996,10,41,195,509.18,0.49,3,Normal,50,10,9,9,108,186,0.36,323.2,0.64,323.2,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
1997-07-15,1996,10,42,196,502.89,0.5,3,Normal,50,10,9,9,108,186,0.37,316.9,0.63,316.9,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
1997-07-16,1996,10,42,197,496.6,0.5,3,Normal,50,10,9,9,108,186,0.38,310.6,0.63,310.6,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
1997-07-17,1996,10,42,198,490.31,0.5,3,Normal,50,10,9,9,108,186,0.38,304.3,0.62,304.3,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
1997-07-18,1996,10,42,199,484.57,0.51,3,Normal,50,10,9,9,108,186,0.38,298.6,0.62,298.6,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0399,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
1997-07-19,1996,10,42,200,478.83,0.51,3,Normal,50,10,9,9,108,186,0.39,292.8,0.61,292.8,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0372,0.00153,0.2,0.00827,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.6,1500
1997-07-20,1996,10,42,201,473.09,0.51,3,Normal,50,10,9,9,108,186,0.39,287.1,0.61,287.1,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0345,0.00142,0.196,0.00806,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
1997-07-21,1996,10,42,202,468.44,0.52,3,Normal,50,10,9,9,108,186,0.4,282.4,0.6,282.4,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
1997-07-22,1996,10,43,203,463.24,0.52,3,Normal,50,10,9,9,108,186,0.4,277.2,0.6,277.2,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00771,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
1997-07-23,1996,10,43,204,458.05,0.53,3,Normal,50,10,9,9,108,186,0.41,272.1,0.59,272.1,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0274,0.00113,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1400
1997-07-24,1996,10,43,205,452.85,0.53,3,Normal,50,10,9,9,108,186,0.41,266.9,0.59,266.9,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00102,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
1997-07-25,1996,10,43,206,447.66,0.53,3,Normal,50,10,9,9,108,186,0.41,261.7,0.58,261.7,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0225,0.000923,0.175,0.00717,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
1997-07-26,1996,10,43,207,442.46,0.54,3,Normal,50,10,9,9,108,186,0.42,256.5,0.58,256.5,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.02,0.000821,0.17,0.00698,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
1997-07-27,1996,10,43,208,437.27,0.54,3,Normal,50,10,9,9,108,186,0.42,251.3,0.57,251.3,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.149,0.0176,0.00072,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
1997-07-28,1996,10,43,209,432.62,0.54,3,Normal,50,10,9,9,108,186,0.43,246.6,0.57,246.6,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000683,0.164,0.00669,2,0.109,0.273,0.0111,24.2,0.929,0.97,0.901,27.2,26.3,52.7,1260
1997-07-29,1996,10,44,210,427.97,0.55,3,Normal,50,10,9,9,108,186,0.43,242,0.56,242,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000667,0.162,0.0066,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
1997-07-30,1996,10,44,211,423.32,0.55,3,Normal,50,10,9,9,108,186,0.44,237.3,0.56,237.3,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00651,2,0.103,0.262,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1220
1997-07-31,1996,10,44,212,418.67,0.56,3,Normal,50,10,9,9,108,186,0.44,232.7,0.56,232.7,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0155,0.000633,0.158,0.00643,1,0.257,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
1997-08-01,1996,11,44,213,414.03,0.56,3,Normal,47,8,6,5,89,155,0.37,259,0.63,259,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0213,0.000867,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
1997-08-02,1996,11,44,214,407.74,0.56,3,Normal,47,8,6,5,89,155,0.38,252.7,0.62,252.7,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000745,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.3,1300
1997-08-03,1996,11,44,215,401.45,0.57,3,Normal,47,8,6,5,89,155,0.39,246.4,0.61,246.4,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
1997-08-04,1996,11,44,216,395.71,0.57,3,Normal,47,8,6,5,89,155,0.39,240.7,0.61,240.7,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
1997-08-05,1996,11,45,217,391.06,0.58,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
1997-08-06,1996,11,45,218,385.86,0.58,3,Normal,47,8,6,5,89,155,0.4,230.9,0.6,230.9,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
1997-08-07,1996,11,45,219,380.67,0.59,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
1997-08-08,1996,11,45,220,375.47,0.59,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-08-09,1996,11,45,221,370.28,0.6,3,Normal,47,8,6,5,89,155,0.42,215.3,0.58,215.3,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000568,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
1997-08-10,1996,11,45,222,365.63,0.6,3,Normal,47,8,6,5,89,155,0.42,210.6,0.58,210.6,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
1997-08-11,1996,11,45,223,360.98,0.61,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
1997-08-12,1996,11,46,224,356.33,0.61,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
1997-08-13,1996,11,46,225,352.78,0.61,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
1997-08-14,1996,11,46,226,348.67,0.62,3,Normal,47,8,6,5,89,155,0.45,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
1997-08-15,1996,11,46,227,344.57,0.62,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
1997-08-16,1996,11,46,228,340.47,0.63,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
1997-08-17,1996,11,46,229,336.37,0.63,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,976
1997-08-18,1996,11,46,230,332.27,0.64,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
1997-08-19,1996,11,47,231,328.71,0.64,3,Normal,47,8,6,5,89,155,0.47,173.7,0.53,173.7,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0123,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
1997-08-20,1996,11,47,232,325.16,0.64,3,Normal,47,8,6,5,89,155,0.48,170.2,0.52,170.2,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,910
1997-08-21,1996,11,47,233,321.6,0.65,3,Normal,47,8,6,5,89,155,0.48,166.6,0.52,166.6,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00991,0.000397,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37.1,37.1,889
1997-08-22,1996,11,47,234,318.05,0.65,3,Normal,47,8,6,5,89,155,0.49,163.1,0.51,163.1,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00961,0.000384,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.3,36.2,36.2,869
1997-08-23,1996,11,47,235,314.49,0.66,3,Normal,47,8,6,5,89,155,0.49,159.5,0.51,159.5,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00931,0.000372,0.123,0.0049,1,0.158,0.28,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,849
1997-08-24,1996,11,47,236,312.03,0.66,3,Normal,47,8,6,5,89,155,0.5,157,0.5,157,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.0091,0.000363,0.122,0.00486,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,836
1997-08-25,1996,11,47,237,309.03,0.66,3,Normal,47,8,6,5,89,155,0.5,154,0.5,154,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00884,0.000353,0.12,0.0048,1,0.15,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,820
1997-08-26,1996,11,48,238,306.02,0.67,3,Normal,47,8,6,5,89,155,0.51,151,0.49,151,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00859,0.000343,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
1997-08-27,1996,11,48,239,303.01,0.67,3,Normal,47,8,6,5,89,155,0.51,148,0.49,148,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00833,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.911,33.8,32.8,32.8,787
1997-08-28,1996,11,48,240,300,0.68,3,Normal,47,8,6,5,89,155,0.52,145,0.48,145,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00808,0.000322,0.116,0.00463,1,0.138,0.255,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,771
1997-08-29,1996,11,48,241,296.99,0.68,3,Normal,47,8,6,5,89,155,0.52,142,0.48,142,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00782,0.000311,0.115,0.00458,1,0.134,0.249,0.00992,24.9,0.936,0.97,0.908,32.4,31.4,31.4,755
1997-08-30,1996,11,48,242,293.99,0.69,3,Normal,47,8,6,5,89,155,0.53,139,0.47,139,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00756,0.000301,0.114,0.00452,1,0.13,0.244,0.0097,24.9,0.935,0.97,0.907,31.7,30.8,30.8,738
1997-08-31,1996,11,48,243,291.53,0.69,3,Normal,47,8,6,5,89,155,0.53,136.5,0.47,136.5,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00736,0.000293,0.113,0.00448,1,0.127,0.239,0.00953,24.9,0.934,0.97,0.906,31.1,30.2,30.2,725
1997-09-01,1996,12,48,244,289.06,0.69,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
1997-09-02,1996,12,49,245,284.96,0.7,3,Normal,40,6,4,3,65,118,0.41,167,0.59,167,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
1997-09-03,1996,12,49,246,281.41,0.71,3,Normal,40,6,4,3,65,118,0.42,163.4,0.58,163.4,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00964,0.000383,0.12,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
1997-09-04,1996,12,49,247,277.85,0.71,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1997-09-05,1996,12,49,248,275.39,0.72,3,Normal,40,6,4,3,65,118,0.43,157.4,0.57,157.4,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
1997-09-06,1996,12,49,249,272.39,0.72,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
1997-09-07,1996,12,49,250,269.38,0.73,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
1997-09-08,1996,12,49,251,266.37,0.74,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
1997-09-09,1996,12,50,252,263.36,0.74,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1997-09-10,1996,12,50,253,260.35,0.75,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
1997-09-11,1996,12,50,254,257.89,0.75,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
1997-09-12,1996,12,50,255,255.43,0.76,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
1997-09-13,1996,12,50,256,252.97,0.77,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
1997-09-14,1996,12,50,257,252.7,0.77,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
1997-09-15,1996,12,50,258,251.88,0.77,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
1997-09-16,1996,12,51,259,250.51,0.78,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
1997-09-17,1996,12,51,260,247.5,0.78,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
1997-09-18,1996,12,51,261,244.49,0.79,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
1997-09-19,1996,12,51,262,242.03,0.8,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
1997-09-20,1996,12,51,263,239.57,0.81,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
1997-09-21,1996,12,51,264,237.11,0.81,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1997-09-22,1996,12,51,265,234.65,0.82,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
1997-09-23,1996,12,52,266,232.19,0.83,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
1997-09-24,1996,12,52,267,230.82,0.83,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
1997-09-25,1996,12,52,268,227.81,0.84,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0907,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
1997-09-26,1996,12,52,269,226.45,0.84,3,Normal,40,6,4,3,65,118,0.52,108.5,0.48,108.5,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0915,0.00497,0.000195,0.0964,0.00379,1,0.0889,0.185,0.00728,25.3,0.917,0.97,0.89,24.6,23.9,23.9,574
1997-09-27,1996,12,52,270,224.53,0.85,3,Normal,40,6,4,3,65,118,0.53,106.5,0.47,106.5,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.00481,0.000189,0.0956,0.00376,1,0.0863,0.182,0.00715,25.3,0.916,0.97,0.889,24.2,23.5,23.5,563
1997-09-28,1996,12,52,271,222.62,0.85,3,Normal,40,6,4,3,65,118,0.53,104.6,0.47,104.6,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0901,0.00464,0.000182,0.0947,0.00372,1,0.0837,0.178,0.00701,25.3,0.915,0.97,0.887,23.7,23,23,552
