date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-02,1997,8,31,122,1512.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1998-05-03,1997,8,31,123,1483.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1998-05-04,1997,8,31,124,1455.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-05-05,1997,8,31,125,1427.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1236,0.86,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1998-05-06,1997,8,32,126,1399.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
1998-05-07,1997,8,32,127,1360,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1168,0.86,1100,68,15,2,2,-8,57,62,12,12,2,172,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-05-08,1997,8,32,128,1314.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-05-09,1997,8,32,129,1270.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.765,0.6,0.0282,1.36,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1998-05-10,1997,8,32,130,1232.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.71,0.515,0.0241,1.22,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1998-05-11,1997,8,32,131,1195.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.431,0.0201,1.09,0.0506,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
1998-05-12,1997,8,32,132,1159.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,967.2,0.83,967.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.602,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46,45.1,180,4330
1998-05-13,1997,8,33,133,1129,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
1998-05-14,1997,8,33,134,1099.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
1998-05-15,1997,8,33,135,1070.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,878.1,0.82,878.1,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
1998-05-16,1997,8,33,136,1046.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,854.7,0.82,854.7,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
1998-05-17,1997,8,33,137,1023.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
1998-05-18,1997,8,33,138,1001.1,0.29,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1998-05-19,1997,8,33,139,979,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,787,0.8,787,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
1998-05-20,1997,8,34,140,957.38,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,765.4,0.8,765.4,0,0,0,0,-10,10,47,10,10,0,125,832,990,967.7,22.3,0.417,0.309,0.0139,0.726,0.0326,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
1998-05-21,1997,8,34,141,936.27,0.31,5,Dry,42,9,8,6,82,147,0.16,789.3,0.84,789.3,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1998-05-22,1997,8,34,142,920.23,0.31,5,Dry,42,9,8,6,82,147,0.16,773.2,0.84,773.2,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
1998-05-23,1997,8,34,143,904.54,0.32,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
1998-05-24,1997,8,34,144,889.23,0.32,5,Dry,42,9,8,6,82,147,0.17,742.2,0.83,742.2,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.297,0.0132,0.685,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
1998-05-25,1997,8,34,145,874.32,0.33,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1998-05-26,1997,8,34,146,859.84,0.33,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
1998-05-27,1997,8,35,147,845.83,0.33,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1998-05-28,1997,8,35,148,832.34,0.34,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
1998-05-29,1997,8,35,149,819.43,0.34,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
1998-05-30,1997,8,35,150,807.18,0.35,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1998-05-31,1997,8,35,151,795.7,0.35,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1998-06-01,1997,9,35,152,788.08,0.36,5,Dry,39,9,7,5,59,119,0.15,669.1,0.85,669.1,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1998-06-02,1997,9,35,153,781.06,0.36,5,Dry,39,9,7,5,59,119,0.15,662.1,0.85,662.1,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
1998-06-03,1997,9,36,154,774.84,0.37,5,Dry,39,9,7,5,59,119,0.15,655.8,0.85,655.8,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.33,0.239,0.0104,0.57,0.0248,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1998-06-04,1997,9,36,155,768.67,0.37,5,Dry,39,9,7,5,59,119,0.15,649.7,0.84,649.7,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
1998-06-05,1997,9,36,156,755.82,0.37,5,Dry,39,9,7,5,59,119,0.16,636.8,0.84,636.8,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.226,0.00981,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
1998-06-06,1997,9,36,157,743.52,0.38,5,Dry,39,9,7,5,59,119,0.16,624.5,0.84,624.5,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00943,0.531,0.023,3,0.224,0.754,0.0326,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
1998-06-07,1997,9,36,158,732.31,0.38,5,Dry,39,9,7,5,59,119,0.16,613.3,0.84,613.3,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
1998-06-08,1997,9,36,159,720.55,0.39,5,Dry,39,9,7,5,59,119,0.17,601.5,0.83,601.5,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00874,0.502,0.0216,3,0.213,0.716,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
1998-06-09,1997,9,36,160,708.79,0.39,5,Dry,39,9,7,5,59,119,0.17,589.8,0.83,589.8,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00838,0.488,0.021,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
1998-06-10,1997,9,37,161,697.58,0.4,5,Dry,39,9,7,5,59,119,0.17,578.6,0.83,578.6,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.187,0.00804,0.474,0.0203,3,0.203,0.677,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1998-06-11,1997,9,37,162,687.46,0.4,5,Dry,39,9,7,5,59,119,0.17,568.5,0.83,568.5,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00774,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
1998-06-12,1997,9,37,163,676.8,0.41,5,Dry,39,9,7,5,59,119,0.18,557.8,0.82,557.8,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00742,0.448,0.0192,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
1998-06-13,1997,9,37,164,666.14,0.41,5,Dry,39,9,7,5,59,119,0.18,547.1,0.82,547.1,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.269,0.166,0.0071,0.435,0.0186,3,0.189,0.624,0.0266,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
1998-06-14,1997,9,37,165,656.02,0.42,5,Dry,39,9,7,5,59,119,0.18,537,0.82,537,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.423,0.018,3,0.184,0.607,0.0258,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
1998-06-15,1997,9,37,166,646.99,0.42,5,Dry,39,9,7,5,59,119,0.18,528,0.82,528,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00654,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1998-06-16,1997,9,37,167,637.42,0.43,5,Dry,39,9,7,5,59,119,0.19,518.4,0.81,518.4,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00625,0.4,0.017,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
1998-06-17,1997,9,38,168,627.85,0.43,5,Dry,39,9,7,5,59,119,0.19,508.9,0.81,508.9,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
1998-06-18,1997,9,38,169,618.28,0.43,5,Dry,39,9,7,5,59,119,0.19,499.3,0.81,499.3,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.242,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1998-06-19,1997,9,38,170,609.26,0.44,5,Dry,39,9,7,5,59,119,0.2,490.3,0.81,490.3,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
1998-06-20,1997,9,38,171,600.24,0.44,5,Dry,39,9,7,5,59,119,0.2,481.2,0.8,481.2,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00532,0.357,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1998-06-21,1997,9,38,172,592.31,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,431.3,0.73,431.3,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.103,0.00432,0.313,0.0132,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,46.9,46,92,2210
1998-06-22,1997,9,38,173,583.83,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,422.8,0.72,422.8,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0986,0.00415,0.306,0.0129,2,0.228,0.534,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.3,2170
1998-06-23,1997,9,38,174,575.35,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,414.4,0.72,414.4,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0946,0.00397,0.299,0.0126,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
1998-06-24,1997,9,39,175,567.42,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,406.4,0.72,406.4,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.202,0.0908,0.00381,0.292,0.0123,2,0.217,0.509,0.0214,23.3,0.955,0.98,0.936,44.4,43.5,87.1,2090
1998-06-25,1997,9,39,176,559.49,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,398.5,0.71,398.5,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.0871,0.00365,0.286,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.8,85.5,2050
1998-06-26,1997,9,39,177,552.66,0.47,4,Mod_Dry,45,10,9,9,88,161,0.29,391.7,0.71,391.7,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.0839,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.1,2020
1998-06-27,1997,9,39,178,545.28,0.47,4,Mod_Dry,45,10,9,9,88,161,0.29,384.3,0.7,384.3,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0804,0.00336,0.274,0.0114,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
1998-06-28,1997,9,39,179,537.89,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,376.9,0.7,376.9,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0769,0.00321,0.268,0.0112,2,0.197,0.465,0.0194,23.5,0.952,0.979,0.932,41.4,40.5,81,1940
1998-06-29,1997,9,39,180,530.51,0.48,4,Mod_Dry,45,10,9,9,88,161,0.3,369.5,0.7,369.5,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0734,0.00306,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
1998-06-30,1997,9,39,181,523.13,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,362.1,0.69,362.1,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0699,0.00291,0.256,0.0106,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.8,38.9,77.7,1860
1998-07-01,1997,10,40,182,516.29,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,381.3,0.74,381.3,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.079,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.934,42,41.2,82.4,1980
1998-07-02,1997,10,40,183,509.46,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,374.5,0.73,374.5,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.189,0.0757,0.00314,0.264,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
1998-07-03,1997,10,40,184,503.71,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,368.7,0.73,368.7,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.186,0.073,0.00303,0.26,0.0108,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
1998-07-04,1997,10,40,185,497.42,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,362.4,0.73,362.4,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0701,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40.1,39.1,78.2,1880
1998-07-05,1997,10,40,186,491.14,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,356.1,0.72,356.1,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0671,0.00277,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
1998-07-06,1997,10,40,187,484.85,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,349.9,0.72,349.9,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0641,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
1998-07-07,1997,10,40,188,478.56,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,343.6,0.72,343.6,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0612,0.00252,0.239,0.00985,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,37,73.9,1770
1998-07-08,1997,10,41,189,472.27,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,337.3,0.71,337.3,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00962,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.918,37.4,36.3,72.5,1740
1998-07-09,1997,10,41,190,466.53,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,331.5,0.71,331.5,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0555,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.8,35.6,71.3,1710
1998-07-10,1997,10,41,191,460.78,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,325.8,0.71,325.8,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0528,0.00217,0.224,0.00921,2,0.162,0.387,0.0159,23.9,0.945,0.97,0.916,36.1,35,70.1,1680
1998-07-11,1997,10,41,192,455.04,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,320,0.7,320,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0501,0.00206,0.219,0.00901,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.9,1650
1998-07-12,1997,10,41,193,450.39,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,315.4,0.7,315.4,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0479,0.00196,0.216,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,34,67.9,1630
1998-07-13,1997,10,41,194,445.2,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,310.2,0.7,310.2,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0454,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.8,1600
1998-07-14,1997,10,41,195,440,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,305,0.69,305,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00847,2,0.148,0.355,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.7,1580
1998-07-15,1997,10,42,196,434.81,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,299.8,0.69,299.8,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
1998-07-16,1997,10,42,197,429.61,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,294.6,0.69,294.6,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.7,31.8,63.5,1520
1998-07-17,1997,10,42,198,424.42,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,289.4,0.68,289.4,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0356,0.00145,0.194,0.00793,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
1998-07-18,1997,10,42,199,419.77,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,284.8,0.68,284.8,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
1998-07-19,1997,10,42,200,415.12,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,280.1,0.68,280.1,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
1998-07-20,1997,10,42,201,410.47,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,275.5,0.67,275.5,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.154,0.029,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
1998-07-21,1997,10,42,202,405.82,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,270.8,0.67,270.8,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0268,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
1998-07-22,1997,10,43,203,401.17,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,266.2,0.66,266.2,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0246,0.001,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
1998-07-23,1997,10,43,204,397.62,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,262.6,0.66,262.6,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.904,29.2,28.3,56.7,1360
1998-07-24,1997,10,43,205,393.52,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,258.5,0.66,258.5,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.021,0.000853,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1998-07-25,1997,10,43,206,389.42,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,254.4,0.65,254.4,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0191,0.000774,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
1998-07-26,1997,10,43,207,385.31,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,250.3,0.65,250.3,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0171,0.000695,0.162,0.00656,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
1998-07-27,1997,10,43,208,381.21,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,246.2,0.65,246.2,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1270
1998-07-28,1997,10,43,209,377.11,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,242.1,0.64,242.1,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
1998-07-29,1997,10,44,210,373.01,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,238,0.64,238,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
1998-07-30,1997,10,44,211,368.91,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,233.9,0.63,233.9,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
1998-07-31,1997,10,44,212,364.81,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,229.8,0.63,229.8,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
1998-08-01,1997,11,44,213,361.25,0.61,4,Mod_Dry,39,7,5,4,60,115,0.32,246.3,0.68,246.3,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.7,53.3,1280
1998-08-02,1997,11,44,214,356.06,0.61,4,Mod_Dry,39,7,5,4,60,115,0.32,241.1,0.68,241.1,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
1998-08-03,1997,11,44,215,352.5,0.61,4,Mod_Dry,39,7,5,4,60,115,0.33,237.5,0.67,237.5,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.0159,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
1998-08-04,1997,11,44,216,348.4,0.62,4,Mod_Dry,39,7,5,4,60,115,0.33,233.4,0.67,233.4,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000627,0.151,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1998-08-05,1997,11,45,217,344.3,0.62,4,Mod_Dry,39,7,5,4,60,115,0.33,229.3,0.67,229.3,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000613,0.15,0.00602,1,0.252,0.402,0.0161,24.5,0.958,0.98,0.939,52.8,48.2,48.2,1160
1998-08-06,1997,11,45,218,340.2,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,225.2,0.66,225.2,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1998-08-07,1997,11,45,219,336.1,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,221.1,0.66,221.1,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000584,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1998-08-08,1997,11,45,220,331.99,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,217,0.65,217,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
1998-08-09,1997,11,45,221,328.44,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,213.4,0.65,213.4,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.373,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-08-10,1997,11,45,222,324.89,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,209.9,0.65,209.9,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1998-08-11,1997,11,45,223,321.33,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,206.3,0.64,206.3,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
1998-08-12,1997,11,46,224,317.78,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-08-13,1997,11,46,225,314.22,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,199.2,0.63,199.2,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1998-08-14,1997,11,46,226,310.67,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-08-15,1997,11,46,227,308.21,0.67,4,Mod_Dry,39,7,5,4,60,115,0.37,193.2,0.63,193.2,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1998-08-16,1997,11,46,228,305.2,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,190.2,0.62,190.2,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
1998-08-17,1997,11,46,229,302.19,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,187.2,0.62,187.2,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
1998-08-18,1997,11,46,230,299.18,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,184.2,0.62,184.2,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
1998-08-19,1997,11,47,231,296.17,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,181.2,0.61,181.2,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
1998-08-20,1997,11,47,232,293.17,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
1998-08-21,1997,11,47,233,290.16,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,175.2,0.6,175.2,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
1998-08-22,1997,11,47,234,287.15,0.7,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1998-08-23,1997,11,47,235,284.14,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,169.1,0.59,169.1,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
1998-08-24,1997,11,47,236,281.68,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,166.7,0.59,166.7,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
1998-08-25,1997,11,47,237,279.22,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,164.2,0.59,164.2,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1998-08-26,1997,11,48,238,276.76,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1998-08-27,1997,11,48,239,274.3,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,159.3,0.58,159.3,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00929,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1998-08-28,1997,11,48,240,271.84,0.73,4,Mod_Dry,39,7,5,4,60,115,0.42,156.8,0.58,156.8,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
1998-08-29,1997,11,48,241,269.38,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,154.4,0.57,154.4,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
1998-08-30,1997,11,48,242,266.92,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,151.9,0.57,151.9,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00866,0.000343,0.116,0.00459,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
1998-08-31,1997,11,48,243,264.46,0.74,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1998-09-01,1997,12,48,244,261.99,0.75,4,Mod_Dry,34,6,4,3,44,91,0.35,171,0.65,171,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.111,0.0103,0.000407,0.122,0.00482,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.6,38.6,38.6,926
1998-09-02,1997,12,49,245,257.89,0.75,4,Mod_Dry,34,6,4,3,44,91,0.35,166.9,0.65,166.9,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00994,0.000393,0.12,0.00474,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
1998-09-03,1997,12,49,246,254.34,0.76,4,Mod_Dry,34,6,4,3,44,91,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
1998-09-04,1997,12,49,247,250.78,0.77,4,Mod_Dry,34,6,4,3,44,91,0.36,159.8,0.64,159.8,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00933,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
1998-09-05,1997,12,49,248,248.32,0.78,4,Mod_Dry,34,6,4,3,44,91,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
1998-09-06,1997,12,49,249,245.31,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,154.3,0.63,154.3,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00887,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,830
1998-09-07,1997,12,49,250,242.31,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00861,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1998-09-08,1997,12,49,251,239.3,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,148.3,0.62,148.3,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
1998-09-09,1997,12,50,252,236.29,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.6,32.5,32.5,781
1998-09-10,1997,12,50,253,233.28,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.135,0.244,0.00959,25.2,0.936,0.97,0.908,32.8,31.9,31.9,765
1998-09-11,1997,12,50,254,230.82,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
1998-09-12,1997,12,50,255,228.36,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
1998-09-13,1997,12,50,256,225.9,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1998-09-14,1997,12,50,257,223.44,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1998-09-15,1997,12,50,258,222.07,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-09-16,1997,12,51,259,219.06,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1998-09-17,1997,12,51,260,217.7,0.87,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1998-09-18,1997,12,51,261,215.78,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
1998-09-19,1997,12,51,262,213.87,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-09-20,1997,12,51,263,211.96,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
1998-09-21,1997,12,51,264,210.04,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1998-09-22,1997,12,51,265,208.67,0.89,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1998-09-23,1997,12,52,266,207.31,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0977,0.00382,1,0.0995,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-09-24,1997,12,52,267,205.39,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,114.4,0.56,114.4,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1998-09-25,1997,12,52,268,203.48,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00744,25.4,0.919,0.97,0.892,25.8,25,25,599
1998-09-26,1997,12,52,269,201.56,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0918,0.187,0.00731,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,200.2,0.91,4,Mod_Dry,34,6,4,3,44,91,0.46,109.2,0.55,109.2,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00503,0.000197,0.0946,0.0037,1,0.0899,0.185,0.00721,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,201.02,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,110,0.55,110,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.091,0.186,0.00727,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,201.29,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,110.3,0.55,110.3,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0914,0.187,0.00729,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,199.38,0.91,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00496,0.000194,0.0943,0.00368,1,0.0888,0.183,0.00715,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,198.01,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
1998-10-02,1998,1,1,275,196.1,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1998-10-03,1998,1,1,276,194.73,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1998-10-04,1998,1,1,277,193.36,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1998-10-05,1998,1,1,278,191.45,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1998-10-06,1998,1,1,279,189.53,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
1998-10-07,1998,1,1,280,187.62,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1998-10-08,1998,1,2,281,185.71,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1998-10-09,1998,1,2,282,183.79,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1998-10-10,1998,1,2,283,181.88,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1998-10-11,1998,1,2,284,179.96,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1998-10-12,1998,1,2,285,178.05,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1998-10-13,1998,1,2,286,176.14,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1998-10-14,1998,1,2,287,174.77,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1998-10-15,1998,1,3,288,173.4,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1998-10-16,1998,1,3,289,172.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-10-17,1998,1,3,290,170.67,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1998-10-18,1998,1,3,291,169.3,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.3,0.57,96.3,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1998-10-19,1998,1,3,292,167.93,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,94.93,0.56,94.93,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00382,0.00015,0.0863,0.00338,1,0.0707,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
1998-10-20,1998,1,3,293,166.56,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1998-10-21,1998,1,3,294,165.2,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1998-10-22,1998,1,4,295,164.92,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,91.92,0.56,91.92,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.00014,0.0849,0.00333,1,0.0666,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1998-10-23,1998,1,4,296,163.01,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,90.01,0.55,90.01,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.0033,1,0.064,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
1998-10-24,1998,1,4,297,162.74,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1998-10-25,1998,1,4,298,161.92,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,88.92,0.55,88.92,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0625,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
1998-10-26,1998,1,4,299,161.1,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,88.1,0.55,88.1,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0614,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
1998-10-27,1998,1,4,300,159.18,0.96,4,Mod_Dry,31,4,3,2,33,73,0.46,86.18,0.54,86.18,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0824,0.00323,1,0.0588,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1998-10-28,1998,1,4,301,158.91,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,85.91,0.54,85.91,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00305,0.00012,0.0823,0.00323,1,0.0585,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1998-10-29,1998,1,5,302,158.09,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,85.09,0.54,85.09,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00298,0.000117,0.082,0.00321,1,0.0574,0.139,0.00546,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1998-10-30,1998,1,5,303,157.81,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,84.81,0.54,84.81,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0789,0.00296,0.000116,0.0818,0.00321,1,0.057,0.139,0.00544,25.4,0.928,0.962,0.893,19.6,18.9,18.9,452
1998-10-31,1998,1,5,304,157.54,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,84.54,0.54,84.54,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0566,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
1998-11-01,1998,2,5,305,156.72,0.97,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1998-11-02,1998,2,5,306,157.54,0.97,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1998-11-03,1998,2,5,307,157.81,0.97,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-11-04,1998,2,5,308,158.09,0.97,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1998-11-05,1998,2,6,309,159.46,0.96,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1998-11-06,1998,2,6,310,162.46,0.96,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1998-11-07,1998,2,6,311,166.02,0.96,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1998-11-08,1998,2,6,312,170.12,0.95,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-11-09,1998,2,6,313,169.3,0.95,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-11-10,1998,2,6,314,169.03,0.95,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0936,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
1998-11-11,1998,2,6,315,172.03,0.95,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
1998-11-12,1998,2,7,316,176.14,0.95,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1998-11-13,1998,2,7,317,176.96,0.95,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
1998-11-14,1998,2,7,318,177.78,0.94,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1998-11-15,1998,2,7,319,181.33,0.94,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
1998-11-16,1998,2,7,320,184.89,0.94,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
1998-11-17,1998,2,7,321,185.71,0.93,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
1998-11-18,1998,2,7,322,185.43,0.93,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-11-19,1998,2,8,323,184.61,0.94,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
1998-11-20,1998,2,8,324,184.89,0.94,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
1998-11-21,1998,2,8,325,185.16,0.93,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1998-11-22,1998,2,8,326,185.98,0.93,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1998-11-23,1998,2,8,327,185.16,0.93,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1998-11-24,1998,2,8,328,183.79,0.94,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,721
1998-11-25,1998,2,8,329,184.06,0.94,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1998-11-26,1998,2,9,330,185.98,0.93,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1998-11-27,1998,2,9,331,188.99,0.93,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1998-11-28,1998,2,9,332,189.26,0.93,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1998-11-29,1998,2,9,333,190.08,0.93,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.234,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,757
1998-11-30,1998,2,9,334,190.35,0.93,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1998-12-01,1998,3,9,335,192.27,0.92,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
