date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-02,1998,3,9,336,193.64,0.92,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1998-12-03,1998,3,10,337,195,0.92,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1998-12-04,1998,3,10,338,197.46,0.92,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1998-12-05,1998,3,10,339,200.47,0.91,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-12-06,1998,3,10,340,204.03,0.9,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1998-12-07,1998,3,10,341,205.39,0.9,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
1998-12-08,1998,3,10,342,206.76,0.9,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
1998-12-09,1998,3,10,343,208.13,0.9,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
1998-12-10,1998,3,11,344,209.49,0.89,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
1998-12-11,1998,3,11,345,211.96,0.89,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
1998-12-12,1998,3,11,346,212.78,0.88,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
1998-12-13,1998,3,11,347,210.86,0.89,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
1998-12-14,1998,3,11,348,212.78,0.88,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
1998-12-15,1998,3,11,349,214.69,0.88,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
1998-12-16,1998,3,11,350,216.06,0.87,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
1998-12-17,1998,3,12,351,217.42,0.87,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1998-12-18,1998,3,12,352,220.43,0.86,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
1998-12-19,1998,3,12,353,223.99,0.85,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
1998-12-20,1998,3,12,354,225.9,0.84,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
1998-12-21,1998,3,12,355,227.81,0.84,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1998-12-22,1998,3,12,356,231.37,0.83,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
1998-12-23,1998,3,12,357,238.75,0.81,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
1998-12-24,1998,3,13,358,247.23,0.78,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
1998-12-25,1998,3,13,359,255.16,0.76,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
1998-12-26,1998,3,13,360,263.09,0.74,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
1998-12-27,1998,3,13,361,272.66,0.72,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1998-12-28,1998,3,13,362,281.68,0.71,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
1998-12-29,1998,3,13,363,289.06,0.69,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
1998-12-30,1998,3,13,364,297.54,0.68,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
1998-12-31,1998,3,14,365,307.66,0.67,5,Dry,26,4,3,2,24,59,0.19,248.7,0.81,248.7,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.2,54.5,1310
1999-01-01,1998,4,14,1,317.78,0.65,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
1999-01-02,1998,4,14,2,329.53,0.64,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.139,0.0201,0.000805,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1350
1999-01-03,1998,4,14,3,342.39,0.62,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
1999-01-04,1998,4,14,4,352.5,0.61,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0309,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
1999-01-05,1998,4,14,5,364.26,0.6,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
1999-01-06,1998,4,14,6,376.02,0.59,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
1999-01-07,1998,4,15,7,386.14,0.58,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
1999-01-08,1998,4,15,8,399.53,0.57,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
1999-01-09,1998,4,15,9,415.12,0.56,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
1999-01-10,1998,4,15,10,432.35,0.54,5,Dry,29,5,4,2,33,73,0.17,359.4,0.83,359.4,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0686,0.00281,0.244,0.00999,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
1999-01-11,1998,4,15,11,450.12,0.53,5,Dry,29,5,4,2,33,73,0.16,377.1,0.84,377.1,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.077,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
1999-01-12,1998,4,15,12,467.89,0.52,5,Dry,29,5,4,2,33,73,0.16,394.9,0.84,394.9,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
1999-01-13,1998,4,15,13,486.21,0.51,5,Dry,29,5,4,2,33,73,0.15,413.2,0.85,413.2,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.094,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
1999-01-14,1998,4,16,14,506.72,0.49,5,Dry,29,5,4,2,33,73,0.14,433.7,0.86,433.7,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94.1,2260
1999-01-15,1998,4,16,15,527.78,0.48,5,Dry,29,5,4,2,33,73,0.14,454.8,0.86,454.8,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
1999-01-16,1998,4,16,16,549.38,0.47,5,Dry,29,5,4,2,33,73,0.13,476.4,0.87,476.4,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00518,0.343,0.0143,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-01-17,1998,4,16,17,568.79,0.46,5,Dry,29,5,4,2,33,73,0.13,495.8,0.87,495.8,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00558,0.363,0.0152,3,0.166,0.528,0.0222,23.3,0.946,0.97,0.917,35.7,34.7,104,2500
1999-01-18,1998,4,16,18,584.92,0.45,5,Dry,29,5,4,2,33,73,0.13,511.9,0.88,511.9,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00601,0.382,0.0161,3,0.173,0.555,0.0233,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
1999-01-19,1998,4,16,19,602.15,0.44,5,Dry,29,5,4,2,33,73,0.12,529.1,0.88,529.1,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00652,0.403,0.017,3,0.181,0.584,0.0246,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
1999-01-20,1998,4,16,20,618.83,0.43,5,Dry,29,5,4,2,33,73,0.12,545.8,0.88,545.8,0,0,0,0,-2,2,29,5,4,0,35,584,990,966.4,23.6,0.258,0.166,0.00701,0.424,0.0179,3,0.188,0.612,0.0259,23,0.95,0.974,0.926,39,38,114,2740
1999-01-21,1998,4,17,21,634.96,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,544,0.86,544,0,0,0,0,-3,3,34,5,4,0,48,587,990,966.4,23.6,0.26,0.164,0.00698,0.424,0.018,3,0.187,0.612,0.026,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
1999-01-22,1998,4,17,22,650.55,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,559.5,0.86,559.5,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00744,0.444,0.0189,3,0.194,0.638,0.0272,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
1999-01-23,1998,4,17,23,666.68,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,575.7,0.86,575.7,0,0,0,0,-3,3,34,5,4,0,48,619,990,966.6,23.4,0.278,0.186,0.00792,0.464,0.0198,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
1999-01-24,1998,4,17,24,682.81,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,591.8,0.87,591.8,0,0,0,0,-3,3,34,5,4,0,48,635,990,966.6,23.4,0.287,0.196,0.0084,0.484,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.8,41,123,2950
1999-01-25,1998,4,17,25,700.04,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,609,0.87,609,0,0,0,0,-3,3,34,5,4,0,48,652,990,966.7,23.3,0.297,0.208,0.00892,0.505,0.0217,3,0.217,0.721,0.031,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
1999-01-26,1998,4,17,26,716.72,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,625.7,0.87,625.7,0,0,0,0,-3,3,34,5,4,0,48,669,990,966.8,23.2,0.307,0.219,0.00943,0.526,0.0226,3,0.224,0.75,0.0323,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
1999-01-27,1998,4,17,27,733.95,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,643,0.88,643,0,0,0,0,-3,3,34,5,4,0,48,686,990,966.8,23.2,0.316,0.23,0.00995,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45,44.1,132,3170
1999-01-28,1998,4,18,28,751.17,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,660.2,0.88,660.2,0,0,0,0,-3,3,34,5,4,0,48,703,990,966.9,23.1,0.326,0.242,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46,45.1,135,3250
1999-01-29,1998,4,18,29,770.04,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,679,0.88,679,0,0,0,0,-3,3,34,5,4,0,48,722,990,967,23,0.337,0.255,0.0111,0.591,0.0257,3,0.248,0.84,0.0365,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
1999-01-30,1998,4,18,30,781.06,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,690.1,0.88,690.1,0,0,0,0,-3,3,34,5,4,0,48,733,990,967,23,0.343,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
1999-01-31,1998,4,18,31,800.52,0.35,4,Mod_Dry,34,5,4,3,45,91,0.11,709.5,0.89,709.5,0,0,0,0,-3,3,34,5,4,0,48,753,990,967.1,22.9,0.354,0.275,0.012,0.629,0.0275,3,0.262,0.891,0.0389,22,0.957,0.98,0.938,48.8,47.9,144,3450
1999-02-01,1998,5,18,32,826.74,0.34,3,Normal,43,7,5,4,78,137,0.17,689.7,0.83,689.7,0,0,0,0,-4,4,43,7,5,0,82,745,990,967.2,22.8,0.35,0.262,0.0115,0.611,0.0268,3,0.253,0.864,0.0379,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
1999-02-02,1998,5,18,33,859.84,0.33,3,Normal,43,7,5,4,78,137,0.16,722.8,0.84,722.8,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.652,0.0288,3,0.268,0.92,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
1999-02-03,1998,5,18,34,900.13,0.32,3,Normal,43,7,5,4,78,137,0.15,763.1,0.85,763.1,0,0,0,0,-4,4,43,7,5,0,82,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0317,3,0.284,0.996,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1999-02-04,1998,5,19,35,947.93,0.3,3,Normal,43,7,5,4,78,137,0.14,810.9,0.85,810.9,0,0,0,0,-4,4,43,7,5,0,82,866,990,967.7,22.3,0.448,0.331,0.0149,0.779,0.0349,4,0.216,0.995,0.0446,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
1999-02-05,1998,5,19,36,1003.6,0.29,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
1999-02-06,1998,5,19,37,1062.3,0.27,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
1999-02-07,1998,5,19,38,1129,0.26,3,Normal,43,7,5,4,78,137,0.12,992,0.88,992,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.621,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
1999-02-08,1998,5,19,39,1192.8,0.25,3,Normal,43,7,5,4,78,137,0.12,1056,0.89,1056,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.714,0.549,0.0255,1.26,0.0588,4,0.291,1.55,0.0723,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
1999-02-09,1998,5,19,40,1258.8,0.24,3,Normal,43,7,5,4,78,137,0.11,1122,0.89,1100,22,5,1,1,-3,18,48,8,6,1,96,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1999-02-10,1998,5,19,41,1320.8,0.23,3,Normal,43,7,5,4,78,137,0.1,1184,0.9,1100,84,19,3,3,-1,60,62,10,8,3,138,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-02-11,1998,5,20,42,1378.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1999-02-12,1998,5,20,43,1405.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1999-02-13,1998,5,20,44,1421.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-14,1998,5,20,45,1436.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-02-15,1998,5,20,46,1452.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-02-16,1998,5,20,47,1461.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1999-02-17,1998,5,20,48,1471.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1999-02-18,1998,5,21,49,1480.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-02-19,1998,5,21,50,1490.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-02-20,1998,5,21,51,1499.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
1999-02-21,1998,5,21,52,1509.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1999-02-22,1998,5,21,53,1518.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1357,0.89,1100,257,51,8,8,3,187,100,16,15,8,280,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-02-23,1998,5,21,54,1528.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1366,0.89,1100,266,51,8,8,3,196,100,16,15,8,289,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-02-24,1998,5,21,55,1544.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1999-02-25,1998,5,22,56,1560.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-02-26,1998,5,22,57,1576.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-02-27,1998,5,22,58,1593.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1431,0.9,1100,331,51,10,10,5,255,100,18,17,10,348,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-02-28,1998,5,22,59,1609.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
1999-03-01,1998,6,22,60,1625.8,0.18,2,Mod_Wet,59,11,12,13,144,239,0.15,1387,0.85,1100,287,41,7,9,-4,234,100,18,21,9,378,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
1999-03-02,1998,6,22,61,1648.9,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1410,0.85,1100,310,41,7,9,-4,257,100,18,21,9,401,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1999-03-03,1998,6,22,62,1678.8,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1440,0.86,1100,340,41,7,10,-3,285,100,18,22,10,429,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1999-03-04,1998,6,23,63,1708.9,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1470,0.86,1100,370,41,7,11,-2,313,100,18,23,11,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-05,1998,6,23,64,1739.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1500,0.86,1100,400,41,7,12,-1,341,100,18,24,12,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-03-06,1998,6,23,65,1769.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1531,0.86,1100,431,41,7,13,0,370,100,18,25,13,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1999-03-07,1998,6,23,66,1800.4,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1561,0.87,1100,461,41,7,13,1,399,100,18,25,14,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1999-03-08,1998,6,23,67,1824.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1585,0.87,1100,485,41,7,13,2,422,100,18,25,15,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-03-09,1998,6,23,68,1841.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1603,0.87,1100,503,41,7,13,2,440,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-03-10,1998,6,23,69,1852,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1613,0.87,1100,513,41,7,13,2,450,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1999-03-11,1998,6,24,70,1855.5,0.15,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1999-03-12,1998,6,24,71,1858.9,0.15,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1999-03-13,1998,6,24,72,1862.4,0.15,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-03-14,1998,6,24,73,1872.8,0.15,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
1999-03-15,1998,6,24,74,1890.2,0.15,3,Normal,49,9,9,9,107,183,0.097,1707,0.9,1100,607,51,9,16,9,522,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1999-03-16,1998,6,24,75,1907.7,0.14,3,Normal,49,9,9,9,107,183,0.096,1725,0.9,1100,625,51,9,16,10,539,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1999-03-17,1998,6,24,76,1932.2,0.14,3,Normal,49,9,9,9,107,183,0.095,1749,0.91,1100,649,51,9,16,10,563,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-03-18,1998,6,25,77,1963.9,0.14,3,Normal,49,9,9,9,107,183,0.093,1781,0.91,1100,681,51,9,16,11,594,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1999-03-19,1998,6,25,78,2010.1,0.14,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-03-20,1998,6,25,79,2056.6,0.13,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-03-21,1998,6,25,80,2110.7,0.13,3,Normal,49,9,9,9,107,183,0.087,1928,0.91,1100,828,51,9,16,16,736,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-03-22,1998,6,25,81,2180,0.12,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1999-03-23,1998,6,25,82,2257.4,0.12,3,Normal,49,9,9,9,107,183,0.081,2074,0.92,1100,974,51,9,16,20,878,100,18,25,29,985,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1999-03-24,1998,6,25,83,2320.7,0.11,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-03-25,1998,6,26,84,2392.2,0.11,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-03-26,1998,6,26,85,2472,0.099,3,Normal,49,9,9,9,107,183,0.074,2289,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1999-03-27,1998,6,26,86,2552.6,0.093,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-03-28,1998,6,26,87,2634,0.087,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1999-03-29,1998,6,26,88,2716.2,0.08,3,Normal,49,9,9,9,107,183,0.067,2533,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
1999-03-30,1998,6,26,89,2791.2,0.073,3,Normal,49,9,9,9,107,183,0.066,2608,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
1999-03-31,1998,6,26,90,2858.9,0.067,3,Normal,49,9,9,9,107,183,0.064,2676,0.94,1100,1580,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
1999-04-01,1998,7,27,91,2919,0.063,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
1999-04-02,1998,7,27,92,2971.4,0.059,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
1999-04-03,1998,7,27,93,3024.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
1999-04-04,1998,7,27,94,3085.2,0.052,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1999-04-05,1998,7,27,95,3146.6,0.048,3,Normal,54,13,14,19,117,217,0.069,2930,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
1999-04-06,1998,7,27,96,3208.4,0.045,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
1999-04-07,1998,7,27,97,3270.6,0.043,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1999-04-08,1998,7,28,98,3316.4,0.041,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1999-04-09,1998,7,28,99,3354,0.039,3,Normal,54,13,14,19,117,217,0.065,3137,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1999-04-10,1998,7,28,100,3391.8,0.037,3,Normal,54,13,14,19,117,217,0.064,3175,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
1999-04-11,1998,7,28,101,3421.2,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1999-04-12,1998,7,28,102,3442.3,0.034,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
1999-04-13,1998,7,28,103,3463.3,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3168,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
1999-04-14,1998,7,28,104,3476,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3181,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
1999-04-15,1998,7,29,105,3488.7,0.032,2,Mod_Wet,70,14,18,25,168,295,0.085,3194,0.92,1100,2090,30,4,7,38,2020,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
1999-04-16,1998,7,29,106,3492.9,0.032,2,Mod_Wet,70,14,18,25,168,295,0.085,3198,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
1999-04-17,1998,7,29,107,3488.7,0.032,2,Mod_Wet,70,14,18,25,168,295,0.085,3194,0.92,1100,2090,30,4,7,38,2020,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
1999-04-18,1998,7,29,108,3484.5,0.032,2,Mod_Wet,70,14,18,25,168,295,0.085,3189,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
1999-04-19,1998,7,29,109,3471.8,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
1999-04-20,1998,7,29,110,3450.7,0.034,2,Mod_Wet,70,14,18,25,168,295,0.086,3156,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
1999-04-21,1998,7,29,111,3429.6,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3135,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1999-04-22,1998,7,30,112,3400.2,0.036,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
1999-04-23,1998,7,30,113,3370.8,0.038,2,Mod_Wet,70,14,18,25,168,295,0.087,3076,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1999-04-24,1998,7,30,114,3341.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3046,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
1999-04-25,1998,7,30,115,3303.9,0.041,2,Mod_Wet,70,14,18,25,168,295,0.089,3009,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
1999-04-26,1998,7,30,116,3266.5,0.043,2,Mod_Wet,70,14,18,25,168,295,0.09,2971,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1999-04-27,1998,7,30,117,3212.6,0.045,2,Mod_Wet,70,14,18,25,168,295,0.092,2918,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
1999-04-28,1998,7,30,118,3159,0.048,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
1999-04-29,1998,7,31,119,3105.6,0.05,2,Mod_Wet,70,14,18,25,168,295,0.095,2811,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1999-04-30,1998,7,31,120,3052.5,0.054,2,Mod_Wet,70,14,18,25,168,295,0.097,2758,0.9,1100,1660,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1999-05-01,1998,8,31,121,2999.7,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
1999-05-02,1998,8,31,122,2947.2,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
1999-05-03,1998,8,31,123,2894.9,0.065,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1999-05-04,1998,8,31,124,2842.9,0.068,2,Mod_Wet,65,14,17,23,202,321,0.11,2522,0.89,1100,1420,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
1999-05-05,1998,8,31,125,2791.2,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2470,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
1999-05-06,1998,8,32,126,2739.8,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2419,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1999-05-07,1998,8,32,127,2688.7,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1999-05-08,1998,8,32,128,2637.9,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2317,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
1999-05-09,1998,8,32,129,2587.4,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2266,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1999-05-10,1998,8,32,130,2544.9,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1999-05-11,1998,8,32,131,2502.6,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1999-05-12,1998,8,32,132,2460.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2140,0.87,1100,1040,35,4,8,8,985,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-05-13,1998,8,33,133,2418.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-05-14,1998,8,33,134,2377.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-05-15,1998,8,33,135,2335.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2015,0.86,1100,915,35,4,8,4,864,100,18,25,27,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-05-16,1998,8,33,136,2294.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1974,0.86,1100,874,35,4,8,3,824,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1999-05-17,1998,8,33,137,2246.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1925,0.86,1100,825,35,4,8,2,776,100,18,25,25,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
1999-05-18,1998,8,33,138,2183.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1863,0.85,1100,763,35,4,8,0,716,100,18,25,23,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1999-05-19,1998,8,33,139,2128.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1808,0.85,1100,708,35,4,8,-2,663,100,18,25,21,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1999-05-20,1998,8,34,140,2074.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1754,0.84,1100,654,35,4,8,-3,610,100,18,25,20,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-05-21,1998,8,34,141,2020.8,0.13,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-05-22,1998,8,34,142,1967.5,0.14,3,Normal,55,13,13,17,178,276,0.14,1691,0.86,1100,591,45,5,12,1,528,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-05-23,1998,8,34,143,1921.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1646,0.86,1100,546,45,5,12,-1,485,100,18,25,16,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-05-24,1998,8,34,144,1876.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1600,0.85,1100,500,45,5,12,-2,440,100,18,25,15,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-05-25,1998,8,34,145,1831.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1555,0.85,1100,455,45,5,12,-3,396,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-05-26,1998,8,34,146,1786.7,0.16,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-27,1998,8,35,147,1742.5,0.16,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-05-28,1998,8,35,148,1705.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-05-29,1998,8,35,149,1668.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1999-05-30,1998,8,35,150,1632.4,0.18,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-05-31,1998,8,35,151,1596.3,0.18,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1999-06-01,1998,9,35,152,1560.6,0.19,3,Normal,53,12,12,13,120,210,0.14,1351,0.86,1100,251,47,6,8,-5,195,100,18,20,8,315,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1999-06-02,1998,9,35,153,1525.3,0.19,3,Normal,53,12,12,13,120,210,0.14,1315,0.86,1100,215,47,6,7,-7,162,100,18,19,6,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1999-06-03,1998,9,36,154,1496.6,0.2,3,Normal,53,12,12,13,120,210,0.14,1287,0.86,1100,187,42,6,6,-7,140,95,18,18,6,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
1999-06-04,1998,9,36,155,1468.1,0.2,3,Normal,53,12,12,13,120,210,0.14,1258,0.86,1100,158,36,5,5,-8,120,89,17,17,5,240,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-06-05,1998,9,36,156,1440,0.21,3,Normal,53,12,12,13,120,210,0.15,1230,0.85,1100,130,29,4,4,-9,102,82,16,16,4,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1999-06-06,1998,9,36,157,1412,0.22,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-06-07,1998,9,36,158,1378.2,0.22,3,Normal,53,12,12,13,120,210,0.15,1168,0.85,1100,68,15,2,2,-11,60,68,14,14,2,180,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1999-06-08,1998,9,36,159,1326.8,0.23,3,Normal,53,12,12,13,120,210,0.16,1117,0.84,1100,17,4,1,1,-12,23,57,13,13,1,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-06-09,1998,9,36,160,1276.4,0.24,3,Normal,53,12,12,13,120,210,0.17,1066,0.83,1066,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.762,0.572,0.027,1.33,0.0628,4,0.293,1.63,0.0767,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
1999-06-10,1998,9,37,161,1232.8,0.24,3,Normal,53,12,12,13,120,210,0.17,1023,0.83,1023,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.698,0.474,0.0222,1.17,0.0549,4,0.285,1.46,0.0682,19.9,0.955,0.98,0.936,47.7,46.7,187,4490
1999-06-11,1998,9,37,162,1195.7,0.25,3,Normal,53,12,12,13,120,210,0.18,985.7,0.82,985.7,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.644,0.416,0.0194,1.06,0.0493,4,0.275,1.33,0.0621,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
1999-06-12,1998,9,37,163,1159.2,0.26,3,Normal,53,12,12,13,120,210,0.18,949.2,0.82,949.2,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.594,0.398,0.0184,0.993,0.046,4,0.263,1.26,0.0581,20.3,0.955,0.98,0.936,45.2,44.3,177,4250
1999-06-13,1998,9,37,164,1129,0.26,3,Normal,53,12,12,13,120,210,0.19,919,0.81,919,0,0,0,0,-13,13,53,12,12,0,133,996,990,968.3,21.7,0.567,0.384,0.0177,0.95,0.0438,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
1999-06-14,1998,9,37,165,1099.3,0.27,3,Normal,53,12,12,13,120,210,0.19,889.3,0.81,889.3,0,0,0,0,-13,13,53,12,12,0,133,966,990,968.2,21.8,0.539,0.369,0.017,0.909,0.0417,4,0.243,1.15,0.0528,20.6,0.955,0.98,0.936,43,42.1,168,4040
1999-06-15,1998,9,37,166,1070.1,0.27,3,Normal,53,12,12,13,120,210,0.2,860.1,0.8,860.1,0,0,0,0,-13,13,53,12,12,0,133,937,990,968.1,21.9,0.513,0.355,0.0162,0.868,0.0397,4,0.233,1.1,0.0503,20.8,0.954,0.98,0.935,41.8,41,164,3930
1999-06-16,1998,9,37,167,1046.7,0.28,3,Normal,53,12,12,13,120,210,0.2,836.7,0.8,836.7,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.491,0.344,0.0157,0.835,0.038,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
1999-06-17,1998,9,38,168,1023.7,0.28,3,Normal,53,12,12,13,120,210,0.2,813.7,0.8,813.7,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.47,0.333,0.0151,0.803,0.0365,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
1999-06-18,1998,9,38,169,1001.1,0.29,3,Normal,53,12,12,13,120,210,0.21,791.1,0.79,791.1,0,0,0,0,-13,13,53,12,12,0,133,868,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.0349,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52,48.2,145,3470
1999-06-19,1998,9,38,170,979,0.29,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
1999-06-20,1998,9,38,171,957.38,0.3,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
1999-06-21,1998,9,38,172,940.91,0.31,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
1999-06-22,1998,9,38,173,924.78,0.31,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
1999-06-23,1998,9,38,174,908.99,0.31,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
1999-06-24,1998,9,39,175,893.56,0.32,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
1999-06-25,1998,9,39,176,878.54,0.32,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
1999-06-26,1998,9,39,177,863.93,0.33,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
1999-06-27,1998,9,39,178,849.78,0.33,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
1999-06-28,1998,9,39,179,836.14,0.34,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
1999-06-29,1998,9,39,180,823.06,0.34,3,Normal,53,12,12,13,120,210,0.26,613.1,0.74,613.1,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.319,0.211,0.00923,0.529,0.0232,3,0.218,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
1999-06-30,1998,9,39,181,814.09,0.35,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
1999-07-01,1998,10,40,182,805.49,0.35,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
