date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-01-31,1999,4,18,31,395.16,0.57,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2000-02-01,1999,5,18,32,406.37,0.57,5,Dry,31,6,4,3,41,85,0.21,321.4,0.79,321.4,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00206,0.214,0.00871,2,0.159,0.374,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2000-02-02,1999,5,18,33,415.39,0.56,5,Dry,31,6,4,3,41,85,0.2,330.4,0.8,330.4,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0549,0.00224,0.222,0.00903,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
2000-02-03,1999,5,18,34,426.06,0.55,5,Dry,31,6,4,3,41,85,0.2,341.1,0.8,341.1,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.06,0.00245,0.23,0.00941,2,0.173,0.403,0.0165,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2000-02-04,1999,5,19,35,437.81,0.54,5,Dry,31,6,4,3,41,85,0.19,352.8,0.81,352.8,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0655,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2000-02-05,1999,5,19,36,450.67,0.53,5,Dry,31,6,4,3,41,85,0.19,365.7,0.81,365.7,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2000-02-06,1999,5,19,37,466.25,0.52,5,Dry,31,6,4,3,41,85,0.18,381.3,0.82,381.3,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2000-02-07,1999,5,19,38,484.57,0.51,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2000-02-08,1999,5,19,39,501.8,0.5,5,Dry,31,6,4,3,41,85,0.17,416.8,0.83,416.8,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0957,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
2000-02-09,1999,5,19,40,517.39,0.49,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2000-02-10,1999,5,19,41,536.25,0.48,5,Dry,31,6,4,3,41,85,0.16,451.3,0.84,451.3,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2000-02-11,1999,5,20,42,555.67,0.47,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.338,0.0142,2,0.26,0.599,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2000-02-12,1999,5,20,43,573.99,0.46,5,Dry,31,6,4,3,41,85,0.15,489,0.85,489,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2000-02-13,1999,5,20,44,591.21,0.45,5,Dry,31,6,4,3,41,85,0.14,506.2,0.86,506.2,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2000-02-14,1999,5,20,45,608.44,0.44,5,Dry,31,6,4,3,41,85,0.14,523.4,0.86,523.4,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.151,0.00637,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2000-02-15,1999,5,20,46,627.85,0.43,5,Dry,31,6,4,3,41,85,0.14,542.9,0.86,542.9,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2720
2000-02-16,1999,5,20,47,644.53,0.42,5,Dry,31,6,4,3,41,85,0.13,559.5,0.87,559.5,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2000-02-17,1999,5,20,48,659.57,0.41,5,Dry,31,6,4,3,41,85,0.13,574.6,0.87,574.6,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.276,0.185,0.00788,0.461,0.0197,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2000-02-18,1999,5,21,49,672.97,0.41,5,Dry,31,6,4,3,41,85,0.13,588,0.87,588,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2000-02-19,1999,5,21,50,688.01,0.4,5,Dry,31,6,4,3,41,85,0.12,603,0.88,603,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2000-02-20,1999,5,21,51,700.86,0.4,5,Dry,31,6,4,3,41,85,0.12,615.9,0.88,615.9,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00912,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2000-02-21,1999,5,21,52,713.17,0.39,5,Dry,31,6,4,3,41,85,0.12,628.2,0.88,628.2,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2000-02-22,1999,5,21,53,727.66,0.38,5,Dry,31,6,4,3,41,85,0.12,642.7,0.88,642.7,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.23,0.00993,0.545,0.0235,3,0.232,0.777,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
2000-02-23,1999,5,21,54,741.06,0.38,5,Dry,31,6,4,3,41,85,0.12,656.1,0.89,656.1,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2000-02-24,1999,5,21,55,752.81,0.38,5,Dry,31,6,4,3,41,85,0.11,667.8,0.89,667.8,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.025,3,0.243,0.819,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2000-02-25,1999,5,22,56,759.65,0.37,5,Dry,31,6,4,3,41,85,0.11,674.6,0.89,674.6,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0254,3,0.246,0.831,0.036,22.2,0.957,0.98,0.938,46.9,46,138,3310
2000-02-26,1999,5,22,57,764.85,0.37,5,Dry,31,6,4,3,41,85,0.11,679.9,0.89,679.9,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.591,0.0257,3,0.248,0.84,0.0364,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2000-02-27,1999,5,22,58,770.04,0.37,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2000-02-28,1999,5,22,59,773.72,0.37,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2000-02-29,1999,5,22,60,779.74,0.36,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2000-03-01,1999,6,22,61,786.62,0.36,5,Dry,36,8,6,4,53,107,0.14,679.6,0.86,679.6,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2000-03-02,1999,6,22,62,794.14,0.35,5,Dry,36,8,6,4,53,107,0.14,687.1,0.86,687.1,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2000-03-03,1999,6,23,63,802.16,0.35,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2000-03-04,1999,6,23,64,810.61,0.35,5,Dry,36,8,6,4,53,107,0.13,703.6,0.87,703.6,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2000-03-05,1999,6,23,65,819.43,0.34,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2000-03-06,1999,6,23,66,828.59,0.34,5,Dry,36,8,6,4,53,107,0.13,721.6,0.87,721.6,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0284,3,0.267,0.915,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2000-03-07,1999,6,23,67,841.92,0.34,5,Dry,36,8,6,4,53,107,0.13,734.9,0.87,734.9,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0128,0.665,0.0293,3,0.273,0.939,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2000-03-08,1999,6,23,68,855.79,0.33,5,Dry,36,8,6,4,53,107,0.13,748.8,0.88,748.8,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.967,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2000-03-09,1999,6,23,69,870.14,0.33,5,Dry,36,8,6,4,53,107,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,8,6,0,57,813,990,967.4,22.6,0.399,0.308,0.0136,0.708,0.0313,3,0.284,0.991,0.0438,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2000-03-10,1999,6,24,70,889.23,0.32,5,Dry,36,8,6,4,53,107,0.12,782.2,0.88,782.2,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.734,0.0326,4,0.207,0.941,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2000-03-11,1999,6,24,71,913.46,0.31,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2000-03-12,1999,6,24,72,943.24,0.3,5,Dry,36,8,6,4,53,107,0.11,836.2,0.89,836.2,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2000-03-13,1999,6,24,73,979,0.29,5,Dry,36,8,6,4,53,107,0.11,872,0.89,872,0,0,0,0,-4,4,36,8,6,0,57,922,990,967.8,22.2,0.499,0.361,0.0163,0.86,0.0388,4,0.237,1.1,0.0494,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2000-03-14,1999,6,24,74,1021.1,0.28,5,Dry,36,8,6,4,53,107,0.1,914.1,0.9,914.1,0,0,0,0,-4,4,36,8,6,0,57,964,990,968,22,0.538,0.381,0.0173,0.919,0.0417,4,0.251,1.17,0.0531,20.9,0.956,0.98,0.936,44.7,43.8,175,4200
2000-03-15,1999,6,24,75,1070.1,0.27,5,Dry,36,8,6,4,53,107,0.1,963.1,0.9,963.1,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.582,0.405,0.0185,0.987,0.0451,4,0.268,1.25,0.0574,20.6,0.956,0.98,0.937,46.5,45.6,182,4380
2000-03-16,1999,6,24,76,1131.7,0.26,5,Dry,36,8,6,4,53,107,0.095,1025,0.91,1025,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.661,0.479,0.0221,1.14,0.0526,4,0.285,1.42,0.0657,20.3,0.955,0.98,0.936,48.6,47.7,191,4580
2000-03-17,1999,6,25,77,1201.3,0.25,5,Dry,36,8,6,4,53,107,0.089,1094,0.91,1094,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.763,0.635,0.0296,1.4,0.0652,4,0.299,1.7,0.0791,19.8,0.954,0.98,0.935,50.6,48.2,193,4630
2000-03-18,1999,6,25,78,1285.2,0.24,5,Dry,36,8,6,4,53,107,0.083,1178,0.92,1100,78,18,2,2,-2,58,54,10,8,2,111,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2000-03-19,1999,6,25,79,1384.3,0.22,5,Dry,36,8,6,4,53,107,0.077,1277,0.92,1100,177,40,5,5,1,126,76,13,11,5,179,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2000-03-20,1999,6,25,80,1449.3,0.21,5,Dry,36,8,6,4,53,107,0.074,1342,0.93,1100,242,55,7,7,3,170,91,15,13,7,223,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2000-03-21,1999,6,25,81,1522.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.085,1393,0.92,1100,293,59,9,9,3,213,100,17,16,9,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2000-03-22,1999,6,25,82,1609.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.08,1480,0.92,1100,380,59,10,12,5,294,100,18,19,11,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2000-03-23,1999,6,25,83,1705.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.076,1577,0.92,1100,477,59,10,15,8,385,100,18,22,14,452,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-03-24,1999,6,26,84,1817.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.071,1689,0.93,1100,589,59,10,18,12,490,100,18,25,18,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2000-03-25,1999,6,26,85,1939.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.067,1810,0.93,1100,710,59,10,18,15,608,100,18,25,21,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2000-03-26,1999,6,26,86,2071,0.13,4,Mod_Dry,41,8,7,6,67,129,0.062,1942,0.94,1100,842,59,10,18,19,736,100,18,25,25,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2000-03-27,1999,6,26,87,2213.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.058,2084,0.94,1100,984,59,10,18,24,873,100,18,25,30,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2000-03-28,1999,6,26,88,2328.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.055,2199,0.94,1100,1100,59,10,18,27,985,100,18,25,33,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2000-03-29,1999,6,26,89,2422.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.053,2293,0.95,1100,1190,59,10,18,30,1080,100,18,25,36,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-03-30,1999,6,26,90,2510.3,0.096,4,Mod_Dry,41,8,7,6,67,129,0.051,2381,0.95,1100,1280,59,10,18,32,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2000-03-31,1999,6,27,91,2591.3,0.09,4,Mod_Dry,41,8,7,6,67,129,0.05,2462,0.95,1100,1360,59,10,18,35,1240,100,18,25,41,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2000-04-01,1999,7,27,92,2665.2,0.084,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2000-04-02,1999,7,27,93,2731.9,0.079,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2000-04-03,1999,7,27,94,2791.2,0.073,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2000-04-04,1999,7,27,95,2842.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2000-04-05,1999,7,27,96,2886.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2000-04-06,1999,7,27,97,2923,0.063,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2000-04-07,1999,7,28,98,2951.2,0.061,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2000-04-08,1999,7,28,99,2979.5,0.059,3,Normal,54,13,14,19,117,217,0.073,2762,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2000-04-09,1999,7,28,100,2999.7,0.058,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2000-04-10,1999,7,28,101,3011.9,0.057,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2000-04-11,1999,7,28,102,3024.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2000-04-12,1999,7,28,103,3028.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2000-04-13,1999,7,28,104,3032.2,0.055,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2000-04-14,1999,7,29,105,3028.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2000-04-15,1999,7,29,106,3024.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2000-04-16,1999,7,29,107,3011.9,0.057,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2000-04-17,1999,7,29,108,2991.6,0.058,3,Normal,54,13,14,19,117,217,0.072,2775,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2000-04-18,1999,7,29,109,2971.4,0.059,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2000-04-19,1999,7,29,110,2943.2,0.061,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2000-04-20,1999,7,29,111,2915,0.063,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2000-04-21,1999,7,30,112,2886.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2000-04-22,1999,7,30,113,2850.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2000-04-23,1999,7,30,114,2815.1,0.07,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2000-04-24,1999,7,30,115,2779.4,0.074,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2000-04-25,1999,7,30,116,2743.8,0.078,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2000-04-26,1999,7,30,117,2708.3,0.081,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2000-04-27,1999,7,30,118,2673.1,0.084,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2000-04-28,1999,7,31,119,2630.1,0.087,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2000-04-29,1999,7,31,120,2587.4,0.09,3,Normal,54,13,14,19,117,217,0.084,2370,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2000-04-30,1999,7,31,121,2544.9,0.094,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2000-05-01,1999,8,31,122,2502.6,0.097,3,Normal,55,13,13,17,178,276,0.11,2227,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2000-05-02,1999,8,31,123,2460.5,0.1,3,Normal,55,13,13,17,178,276,0.11,2185,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2000-05-03,1999,8,31,124,2418.7,0.1,3,Normal,55,13,13,17,178,276,0.11,2143,0.89,1100,1040,45,5,12,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-05-04,1999,8,31,125,2377.1,0.11,3,Normal,55,13,13,17,178,276,0.12,2101,0.88,1100,1000,45,5,12,13,926,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-05-05,1999,8,32,126,2335.7,0.11,3,Normal,55,13,13,17,178,276,0.12,2060,0.88,1100,960,45,5,12,12,886,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2000-05-06,1999,8,32,127,2302,0.11,3,Normal,55,13,13,17,178,276,0.12,2026,0.88,1100,926,45,5,12,11,853,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2000-05-07,1999,8,32,128,2261.1,0.12,3,Normal,55,13,13,17,178,276,0.12,1985,0.88,1100,885,45,5,12,10,813,100,18,25,27,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2000-05-08,1999,8,32,129,2205.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1930,0.88,1100,830,45,5,12,8,760,100,18,25,25,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2000-05-09,1999,8,32,130,2150.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1875,0.87,1100,775,45,5,12,6,707,100,18,25,23,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2000-05-10,1999,8,32,131,2103.5,0.13,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2000-05-11,1999,8,32,132,2056.6,0.13,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-05-12,1999,8,33,133,2010.1,0.14,3,Normal,55,13,13,17,178,276,0.14,1734,0.86,1100,634,45,5,12,2,570,100,18,25,19,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2000-05-13,1999,8,33,134,1963.9,0.14,3,Normal,55,13,13,17,178,276,0.14,1688,0.86,1100,588,45,5,12,1,525,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2000-05-14,1999,8,33,135,1918.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2000-05-15,1999,8,33,136,1872.8,0.15,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2000-05-16,1999,8,33,137,1834.7,0.15,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2000-05-17,1999,8,33,138,1797,0.16,3,Normal,55,13,13,17,178,276,0.15,1521,0.85,1100,421,45,5,12,-4,363,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2000-05-18,1999,8,33,139,1759.5,0.16,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-05-19,1999,8,34,140,1722.3,0.17,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-05-20,1999,8,34,141,1685.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2000-05-21,1999,8,34,142,1648.9,0.18,3,Normal,55,13,13,17,178,276,0.17,1373,0.83,1100,273,45,5,8,-9,224,100,18,21,8,402,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2000-05-22,1999,8,34,143,1612.7,0.18,3,Normal,55,13,13,17,178,276,0.17,1337,0.83,1100,237,45,5,7,-10,190,100,18,20,7,368,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2000-05-23,1999,8,34,144,1583.3,0.19,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-05-24,1999,8,34,145,1554.2,0.19,3,Normal,55,13,13,17,178,276,0.18,1278,0.82,1100,178,40,5,5,-12,140,95,18,18,5,318,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2000-05-25,1999,8,34,146,1525.3,0.19,3,Normal,55,13,13,17,178,276,0.18,1249,0.82,1100,149,34,4,5,-13,119,89,17,18,4,297,1220,990,969.6,20.4,0.88,0.648,0.0317,1.53,0.0748,4,0.3,1.83,0.0895,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2000-05-26,1999,8,35,147,1496.6,0.2,3,Normal,55,13,13,17,178,276,0.18,1221,0.82,1100,121,27,4,4,-13,99,82,17,17,4,277,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-05-27,1999,8,35,148,1468.1,0.2,3,Normal,55,13,13,17,178,276,0.19,1192,0.81,1100,92,21,3,3,-14,79,76,16,16,3,257,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2000-05-28,1999,8,35,149,1440,0.21,3,Normal,55,13,13,17,178,276,0.19,1164,0.81,1100,64,14,2,2,-15,61,69,15,15,2,239,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2000-05-29,1999,8,35,150,1412,0.22,3,Normal,55,13,13,17,178,276,0.2,1136,0.81,1100,36,8,1,1,-16,42,63,14,14,1,220,1190,990,969.2,20.8,0.832,0.648,0.0312,1.48,0.0711,4,0.3,1.78,0.0856,19,0.953,0.98,0.933,48.9,47.9,192,4600
2000-05-30,1999,8,35,151,1384.3,0.22,3,Normal,55,13,13,17,178,276,0.2,1108,0.8,1100,8,2,0,0,-17,23,57,13,13,0,201,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0846,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2000-05-31,1999,8,35,152,1332.8,0.23,3,Normal,55,13,13,17,178,276,0.21,1057,0.79,1057,0,0,0,0,-17,17,55,13,13,0,195,1140,990,968.9,21.1,0.754,0.551,0.0262,1.3,0.062,4,0.291,1.6,0.0758,19.5,0.954,0.98,0.935,48.1,47.1,188,4520
2000-06-01,1999,9,35,153,1288.1,0.24,4,Mod_Dry,45,10,9,9,88,161,0.13,1127,0.88,1100,27,6,1,1,-8,27,51,11,10,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2000-06-02,1999,9,36,154,1250.1,0.24,4,Mod_Dry,45,10,9,9,88,161,0.13,1089,0.87,1089,0,0,0,0,-9,9,45,10,9,0,97,1150,990,968.7,21.3,0.776,0.623,0.0293,1.4,0.0657,4,0.298,1.7,0.0796,19.6,0.954,0.98,0.935,50,48.2,193,4630
2000-06-03,1999,9,36,155,1212.7,0.25,4,Mod_Dry,45,10,9,9,88,161,0.13,1052,0.87,1052,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.721,0.539,0.0252,1.26,0.0588,4,0.29,1.55,0.0724,19.9,0.955,0.98,0.936,48.9,48,192,4600
2000-06-04,1999,9,36,156,1176,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,1015,0.86,1015,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.668,0.457,0.0212,1.12,0.0522,4,0.283,1.41,0.0653,20.1,0.955,0.98,0.936,47.9,46.9,188,4500
2000-06-05,1999,9,36,157,1145.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,984.4,0.86,984.4,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.623,0.415,0.0192,1.04,0.048,4,0.275,1.31,0.0607,20.3,0.955,0.98,0.936,46.9,45.9,184,4410
2000-06-06,1999,9,36,158,1115.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,954.4,0.86,954.4,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.587,0.401,0.0184,0.988,0.0455,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2000-06-07,1999,9,36,159,1091.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,930.3,0.85,930.3,0,0,0,0,-9,9,45,10,9,0,97,994,990,968.2,21.8,0.565,0.389,0.0178,0.954,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,44.9,44,176,4220
2000-06-08,1999,9,36,160,1067.5,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,906.5,0.85,906.5,0,0,0,0,-9,9,45,10,9,0,97,970,990,968.1,21.9,0.543,0.378,0.0173,0.921,0.0421,4,0.248,1.17,0.0534,20.7,0.955,0.98,0.936,44,43.1,172,4140
2000-06-09,1999,9,37,161,1044.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,883.1,0.85,883.1,0,0,0,0,-9,9,45,10,9,0,97,947,990,968,22,0.522,0.366,0.0167,0.888,0.0405,4,0.241,1.13,0.0514,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2000-06-10,1999,9,37,162,1021.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,860.1,0.84,860.1,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.501,0.355,0.0161,0.856,0.0389,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2000-06-11,1999,9,37,163,998.63,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,837.6,0.84,837.6,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.48,0.344,0.0156,0.825,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,161,3880
2000-06-12,1999,9,37,164,981.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,820.4,0.84,820.4,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2000-06-13,1999,9,37,165,964.53,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,803.5,0.83,803.5,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2000-06-14,1999,9,37,166,947.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,786.9,0.83,786.9,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2000-06-15,1999,9,37,167,931.65,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,770.6,0.83,770.6,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.0139,0.731,0.0327,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2000-06-16,1999,9,38,168,915.71,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2000-06-17,1999,9,38,169,900.13,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,739.1,0.82,739.1,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0304,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2000-06-18,1999,9,38,170,884.93,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,723.9,0.82,723.9,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.285,0.0126,0.661,0.0293,3,0.268,0.929,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2000-06-19,1999,9,38,171,870.14,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,709.1,0.81,709.1,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0121,0.641,0.0283,3,0.262,0.902,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2000-06-20,1999,9,38,172,859.84,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2000-06-21,1999,9,38,173,849.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,688.8,0.81,688.8,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.868,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2000-06-22,1999,9,38,174,839.99,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2000-06-23,1999,9,39,175,830.46,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2000-06-24,1999,9,39,176,821.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2000-06-25,1999,9,39,177,812.34,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2000-06-26,1999,9,39,178,803.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2000-06-27,1999,9,39,179,795.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2000-06-28,1999,9,39,180,788.08,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2000-06-29,1999,9,39,181,781.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2000-06-30,1999,9,40,182,774.84,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2000-07-01,1999,10,40,183,768.67,0.37,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2000-07-02,1999,10,40,184,756.37,0.37,3,Normal,50,10,9,9,108,186,0.25,570.4,0.75,570.4,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00789,0.472,0.0205,3,0.199,0.671,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,116,2790
2000-07-03,1999,10,40,185,745.16,0.38,3,Normal,50,10,9,9,108,186,0.25,559.2,0.75,559.2,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.175,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2000-07-04,1999,10,40,186,733.4,0.38,3,Normal,50,10,9,9,108,186,0.25,547.4,0.75,547.4,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.167,0.00719,0.443,0.0191,3,0.189,0.632,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
2000-07-05,1999,10,40,187,722.19,0.39,3,Normal,50,10,9,9,108,186,0.26,536.2,0.74,536.2,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2000-07-06,1999,10,40,188,712.07,0.39,3,Normal,50,10,9,9,108,186,0.26,526.1,0.74,526.1,0,0,0,0,-9,9,50,10,9,0,117,595,990,966.7,23.3,0.265,0.152,0.00655,0.417,0.0179,3,0.179,0.596,0.0256,22.7,0.949,0.97,0.92,37,35.9,108,2580
2000-07-07,1999,10,41,189,701.41,0.4,3,Normal,50,10,9,9,108,186,0.27,515.4,0.73,515.4,0,0,0,0,-9,9,50,10,9,0,117,584,990,966.7,23.3,0.259,0.145,0.00624,0.404,0.0173,3,0.174,0.578,0.0248,22.7,0.948,0.97,0.919,36.3,35.2,106,2530
2000-07-08,1999,10,41,190,690.74,0.4,3,Normal,50,10,9,9,108,186,0.27,504.7,0.73,504.7,0,0,0,0,-9,9,50,10,9,0,117,574,990,966.7,23.3,0.253,0.138,0.00592,0.391,0.0167,3,0.17,0.56,0.024,22.8,0.947,0.97,0.918,35.6,34.5,104,2480
2000-07-09,1999,10,41,191,680.63,0.4,3,Normal,50,10,9,9,108,186,0.27,494.6,0.73,494.6,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.132,0.00567,0.379,0.0162,3,0.165,0.544,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2000-07-10,1999,10,41,192,671.6,0.41,3,Normal,50,10,9,9,108,186,0.28,485.6,0.72,485.6,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00548,0.37,0.0158,2,0.27,0.64,0.0273,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-07-11,1999,10,41,193,662.03,0.41,3,Normal,50,10,9,9,108,186,0.28,476,0.72,476,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00527,0.36,0.0153,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2000-07-12,1999,10,41,194,652.46,0.42,3,Normal,50,10,9,9,108,186,0.28,466.5,0.71,466.5,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00507,0.35,0.0149,2,0.257,0.607,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2000-07-13,1999,10,41,195,642.89,0.42,3,Normal,50,10,9,9,108,186,0.29,456.9,0.71,456.9,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00487,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2000-07-14,1999,10,42,196,633.87,0.43,3,Normal,50,10,9,9,108,186,0.29,447.9,0.71,447.9,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.11,0.00468,0.331,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.8,2280
2000-07-15,1999,10,42,197,625.94,0.43,3,Normal,50,10,9,9,108,186,0.3,439.9,0.7,439.9,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2000-07-16,1999,10,42,198,617.46,0.43,3,Normal,50,10,9,9,108,186,0.3,431.5,0.7,431.5,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
2000-07-17,1999,10,42,199,608.99,0.44,3,Normal,50,10,9,9,108,186,0.3,423,0.69,423,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2000-07-18,1999,10,42,200,600.51,0.44,3,Normal,50,10,9,9,108,186,0.31,414.5,0.69,414.5,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0946,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2000-07-19,1999,10,42,201,592.58,0.45,3,Normal,50,10,9,9,108,186,0.31,406.6,0.69,406.6,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.0909,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
2000-07-20,1999,10,42,202,584.65,0.45,3,Normal,50,10,9,9,108,186,0.32,398.6,0.68,398.6,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0872,0.00367,0.288,0.0121,2,0.212,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.6,85.1,2040
2000-07-21,1999,10,43,203,577.81,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,350.8,0.61,350.8,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0646,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37.1,74.1,1780
2000-07-22,1999,10,43,204,570.43,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,343.4,0.6,343.4,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0611,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.92,37.4,36.3,72.5,1740
2000-07-23,1999,10,43,205,563.05,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,336.1,0.6,336.1,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0576,0.00241,0.24,0.0101,2,0.169,0.409,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1700
2000-07-24,1999,10,43,206,555.67,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,328.7,0.59,328.7,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0541,0.00226,0.234,0.00979,2,0.164,0.398,0.0167,23.5,0.945,0.97,0.917,35.8,34.7,69.5,1670
2000-07-25,1999,10,43,207,548.28,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,321.3,0.59,321.3,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0506,0.00212,0.228,0.00952,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,34,67.9,1630
2000-07-26,1999,10,43,208,541.45,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,314.4,0.58,314.4,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0474,0.00198,0.222,0.00927,2,0.155,0.377,0.0157,23.6,0.943,0.97,0.915,34.3,33.3,66.5,1600
2000-07-27,1999,10,43,209,534.61,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,307.6,0.57,307.6,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.172,0.0442,0.00184,0.217,0.00902,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.1,1560
2000-07-28,1999,10,44,210,528.87,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,301.9,0.57,301.9,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0415,0.00173,0.212,0.00882,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2000-07-29,1999,10,44,211,522.58,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,295.6,0.57,295.6,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0385,0.0016,0.207,0.00859,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.3,31.3,62.6,1500
2000-07-30,1999,10,44,212,516.29,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,289.3,0.56,289.3,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0355,0.00148,0.201,0.00837,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.3,1470
2000-07-31,1999,10,44,213,510,0.49,2,Mod_Wet,58,11,11,11,136,227,0.45,283,0.56,283,0,0,0,0,-11,11,58,11,11,0,147,363,990,965.9,24.1,0.164,0.0326,0.00135,0.196,0.00814,2,0.134,0.33,0.0137,23.8,0.937,0.97,0.909,30.9,30,60,1440
2000-08-01,1999,11,44,214,503.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,319.7,0.64,319.7,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00925,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.2,1640
2000-08-02,1999,11,44,215,496.33,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2000-08-03,1999,11,44,216,489.49,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2000-08-04,1999,11,45,217,483.75,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,299.8,0.62,299.8,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2000-08-05,1999,11,45,218,477.46,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2000-08-06,1999,11,45,219,471.17,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2000-08-07,1999,11,45,220,464.89,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2000-08-08,1999,11,45,221,459.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2000-08-09,1999,11,45,222,453.4,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.4,0.59,269.4,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2000-08-10,1999,11,45,223,447.66,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2000-08-11,1999,11,46,224,443.01,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,259,0.58,259,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0213,0.000871,0.173,0.0071,2,0.117,0.291,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.4,1330
2000-08-12,1999,11,46,225,437.81,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,253.8,0.58,253.8,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0188,0.000769,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2000-08-13,1999,11,46,226,432.62,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,248.6,0.57,248.6,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.2,1280
2000-08-14,1999,11,46,227,427.42,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,243.4,0.57,243.4,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.147,0.0164,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2000-08-15,1999,11,46,228,422.23,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2000-08-16,1999,11,46,229,417.03,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,233,0.56,233,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2000-08-17,1999,11,46,230,412.39,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,228.4,0.55,228.4,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0152,0.000618,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2000-08-18,1999,11,47,231,407.74,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,223.7,0.55,223.7,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000601,0.154,0.00628,1,0.245,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-08-19,1999,11,47,232,403.09,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,219.1,0.54,219.1,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.00619,1,0.238,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2000-08-20,1999,11,47,233,398.44,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,214.4,0.54,214.4,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00611,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2000-08-21,1999,11,47,234,394.89,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,210.9,0.53,210.9,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.937,48,47,47,1130
2000-08-22,1999,11,47,235,390.78,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,206.8,0.53,206.8,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2000-08-23,1999,11,47,236,386.68,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,202.7,0.52,202.7,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2000-08-24,1999,11,47,237,382.58,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,198.6,0.52,198.6,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.0058,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.2,44.3,44.3,1060
2000-08-25,1999,11,48,238,378.48,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,194.5,0.51,194.5,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0123,0.000497,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.3,43.4,43.4,1040
2000-08-26,1999,11,48,239,374.38,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,190.4,0.51,190.4,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000483,0.14,0.00565,1,0.2,0.339,0.0137,24.4,0.952,0.98,0.933,43.4,42.5,42.5,1020
2000-08-27,1999,11,48,240,370.28,0.6,2,Mod_Wet,54,9,8,6,107,184,0.5,186.3,0.5,186.3,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.7,0.126,0.0116,0.000468,0.138,0.00557,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.4,41.6,41.6,998
2000-08-28,1999,11,48,241,366.17,0.6,2,Mod_Wet,54,9,8,6,107,184,0.5,182.2,0.5,182.2,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000454,0.136,0.0055,1,0.188,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.6,40.6,975
2000-08-29,1999,11,48,242,362.62,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,178.6,0.49,178.6,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.0109,0.000441,0.135,0.00543,1,0.184,0.318,0.0128,24.5,0.949,0.977,0.927,40.7,39.7,39.7,954
2000-08-30,1999,11,48,243,359.06,0.61,2,Mod_Wet,54,9,8,6,107,184,0.51,175.1,0.49,175.1,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000429,0.133,0.00536,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.8,38.9,38.9,933
