date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-08-31,1999,11,48,244,355.51,0.61,2,Mod_Wet,54,9,8,6,107,184,0.52,171.5,0.48,171.5,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0103,0.000416,0.131,0.0053,1,0.174,0.305,0.0123,24.5,0.947,0.974,0.922,39,38,38,912
2000-09-01,1999,12,49,245,350.86,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,212.9,0.61,212.9,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2000-09-02,1999,12,49,246,346.21,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
2000-09-03,1999,12,49,247,341.02,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2000-09-04,1999,12,49,248,335.82,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2000-09-05,1999,12,49,249,331.17,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,193.2,0.58,193.2,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2000-09-06,1999,12,49,250,326.53,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2000-09-07,1999,12,49,251,322.97,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2000-09-08,1999,12,50,252,318.87,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2000-09-09,1999,12,50,253,314.77,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2000-09-10,1999,12,50,254,310.67,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2000-09-11,1999,12,50,255,306.56,0.67,3,Normal,40,6,4,3,65,118,0.39,188.6,0.61,188.6,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2000-09-12,1999,12,50,256,302.46,0.67,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2000-09-13,1999,12,50,257,298.91,0.68,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2000-09-14,1999,12,50,258,296.45,0.68,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2000-09-15,1999,12,51,259,293.44,0.69,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2000-09-16,1999,12,51,260,290.43,0.69,3,Normal,40,6,4,3,65,118,0.41,172.4,0.59,172.4,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.975,0.923,39.7,38.8,38.8,931
2000-09-17,1999,12,51,261,288.52,0.7,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2000-09-18,1999,12,51,262,288.24,0.7,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2000-09-19,1999,12,51,263,285.24,0.7,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2000-09-20,1999,12,51,264,282.78,0.7,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2000-09-21,1999,12,51,265,278.67,0.71,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2000-09-22,1999,12,52,266,275.12,0.72,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2000-09-23,1999,12,52,267,272.66,0.72,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2000-09-24,1999,12,52,268,269.65,0.73,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2000-09-25,1999,12,52,269,266.64,0.74,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2000-09-26,1999,12,52,270,263.64,0.74,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2000-09-27,1999,12,52,271,260.63,0.75,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
2000-09-28,1999,12,52,272,257.62,0.76,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2000-09-29,1999,12,53,273,254.61,0.76,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2000-09-30,1999,12,53,274,252.15,0.77,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
2000-10-01,2000,1,1,275,249.69,0.78,3,Normal,37,5,3,2,50,97,0.39,152.7,0.61,152.7,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2000-10-02,2000,1,1,276,247.23,0.78,3,Normal,37,5,3,2,50,97,0.39,150.2,0.61,150.2,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00852,0.000337,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2000-10-03,2000,1,1,277,244.77,0.79,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00831,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2000-10-04,2000,1,1,278,243.4,0.8,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2000-10-05,2000,1,1,279,241.49,0.8,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2000-10-06,2000,1,1,280,239.57,0.81,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-10-07,2000,1,1,281,237.66,0.81,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2000-10-08,2000,1,2,282,236.29,0.82,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2000-10-09,2000,1,2,283,234.92,0.82,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2000-10-10,2000,1,2,284,233.01,0.83,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2000-10-11,2000,1,2,285,231.1,0.83,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2000-10-12,2000,1,2,286,229.73,0.83,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2000-10-13,2000,1,2,287,228.36,0.84,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2000-10-14,2000,1,2,288,226.45,0.84,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2000-10-15,2000,1,3,289,224.53,0.85,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2000-10-16,2000,1,3,290,222.62,0.85,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2000-10-17,2000,1,3,291,220.71,0.86,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2000-10-18,2000,1,3,292,218.79,0.86,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2000-10-19,2000,1,3,293,216.88,0.87,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-10-20,2000,1,3,294,214.96,0.88,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2000-10-21,2000,1,3,295,213.6,0.88,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-22,2000,1,4,296,211.68,0.89,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2000-10-23,2000,1,4,297,210.31,0.89,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2000-10-24,2000,1,4,298,208.95,0.89,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2000-10-25,2000,1,4,299,208.67,0.89,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2000-10-26,2000,1,4,300,207.85,0.9,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2000-10-27,2000,1,4,301,207.58,0.9,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2000-10-28,2000,1,4,302,206.76,0.9,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2000-10-29,2000,1,5,303,206.49,0.9,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2000-10-30,2000,1,5,304,205.12,0.9,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2000-10-31,2000,1,5,305,203.75,0.91,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2000-11-01,2000,2,5,306,203.48,0.91,3,Normal,36,5,3,2,47,93,0.46,110.5,0.54,110.5,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0901,0.00514,0.000201,0.0952,0.00372,1,0.0916,0.187,0.0073,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2000-11-02,2000,2,5,307,206.49,0.9,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2000-11-03,2000,2,5,308,209.49,0.89,3,Normal,36,5,3,2,47,93,0.44,116.5,0.56,116.5,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00774,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2000-11-04,2000,2,5,309,209.77,0.89,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2000-11-05,2000,2,6,310,210.04,0.89,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2000-11-06,2000,2,6,311,210.31,0.89,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-11-07,2000,2,6,312,211.68,0.89,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2000-11-08,2000,2,6,313,214.69,0.88,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2000-11-09,2000,2,6,314,217.7,0.87,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2000-11-10,2000,2,6,315,216.88,0.87,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2000-11-11,2000,2,6,316,215.51,0.88,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-11-12,2000,2,7,317,217.42,0.87,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2000-11-13,2000,2,7,318,219.34,0.86,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-11-14,2000,2,7,319,220.16,0.86,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2000-11-15,2000,2,7,320,219.34,0.86,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-11-16,2000,2,7,321,217.97,0.87,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2000-11-17,2000,2,7,322,216.06,0.87,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-11-18,2000,2,7,323,214.69,0.88,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2000-11-19,2000,2,8,324,213.32,0.88,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2000-11-20,2000,2,8,325,211.41,0.89,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-11-21,2000,2,8,326,210.04,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2000-11-22,2000,2,8,327,208.67,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-11-23,2000,2,8,328,209.49,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2000-11-24,2000,2,8,329,209.77,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2000-11-25,2000,2,8,330,209.49,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2000-11-26,2000,2,9,331,211.96,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2000-11-27,2000,2,9,332,217.7,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2000-11-28,2000,2,9,333,220.16,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2000-11-29,2000,2,9,334,223.17,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00902,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2000-11-30,2000,2,9,335,227.81,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2000-12-01,2000,3,9,336,231.37,0.83,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2000-12-02,2000,3,9,337,233.28,0.83,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2000-12-03,2000,3,10,338,235.2,0.82,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2000-12-04,2000,3,10,339,237.66,0.81,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2000-12-05,2000,3,10,340,237.93,0.81,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2000-12-06,2000,3,10,341,237.66,0.81,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2000-12-07,2000,3,10,342,239.57,0.81,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2000-12-08,2000,3,10,343,243.13,0.8,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2000-12-09,2000,3,10,344,246.68,0.79,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2000-12-10,2000,3,11,345,250.24,0.78,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2000-12-11,2000,3,11,346,251.6,0.77,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2000-12-12,2000,3,11,347,249.69,0.78,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-12-13,2000,3,11,348,250.51,0.78,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2000-12-14,2000,3,11,349,253.52,0.77,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2000-12-15,2000,3,11,350,253.79,0.77,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2000-12-16,2000,3,11,351,257.89,0.75,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2000-12-17,2000,3,12,352,264.73,0.74,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2000-12-18,2000,3,12,353,271.56,0.73,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-12-19,2000,3,12,354,278.4,0.71,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2000-12-20,2000,3,12,355,286.88,0.7,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2000-12-21,2000,3,12,356,293.71,0.69,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2000-12-22,2000,3,12,357,301.64,0.68,5,Dry,26,4,3,2,24,59,0.2,242.6,0.8,242.6,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2000-12-23,2000,3,12,358,310.67,0.66,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.00071,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.1,1320
2000-12-24,2000,3,13,359,320.78,0.65,5,Dry,26,4,3,2,24,59,0.18,261.8,0.82,261.8,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0226,0.000903,0.162,0.00649,2,0.119,0.281,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.3,1380
2000-12-25,2000,3,13,360,330.9,0.64,5,Dry,26,4,3,2,24,59,0.18,271.9,0.82,271.9,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0273,0.0011,0.17,0.00683,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2000-12-26,2000,3,13,361,339.92,0.63,5,Dry,26,4,3,2,24,59,0.17,280.9,0.83,280.9,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0316,0.00127,0.178,0.00715,2,0.132,0.31,0.0125,24.6,0.936,0.97,0.908,31.7,30.8,61.5,1480
2000-12-27,2000,3,13,362,351.68,0.61,5,Dry,26,4,3,2,24,59,0.17,292.7,0.83,292.7,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.15,0.0371,0.0015,0.188,0.00755,2,0.14,0.328,0.0132,24.5,0.938,0.97,0.91,33,32,64.1,1540
2000-12-28,2000,3,13,363,365.08,0.6,5,Dry,26,4,3,2,24,59,0.16,306.1,0.84,306.1,0,0,0,0,-2,2,26,4,3,0,26,339,990,965.2,24.8,0.155,0.0435,0.00175,0.199,0.00802,2,0.149,0.348,0.014,24.4,0.941,0.97,0.913,34.5,33.5,66.9,1610
2000-12-29,2000,3,13,364,380.67,0.59,5,Dry,26,4,3,2,24,59,0.15,321.7,0.84,321.7,0,0,0,0,-2,2,26,4,3,0,26,355,990,965.3,24.7,0.161,0.0508,0.00206,0.212,0.00857,2,0.16,0.371,0.015,24.3,0.944,0.97,0.915,36.2,35.1,70.2,1690
2000-12-30,2000,3,13,365,394.06,0.58,5,Dry,26,4,3,2,24,59,0.15,335.1,0.85,335.1,0,0,0,0,-2,2,26,4,3,0,26,368,990,965.4,24.6,0.165,0.0571,0.00232,0.223,0.00904,2,0.169,0.391,0.0159,24.2,0.946,0.971,0.918,37.7,36.6,73.1,1760
2000-12-31,2000,3,14,366,408.56,0.56,5,Dry,26,4,3,2,24,59,0.14,349.6,0.86,349.6,0,0,0,0,-2,2,26,4,3,0,26,383,990,965.4,24.6,0.171,0.064,0.00261,0.235,0.00955,2,0.178,0.413,0.0168,24.1,0.948,0.974,0.924,39.2,38.2,76.5,1840
2001-01-01,2000,4,14,1,426.33,0.55,5,Dry,29,5,4,2,33,73,0.17,353.3,0.83,353.3,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0658,0.00269,0.239,0.00978,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.1,1850
2001-01-02,2000,4,14,2,444.65,0.54,5,Dry,29,5,4,2,33,73,0.16,371.6,0.84,371.6,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0744,0.00305,0.255,0.0104,2,0.193,0.448,0.0184,24,0.951,0.979,0.932,41.5,40.7,81.3,1950
2001-01-03,2000,4,14,3,461.33,0.52,5,Dry,29,5,4,2,33,73,0.16,388.3,0.84,388.3,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0823,0.00338,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.954,0.98,0.934,43.3,42.4,84.9,2040
2001-01-04,2000,4,14,4,480.2,0.51,5,Dry,29,5,4,2,33,73,0.15,407.2,0.85,407.2,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0912,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.8,2130
2001-01-05,2000,4,14,5,502.89,0.5,5,Dry,29,5,4,2,33,73,0.14,429.9,0.85,429.9,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0125,2,0.233,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.3,2240
2001-01-06,2000,4,14,6,526.68,0.48,5,Dry,29,5,4,2,33,73,0.14,453.7,0.86,453.7,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2001-01-07,2000,4,15,7,551.56,0.47,5,Dry,29,5,4,2,33,73,0.13,478.6,0.87,478.6,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.266,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-01-08,2000,4,15,8,573.71,0.46,5,Dry,29,5,4,2,33,73,0.13,500.7,0.87,500.7,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.135,0.00569,0.368,0.0155,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2001-01-09,2000,4,15,9,592.58,0.45,5,Dry,29,5,4,2,33,73,0.12,519.6,0.88,519.6,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.243,0.148,0.00624,0.391,0.0165,3,0.176,0.568,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
2001-01-10,2000,4,15,10,610.9,0.44,5,Dry,29,5,4,2,33,73,0.12,537.9,0.88,537.9,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.16,0.00678,0.414,0.0175,3,0.185,0.599,0.0253,23.1,0.95,0.973,0.924,38.5,37.5,112,2700
2001-01-11,2000,4,15,11,628.13,0.43,3,Normal,41,6,4,3,66,120,0.19,508.1,0.81,508.1,0,0,0,0,-3,3,41,6,4,0,69,559,990,966.4,23.6,0.244,0.14,0.00595,0.385,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2001-01-12,2000,4,15,12,644.26,0.42,3,Normal,41,6,4,3,66,120,0.19,524.3,0.81,524.3,0,0,0,0,-3,3,41,6,4,0,69,575,990,966.5,23.5,0.253,0.151,0.00643,0.405,0.0172,3,0.178,0.583,0.0248,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2001-01-13,2000,4,15,13,657.66,0.42,3,Normal,41,6,4,3,66,120,0.18,537.7,0.82,537.7,0,0,0,0,-3,3,41,6,4,0,69,589,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2001-01-14,2000,4,16,14,668.87,0.41,3,Normal,41,6,4,3,66,120,0.18,548.9,0.82,548.9,0,0,0,0,-3,3,41,6,4,0,69,600,990,966.6,23.4,0.267,0.168,0.00716,0.435,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2001-01-15,2000,4,16,15,679.53,0.4,3,Normal,41,6,4,3,66,120,0.18,559.5,0.82,559.5,0,0,0,0,-3,3,41,6,4,0,69,611,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2001-01-16,2000,4,16,16,692.39,0.4,3,Normal,41,6,4,3,66,120,0.17,572.4,0.83,572.4,0,0,0,0,-3,3,41,6,4,0,69,623,990,966.7,23.3,0.281,0.183,0.00786,0.464,0.0199,3,0.2,0.664,0.0285,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2001-01-17,2000,4,16,17,706.88,0.39,3,Normal,41,6,4,3,66,120,0.17,586.9,0.83,586.9,0,0,0,0,-3,3,41,6,4,0,69,638,990,966.7,23.3,0.289,0.193,0.00829,0.482,0.0207,3,0.207,0.689,0.0296,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2001-01-18,2000,4,16,18,721.92,0.39,3,Normal,41,6,4,3,66,120,0.17,601.9,0.83,601.9,0,0,0,0,-3,3,41,6,4,0,69,653,990,966.8,23.2,0.298,0.203,0.00875,0.501,0.0216,3,0.213,0.714,0.0308,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
2001-01-19,2000,4,16,19,735.31,0.38,3,Normal,41,6,4,3,66,120,0.16,615.3,0.84,615.3,0,0,0,0,-3,3,41,6,4,0,69,666,990,966.8,23.2,0.305,0.212,0.00916,0.517,0.0223,3,0.219,0.737,0.0318,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2001-01-20,2000,4,16,20,749.26,0.38,3,Normal,41,6,4,3,66,120,0.16,629.3,0.84,629.3,0,0,0,0,-3,3,41,6,4,0,69,680,990,966.9,23.1,0.313,0.221,0.00958,0.534,0.0231,3,0.226,0.76,0.0329,22.3,0.955,0.98,0.936,43.9,43,129,3100
2001-01-21,2000,4,17,21,761.56,0.37,3,Normal,41,6,4,3,66,120,0.16,641.6,0.84,641.6,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.32,0.23,0.00996,0.55,0.0238,3,0.231,0.781,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2001-01-22,2000,4,17,22,772.67,0.37,3,Normal,41,6,4,3,66,120,0.15,652.7,0.84,652.7,0,0,0,0,-3,3,41,6,4,0,69,704,990,967,23,0.326,0.237,0.0103,0.563,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2001-01-23,2000,4,17,23,778.46,0.36,3,Normal,41,6,4,3,66,120,0.15,658.5,0.85,658.5,0,0,0,0,-3,3,41,6,4,0,69,709,990,967,23,0.33,0.241,0.0105,0.571,0.0248,3,0.239,0.809,0.0352,22.2,0.957,0.98,0.937,45.7,44.7,134,3220
2001-01-24,2000,4,17,24,782.41,0.36,3,Normal,41,6,4,3,66,120,0.15,662.4,0.85,662.4,0,0,0,0,-3,3,41,6,4,0,69,713,990,967,23,0.332,0.243,0.0106,0.575,0.0251,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,45.9,45,135,3240
2001-01-25,2000,4,17,25,789.56,0.36,3,Normal,41,6,4,3,66,120,0.15,669.6,0.85,669.6,0,0,0,0,-3,3,41,6,4,0,69,721,990,967.1,22.9,0.336,0.248,0.0108,0.584,0.0255,3,0.244,0.828,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2001-01-26,2000,4,17,26,797.29,0.35,3,Normal,41,6,4,3,66,120,0.15,677.3,0.85,677.3,0,0,0,0,-3,3,41,6,4,0,69,728,990,967.1,22.9,0.34,0.253,0.0111,0.594,0.0259,3,0.247,0.841,0.0367,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2001-01-27,2000,4,17,27,808.89,0.35,3,Normal,41,6,4,3,66,120,0.15,688.9,0.85,688.9,0,0,0,0,-3,3,41,6,4,0,69,740,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0266,3,0.253,0.861,0.0376,22,0.957,0.98,0.938,47.4,46.5,139,3350
2001-01-28,2000,4,18,28,821.24,0.34,3,Normal,41,6,4,3,66,120,0.15,701.2,0.85,701.2,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.2,141,3390
2001-01-29,2000,4,18,29,834.24,0.34,3,Normal,41,6,4,3,66,120,0.14,714.2,0.86,714.2,0,0,0,0,-3,3,41,6,4,0,69,765,990,967.2,22.8,0.361,0.278,0.0122,0.64,0.0281,3,0.264,0.903,0.0397,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
2001-01-30,2000,4,18,30,847.8,0.33,3,Normal,41,6,4,3,66,120,0.14,727.8,0.86,727.8,0,0,0,0,-3,3,41,6,4,0,69,779,990,967.3,22.7,0.369,0.287,0.0126,0.656,0.0289,3,0.27,0.926,0.0408,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2001-01-31,2000,4,18,31,857.81,0.33,3,Normal,41,6,4,3,66,120,0.14,737.8,0.86,737.8,0,0,0,0,-3,3,41,6,4,0,69,789,990,967.3,22.7,0.377,0.294,0.013,0.671,0.0296,3,0.275,0.945,0.0417,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2001-02-01,2000,5,18,32,868.06,0.33,3,Normal,43,7,5,4,78,137,0.16,731.1,0.84,731.1,0,0,0,0,-4,4,43,7,5,0,82,786,990,967.4,22.6,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.935,0.0413,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2001-02-02,2000,5,18,33,882.79,0.32,3,Normal,43,7,5,4,78,137,0.15,745.8,0.84,745.8,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.687,0.0304,3,0.278,0.965,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2001-02-03,2000,5,18,34,897.93,0.32,3,Normal,43,7,5,4,78,137,0.15,760.9,0.85,760.9,0,0,0,0,-4,4,43,7,5,0,82,816,990,967.5,22.5,0.402,0.307,0.0137,0.709,0.0315,3,0.283,0.992,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2001-02-04,2000,5,19,35,913.46,0.31,3,Normal,43,7,5,4,78,137,0.15,776.5,0.85,776.5,0,0,0,0,-4,4,43,7,5,0,82,831,990,967.6,22.4,0.416,0.315,0.014,0.731,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2001-02-05,2000,5,19,36,929.35,0.31,3,Normal,43,7,5,4,78,137,0.15,792.4,0.85,792.4,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2001-02-06,2000,5,19,37,950.28,0.3,3,Normal,43,7,5,4,78,137,0.14,813.3,0.86,813.3,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.45,0.333,0.0149,0.782,0.0351,4,0.217,0.999,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2001-02-07,2000,5,19,38,976.57,0.29,3,Normal,43,7,5,4,78,137,0.14,839.6,0.86,839.6,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.345,0.0156,0.819,0.0369,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.5,40.7,163,3910
2001-02-08,2000,5,19,39,1003.6,0.29,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
2001-02-09,2000,5,19,40,1031.3,0.28,3,Normal,43,7,5,4,78,137,0.13,894.3,0.87,894.3,0,0,0,0,-4,4,43,7,5,0,82,949,990,968,22,0.524,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2001-02-10,2000,5,19,41,1059.6,0.27,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2001-02-11,2000,5,20,42,1093.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.15,931.9,0.85,931.9,0,0,0,0,-5,5,49,8,7,0,98,996,990,968.2,21.8,0.567,0.39,0.0179,0.957,0.0439,4,0.257,1.21,0.0557,20.6,0.955,0.98,0.936,44.9,44,176,4230
2001-02-12,2000,5,20,43,1139.9,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,977.9,0.86,977.9,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.613,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.0599,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2001-02-13,2000,5,20,44,1187.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.054,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2001-02-14,2000,5,20,45,1235.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1074,0.87,1074,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2001-02-15,2000,5,20,46,1291.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.88,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2001-02-16,2000,5,20,47,1347.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2001-02-17,2000,5,20,48,1399.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-02-18,2000,5,21,49,1433.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2001-02-19,2000,5,21,50,1474.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2001-02-20,2000,5,21,51,1522.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-02-21,2000,5,21,52,1576.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-02-22,2000,5,21,53,1639,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2001-02-23,2000,5,21,54,1708.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.095,1547,0.91,1100,447,51,10,14,8,364,100,18,21,13,457,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-02-24,2000,5,21,55,1786.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.091,1625,0.91,1100,525,51,10,16,11,437,100,18,23,16,530,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-02-25,2000,5,22,56,1879.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.086,1718,0.91,1100,618,51,10,18,14,525,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2001-02-26,2000,5,22,57,1981.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.082,1820,0.92,1100,720,51,10,18,17,624,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-02-27,2000,5,22,58,2092.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.077,1931,0.92,1100,831,51,10,18,20,732,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-02-28,2000,5,22,59,2205.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.073,2044,0.93,1100,944,51,10,18,23,842,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2001-03-01,2000,6,22,60,2298.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-02,2000,6,22,61,2362,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2123,0.9,1100,1020,41,7,13,18,944,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-03,2000,6,22,62,2418.7,0.1,2,Mod_Wet,59,11,12,13,144,239,0.099,2180,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-03-04,2000,6,23,63,2475.8,0.099,2,Mod_Wet,59,11,12,13,144,239,0.097,2237,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2001-03-05,2000,6,23,64,2533.3,0.095,2,Mod_Wet,59,11,12,13,144,239,0.094,2294,0.91,1100,1190,41,7,13,23,1110,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2001-03-06,2000,6,23,65,2591.3,0.09,2,Mod_Wet,59,11,12,13,144,239,0.092,2352,0.91,1100,1250,41,7,13,25,1170,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-03-07,2000,6,23,66,2657.4,0.085,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2001-03-08,2000,6,23,67,2731.9,0.079,2,Mod_Wet,59,11,12,13,144,239,0.087,2493,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2001-03-09,2000,6,23,68,2807.1,0.071,2,Mod_Wet,59,11,12,13,144,239,0.085,2568,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2001-03-10,2000,6,23,69,2882.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2644,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2001-03-11,2000,6,24,70,2951.2,0.061,2,Mod_Wet,59,11,12,13,144,239,0.081,2712,0.92,1100,1610,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2001-03-12,2000,6,24,71,3020,0.056,2,Mod_Wet,59,11,12,13,144,239,0.079,2781,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-03-13,2000,6,24,72,3097.4,0.051,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2001-03-14,2000,6,24,73,3183.7,0.047,2,Mod_Wet,59,11,12,13,144,239,0.075,2945,0.93,1100,1850,41,7,13,42,1740,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-03-15,2000,6,24,74,3270.6,0.043,2,Mod_Wet,59,11,12,13,144,239,0.073,3032,0.93,1100,1930,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2001-03-16,2000,6,24,75,3333.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.072,3094,0.93,1100,1990,41,7,13,47,1890,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2001-03-17,2000,6,24,76,3396,0.037,2,Mod_Wet,59,11,12,13,144,239,0.07,3157,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2001-03-18,2000,6,25,77,3450.7,0.034,2,Mod_Wet,59,11,12,13,144,239,0.069,3212,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2001-03-19,2000,6,25,78,3505.7,0.031,2,Mod_Wet,59,11,12,13,144,239,0.068,3267,0.93,1100,2170,41,7,13,52,2050,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2001-03-20,2000,6,25,79,3560.9,0.029,2,Mod_Wet,59,11,12,13,144,239,0.067,3322,0.93,1100,2220,41,7,13,54,2110,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-03-21,2000,6,25,80,3616.3,0.027,2,Mod_Wet,59,11,12,13,144,239,0.066,3377,0.93,1100,2280,41,7,13,55,2160,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2001-03-22,2000,6,25,81,3663.5,0.026,2,Mod_Wet,59,11,12,13,144,239,0.065,3424,0.94,1100,2320,41,7,13,57,2210,100,18,25,70,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2001-03-23,2000,6,25,82,3710.8,0.025,2,Mod_Wet,59,11,12,13,144,239,0.064,3472,0.94,1100,2370,41,7,13,58,2250,100,18,25,71,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2001-03-24,2000,6,25,83,3749.6,0.023,2,Mod_Wet,59,11,12,13,144,239,0.064,3511,0.94,1100,2410,41,7,13,59,2290,100,18,25,72,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2001-03-25,2000,6,26,84,3788.5,0.022,2,Mod_Wet,59,11,12,13,144,239,0.063,3549,0.94,1100,2450,41,7,13,60,2330,100,18,25,73,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2001-03-26,2000,6,26,85,3827.5,0.021,2,Mod_Wet,59,11,12,13,144,239,0.062,3589,0.94,1100,2490,41,7,13,62,2370,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2001-03-27,2000,6,26,86,3875.4,0.02,2,Mod_Wet,59,11,12,13,144,239,0.062,3636,0.94,1100,2540,41,7,13,63,2410,100,18,25,76,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2001-03-28,2000,6,26,87,3914.7,0.019,2,Mod_Wet,59,11,12,13,144,239,0.061,3676,0.94,1100,2580,41,7,13,64,2450,100,18,25,77,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2001-03-29,2000,6,26,88,3954.1,0.018,2,Mod_Wet,59,11,12,13,144,239,0.06,3715,0.94,1100,2620,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2001-03-30,2000,6,26,89,3993.6,0.017,2,Mod_Wet,59,11,12,13,144,239,0.06,3755,0.94,1100,2660,41,7,13,67,2530,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2001-03-31,2000,6,26,90,4033.2,0.016,2,Mod_Wet,59,11,12,13,144,239,0.059,3794,0.94,1100,2690,41,7,13,67,2570,100,18,25,80,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2001-04-01,2000,7,27,91,4064,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3769,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
