date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-02,2000,7,27,92,4095,0.015,2,Mod_Wet,70,14,18,25,168,295,0.072,3800,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2001-04-03,2000,7,27,93,4126,0.014,2,Mod_Wet,70,14,18,25,168,295,0.071,3831,0.93,1100,2730,30,4,7,55,2640,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2001-04-04,2000,7,27,94,4157,0.014,2,Mod_Wet,70,14,18,25,168,295,0.071,3862,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2001-04-05,2000,7,27,95,4188.2,0.013,2,Mod_Wet,70,14,18,25,168,295,0.07,3893,0.93,1100,2790,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2001-04-06,2000,7,27,96,4219.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2001-04-07,2000,7,27,97,4250.6,0.012,2,Mod_Wet,70,14,18,25,168,295,0.069,3956,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2001-04-08,2000,7,28,98,4281.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,3987,0.93,1100,2890,30,4,7,55,2790,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2001-04-09,2000,7,28,99,4304.3,0.01,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2001-04-10,2000,7,28,100,4326.8,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.068,4032,0.93,1100,2930,30,4,7,55,2840,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2001-04-11,2000,7,28,101,4349.2,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.068,4054,0.93,1100,2950,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.2,28.4,113,2720
2001-04-12,2000,7,28,102,4362.7,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.068,4068,0.93,1100,2970,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2001-04-13,2000,7,28,103,4367.2,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.068,4072,0.93,1100,2970,30,4,7,55,2880,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2001-04-14,2000,7,28,104,4371.7,0.009,2,Mod_Wet,70,14,18,25,168,295,0.068,4077,0.93,1100,2980,30,4,7,55,2880,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2001-04-15,2000,7,29,105,4376.3,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.067,4081,0.93,1100,2980,30,4,7,55,2890,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2001-04-16,2000,7,29,106,4371.7,0.009,2,Mod_Wet,70,14,18,25,168,295,0.068,4077,0.93,1100,2980,30,4,7,55,2880,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2001-04-17,2000,7,29,107,4367.2,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.068,4072,0.93,1100,2970,30,4,7,55,2880,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2001-04-18,2000,7,29,108,4353.7,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.068,4059,0.93,1100,2960,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2001-04-19,2000,7,29,109,4331.3,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.068,4036,0.93,1100,2940,30,4,7,55,2840,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2001-04-20,2000,7,29,110,4308.8,0.01,2,Mod_Wet,70,14,18,25,168,295,0.069,4014,0.93,1100,2910,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.6,114,2740
2001-04-21,2000,7,29,111,4286.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,3991,0.93,1100,2890,30,4,7,55,2800,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2001-04-22,2000,7,30,112,4255.1,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,3960,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2001-04-23,2000,7,30,113,4214.9,0.012,2,Mod_Wet,70,14,18,25,168,295,0.07,3920,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2001-04-24,2000,7,30,114,4174.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.071,3880,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2001-04-25,2000,7,30,115,4134.8,0.014,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2001-04-26,2000,7,30,116,4086.1,0.015,2,Mod_Wet,70,14,18,25,168,295,0.072,3791,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2001-04-27,2000,7,30,117,4037.6,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2001-04-28,2000,7,30,118,3989.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2001-04-29,2000,7,31,119,3940.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.075,3646,0.93,1100,2550,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2001-04-30,2000,7,31,120,3884.1,0.02,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2001-05-01,2000,8,31,121,3827.5,0.021,2,Mod_Wet,65,14,17,23,202,321,0.084,3507,0.92,1100,2410,35,4,8,49,2310,100,18,25,72,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2001-05-02,2000,8,31,122,3771.2,0.023,2,Mod_Wet,65,14,17,23,202,321,0.085,3450,0.92,1100,2350,35,4,8,48,2260,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2001-05-03,2000,8,31,123,3715.1,0.024,2,Mod_Wet,65,14,17,23,202,321,0.086,3394,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2001-05-04,2000,8,31,124,3659.2,0.026,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2001-05-05,2000,8,31,125,3603.5,0.028,2,Mod_Wet,65,14,17,23,202,321,0.089,3283,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2001-05-06,2000,8,32,126,3548.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.09,3227,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2001-05-07,2000,8,32,127,3492.9,0.032,2,Mod_Wet,65,14,17,23,202,321,0.092,3172,0.91,1100,2070,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2001-05-08,2000,8,32,128,3438,0.035,2,Mod_Wet,65,14,17,23,202,321,0.093,3117,0.91,1100,2020,35,4,8,38,1930,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2001-05-09,2000,8,32,129,3383.4,0.037,2,Mod_Wet,65,14,17,23,202,321,0.095,3062,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2001-05-10,2000,8,32,130,3328.9,0.04,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2001-05-11,2000,8,32,131,3274.8,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2954,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2001-05-12,2000,8,32,132,3204.3,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-05-13,2000,8,33,133,3134.3,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2813,0.9,1100,1710,35,4,8,28,1640,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-05-14,2000,8,33,134,3064.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2001-05-15,2000,8,33,135,2995.7,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2675,0.89,1100,1580,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-05-16,2000,8,33,136,2935.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2001-05-17,2000,8,33,137,2874.9,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2554,0.89,1100,1450,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2001-05-18,2000,8,33,138,2815.1,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2494,0.89,1100,1390,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2001-05-19,2000,8,33,139,2755.6,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2001-05-20,2000,8,34,140,2696.6,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2376,0.88,1100,1280,35,4,8,15,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2001-05-21,2000,8,34,141,2637.9,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2317,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2001-05-22,2000,8,34,142,2587.4,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2266,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-05-23,2000,8,34,143,2537.2,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2001-05-24,2000,8,34,144,2487.3,0.098,2,Mod_Wet,65,14,17,23,202,321,0.13,2166,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2001-05-25,2000,8,34,145,2437.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2117,0.87,1100,1020,35,4,8,8,962,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-05-26,2000,8,34,146,2388.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2067,0.87,1100,967,35,4,8,6,914,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-05-27,2000,8,35,147,2339.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2001-05-28,2000,8,35,148,2290.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2001-05-29,2000,8,35,149,2235.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1914,0.86,1100,814,35,4,8,1,766,100,18,25,24,968,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2001-05-30,2000,8,35,150,2172.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1852,0.85,1100,752,35,4,8,0,705,100,18,25,23,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2001-05-31,2000,8,35,151,2110.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1790,0.85,1100,690,35,4,8,-2,645,100,18,25,21,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-06-01,2000,9,35,152,2056.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1800,0.88,1100,700,38,6,11,5,640,100,18,25,21,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-06-02,2000,9,35,153,2002.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1746,0.87,1100,646,38,6,11,3,588,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-06-03,2000,9,36,154,1949.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1693,0.87,1100,593,38,6,11,2,536,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-06-04,2000,9,36,155,1897.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2001-06-05,2000,9,36,156,1852,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1595,0.86,1100,495,38,6,11,-1,441,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-06-06,2000,9,36,157,1807.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1550,0.86,1100,450,38,6,11,-2,397,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-06-07,2000,9,36,158,1762.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1506,0.85,1100,406,38,6,11,-4,355,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-06-08,2000,9,36,159,1719,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1462,0.85,1100,362,38,6,11,-5,312,100,18,25,11,465,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-06-09,2000,9,36,160,1682.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2001-06-10,2000,9,37,161,1645.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-06-11,2000,9,37,162,1609.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2001-06-12,2000,9,37,163,1573.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-06-13,2000,9,37,164,1538.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2001-06-14,2000,9,37,165,1502.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2001-06-15,2000,9,37,166,1474.4,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1217,0.83,1100,117,26,4,4,-12,95,88,16,18,4,248,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2001-06-16,2000,9,37,167,1446.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1189,0.82,1100,89,20,3,3,-13,76,82,15,17,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-06-17,2000,9,38,168,1418.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1161,0.82,1100,61,14,2,2,-14,57,76,14,16,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2001-06-18,2000,9,38,169,1390.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1133,0.81,1100,33,7,1,1,-15,39,69,13,15,1,192,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2001-06-19,2000,9,38,170,1338.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1082,0.81,1082,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.801,0.607,0.0289,1.41,0.0669,4,0.296,1.7,0.081,19.3,0.953,0.98,0.934,48.9,47.9,192,4600
2001-06-20,2000,9,38,171,1288.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1031,0.8,1031,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.727,0.493,0.0233,1.22,0.0575,4,0.286,1.51,0.071,19.7,0.954,0.98,0.935,47.5,46.6,186,4470
2001-06-21,2000,9,38,172,1244.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,987.3,0.79,987.3,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.662,0.417,0.0195,1.08,0.0506,4,0.276,1.35,0.0635,20,0.955,0.98,0.936,46.2,45.3,181,4340
2001-06-22,2000,9,38,173,1201.3,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,944.3,0.79,944.3,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.6,0.396,0.0184,0.996,0.0464,4,0.261,1.26,0.0586,20.2,0.955,0.98,0.936,44.7,43.8,175,4200
2001-06-23,2000,9,38,174,1164.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,907.8,0.78,907.8,0,0,0,0,-16,16,62,12,14,0,169,996,990,968.4,21.6,0.566,0.378,0.0175,0.945,0.0438,4,0.249,1.19,0.0553,20.4,0.955,0.98,0.936,43.3,42.5,170,4080
2001-06-24,2000,9,39,175,1129,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,872,0.77,872,0,0,0,0,-16,16,62,12,14,0,169,960,990,968.3,21.7,0.534,0.361,0.0166,0.895,0.0412,4,0.237,1.13,0.0522,20.6,0.954,0.98,0.935,41.9,41.1,164,3950
2001-06-25,2000,9,39,176,1099.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,842.3,0.77,842.3,0,0,0,0,-16,16,62,12,14,0,169,930,990,968.2,21.8,0.506,0.347,0.0159,0.853,0.0392,4,0.227,1.08,0.0496,20.7,0.954,0.978,0.932,40.8,39.9,159,3830
2001-06-26,2000,9,39,177,1070.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,813.1,0.76,813.1,0,0,0,0,-16,16,62,12,14,0,169,901,990,968.1,21.9,0.48,0.333,0.0152,0.812,0.0371,4,0.217,1.03,0.047,20.9,0.953,0.975,0.929,39.6,38.6,155,3710
2001-06-27,2000,9,39,178,1046.7,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2001-06-28,2000,9,39,179,1023.7,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,766.7,0.75,766.7,0,0,0,0,-16,16,62,12,14,0,169,855,990,968,22,0.437,0.31,0.0141,0.747,0.0339,3,0.284,1.03,0.0468,21,0.957,0.98,0.937,50.3,48.2,145,3470
2001-06-29,2000,9,39,180,1001.1,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,744.1,0.74,744.1,0,0,0,0,-16,16,62,12,14,0,169,832,990,967.9,22.1,0.417,0.298,0.0135,0.715,0.0323,3,0.277,0.992,0.0449,21.1,0.957,0.98,0.937,49.1,48.1,144,3470
2001-06-30,2000,9,39,181,979,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,722,0.74,722,0,0,0,0,-16,16,62,12,14,0,169,810,990,967.8,22.2,0.396,0.283,0.0128,0.68,0.0306,3,0.267,0.947,0.0427,21.2,0.956,0.98,0.937,47.9,47,141,3380
2001-07-01,2000,10,40,182,957.38,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,730.4,0.76,730.4,0,0,0,0,-11,11,58,11,11,0,147,810,990,967.7,22.3,0.397,0.289,0.013,0.686,0.0308,3,0.271,0.957,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3430
2001-07-02,2000,10,40,183,940.91,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
2001-07-03,2000,10,40,184,924.78,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2001-07-04,2000,10,40,185,908.99,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2001-07-05,2000,10,40,186,893.56,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2001-07-06,2000,10,40,187,878.54,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2001-07-07,2000,10,40,188,863.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2001-07-08,2000,10,41,189,849.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2001-07-09,2000,10,41,190,836.14,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2001-07-10,2000,10,41,191,823.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2001-07-11,2000,10,41,192,814.09,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2001-07-12,2000,10,41,193,805.49,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2001-07-13,2000,10,41,194,797.29,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2001-07-14,2000,10,41,195,789.56,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2001-07-15,2000,10,42,196,782.41,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2001-07-16,2000,10,42,197,776,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2001-07-17,2000,10,42,198,770.04,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-18,2000,10,42,199,759.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2001-07-19,2000,10,42,200,748.71,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2001-07-20,2000,10,42,201,736.96,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2001-07-21,2000,10,42,202,725.2,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-07-22,2000,10,43,203,715.08,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,488.1,0.68,488.1,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2001-07-23,2000,10,43,204,704.42,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,477.4,0.68,477.4,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.368,0.0158,2,0.265,0.632,0.0272,22.6,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-07-24,2000,10,43,205,693.75,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,466.8,0.67,466.8,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00511,0.357,0.0153,2,0.258,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2001-07-25,2000,10,43,206,683.09,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.345,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2001-07-26,2000,10,43,207,674.06,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2001-07-27,2000,10,43,208,664.49,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,437.5,0.66,437.5,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.221,0.105,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46,92.1,2210
2001-07-28,2000,10,43,209,654.92,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2170
2001-07-29,2000,10,44,210,645.35,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,418.4,0.65,418.4,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0965,0.0041,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.3,2120
2001-07-30,2000,10,44,211,636.33,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,409.3,0.64,409.3,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0922,0.00391,0.3,0.0128,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.6,2080
2001-07-31,2000,10,44,212,628.4,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,401.4,0.64,401.4,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0885,0.00375,0.294,0.0125,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85,2040
2001-08-01,2000,11,44,213,618.83,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,434.8,0.7,434.8,0,0,0,0,-6,6,54,9,8,0,113,506,990,966.4,23.6,0.214,0.104,0.00441,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2210
2001-08-02,2000,11,44,214,608.17,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,424.2,0.7,424.2,0,0,0,0,-6,6,54,9,8,0,113,495,990,966.3,23.7,0.21,0.0992,0.00419,0.31,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2001-08-03,2000,11,44,215,599.14,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,415.1,0.69,415.1,0,0,0,0,-6,6,54,9,8,0,113,486,990,966.3,23.7,0.207,0.0949,0.00401,0.302,0.0127,2,0.223,0.525,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2001-08-04,2000,11,44,216,589.57,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,405.6,0.69,405.6,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0904,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
2001-08-05,2000,11,45,217,580,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,396,0.68,396,0,0,0,0,-6,6,54,9,8,0,113,467,990,966.2,23.8,0.2,0.0859,0.00361,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2001-08-06,2000,11,45,218,570.98,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,387,0.68,387,0,0,0,0,-6,6,54,9,8,0,113,458,990,966.2,23.8,0.197,0.0817,0.00343,0.279,0.0117,2,0.204,0.483,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2001-08-07,2000,11,45,219,563.05,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,379.1,0.67,379.1,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0779,0.00326,0.272,0.0114,2,0.198,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81.1,1950
2001-08-08,2000,11,45,220,554.57,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,370.6,0.67,370.6,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2001-08-09,2000,11,45,221,546.1,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,362.1,0.66,362.1,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.7,77.3,1860
2001-08-10,2000,11,45,222,538.17,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,354.2,0.66,354.2,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0662,0.00276,0.252,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.8,75.6,1810
2001-08-11,2000,11,45,223,531.33,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,347.3,0.65,347.3,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0629,0.00262,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2001-08-12,2000,11,46,224,523.95,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,339.9,0.65,339.9,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0595,0.00247,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2001-08-13,2000,11,46,225,516.56,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,332.6,0.64,332.6,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.056,0.00232,0.234,0.00972,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2001-08-14,2000,11,46,226,509.18,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,325.2,0.64,325.2,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0525,0.00218,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2001-08-15,2000,11,46,227,502.35,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,318.4,0.63,318.4,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0493,0.00204,0.222,0.00921,2,0.157,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2001-08-16,2000,11,46,228,495.51,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,311.5,0.63,311.5,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2001-08-17,2000,11,46,229,489.77,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,305.8,0.62,305.8,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0433,0.00179,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.6,65.3,1570
2001-08-18,2000,11,46,230,483.48,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,299.5,0.62,299.5,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0404,0.00167,0.207,0.00853,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2001-08-19,2000,11,47,231,477.19,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,293.2,0.61,293.2,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.201,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2001-08-20,2000,11,47,232,470.9,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,286.9,0.61,286.9,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0344,0.00142,0.196,0.00808,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2001-08-21,2000,11,47,233,464.61,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,280.6,0.6,280.6,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0314,0.00129,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2001-08-22,2000,11,47,234,458.87,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,274.9,0.6,274.9,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0287,0.00118,0.186,0.00766,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.8,1410
2001-08-23,2000,11,47,235,453.13,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2001-08-24,2000,11,47,236,447.39,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,263.4,0.59,263.4,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.154,0.0233,0.000956,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2001-08-25,2000,11,47,237,442.74,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.7,0.58,258.7,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0211,0.000866,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2001-08-26,2000,11,48,238,437.54,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,253.5,0.58,253.5,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000764,0.169,0.00691,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2001-08-27,2000,11,48,239,433.44,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.017,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2001-08-28,2000,11,48,240,429.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2001-08-29,2000,11,48,241,425.24,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2001-08-30,2000,11,48,242,420.04,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2001-08-31,2000,11,48,243,414.85,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2001-09-01,2000,12,48,244,410.2,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,272.2,0.66,272.2,0,0,0,0,-4,4,46,7,6,0,79,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2001-09-02,2000,12,49,245,403.91,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,265.9,0.66,265.9,0,0,0,0,-4,4,46,7,6,0,79,325,990,965.4,24.6,0.15,0.0245,0.000997,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.3,1380
2001-09-03,2000,12,49,246,398.17,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,260.2,0.65,260.2,0,0,0,0,-4,4,46,7,6,0,79,319,990,965.4,24.6,0.148,0.0218,0.000886,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2001-09-04,2000,12,49,247,392.42,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,254.4,0.65,254.4,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0191,0.000775,0.165,0.00671,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2001-09-05,2000,12,49,248,387.78,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,249.8,0.64,249.8,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.017,0.000689,0.161,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2001-09-06,2000,12,49,249,382.58,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,244.6,0.64,244.6,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2001-09-07,2000,12,49,250,377.39,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,239.4,0.63,239.4,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2001-09-08,2000,12,49,251,372.74,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,234.7,0.63,234.7,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.5,1210
2001-09-09,2000,12,50,252,368.09,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,230.1,0.63,230.1,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2001-09-10,2000,12,50,253,364.53,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2001-09-11,2000,12,50,254,360.43,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,222.4,0.62,222.4,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2001-09-12,2000,12,50,255,356.33,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-09-13,2000,12,50,256,352.23,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2001-09-14,2000,12,50,257,348.67,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,210.7,0.6,210.7,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2001-09-15,2000,12,50,258,346.21,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
2001-09-16,2000,12,51,259,343.21,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2001-09-17,2000,12,51,260,340.2,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2001-09-18,2000,12,51,261,337.19,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2001-09-19,2000,12,51,262,334.18,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2001-09-20,2000,12,51,263,331.72,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2001-09-21,2000,12,51,264,328.71,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2001-09-22,2000,12,51,265,325.71,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,187.7,0.58,187.7,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2001-09-23,2000,12,52,266,322.7,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2001-09-24,2000,12,52,267,319.69,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2001-09-25,2000,12,52,268,316.68,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2001-09-26,2000,12,52,269,313.67,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2001-09-27,2000,12,52,270,310.67,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2001-09-28,2000,12,52,271,307.66,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2001-09-29,2000,12,52,272,304.65,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2001-09-30,2000,12,53,273,301.64,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2001-10-01,2001,1,1,274,298.64,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,188.6,0.63,188.6,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2001-10-02,2001,1,1,275,298.91,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,188.9,0.63,188.9,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2001-10-03,2001,1,1,276,299.73,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,189.7,0.63,189.7,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2001-10-04,2001,1,1,277,297.27,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,187.3,0.63,187.3,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2001-10-05,2001,1,1,278,294.26,0.69,2,Mod_Wet,41,6,4,3,56,110,0.37,184.3,0.63,184.3,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2001-10-06,2001,1,1,279,291.8,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,181.8,0.62,181.8,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2001-10-07,2001,1,1,280,288.79,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,178.8,0.62,178.8,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2001-10-08,2001,1,2,281,285.78,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,175.8,0.61,175.8,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2001-10-09,2001,1,2,282,282.78,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2001-10-10,2001,1,2,283,279.77,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,169.8,0.61,169.8,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2001-10-11,2001,1,2,284,276.76,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2001-10-12,2001,1,2,285,273.75,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2001-10-13,2001,1,2,286,270.74,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2001-10-14,2001,1,2,287,268.28,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2001-10-15,2001,1,3,288,265.82,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2001-10-16,2001,1,3,289,264.46,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2001-10-17,2001,1,3,290,261.45,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2001-10-18,2001,1,3,291,260.08,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2001-10-19,2001,1,3,292,261.45,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2001-10-20,2001,1,3,293,263.36,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-10-21,2001,1,3,294,260.9,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2001-10-22,2001,1,4,295,260.63,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2001-10-23,2001,1,4,296,260.9,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2001-10-24,2001,1,4,297,261.17,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2001-10-25,2001,1,4,298,260.9,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2001-10-26,2001,1,4,299,257.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2001-10-27,2001,1,4,300,257.07,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
