date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-10-28,2001,1,4,301,259.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2001-10-29,2001,1,5,302,263.64,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2001-10-30,2001,1,5,303,262.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2001-10-31,2001,1,5,304,258.71,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2001-11-01,2001,2,5,305,256.25,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,150.3,0.59,150.3,0,0,0,0,-3,3,40,6,4,0,56,200,990,964.7,25.3,0.106,0.00852,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-11-02,2001,2,5,306,257.07,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,151.1,0.59,151.1,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00859,0.00034,0.115,0.00455,1,0.146,0.262,0.0103,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2001-11-03,2001,2,5,307,257.35,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2001-11-04,2001,2,5,308,256.53,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,150.5,0.59,150.5,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00855,0.000338,0.115,0.00454,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2001-11-05,2001,2,6,309,256.25,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,150.3,0.59,150.3,0,0,0,0,-3,3,40,6,4,0,56,200,990,964.7,25.3,0.106,0.00852,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-11-06,2001,2,6,310,258.17,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,152.2,0.59,152.2,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00457,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
2001-11-07,2001,2,6,311,259.53,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,153.5,0.59,153.5,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.107,0.0088,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2001-11-08,2001,2,6,312,260.9,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,154.9,0.59,154.9,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00892,0.000353,0.117,0.00462,1,0.152,0.268,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2001-11-09,2001,2,6,313,262.81,0.74,2,Mod_Wet,40,6,4,3,53,106,0.4,156.8,0.6,156.8,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2001-11-10,2001,2,6,314,261.45,0.75,2,Mod_Wet,40,6,4,3,53,106,0.41,155.4,0.59,155.4,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00896,0.000355,0.117,0.00463,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2001-11-11,2001,2,6,315,263.36,0.74,2,Mod_Wet,40,6,4,3,53,106,0.4,157.4,0.6,157.4,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00913,0.000361,0.118,0.00467,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2001-11-12,2001,2,7,316,266.37,0.74,2,Mod_Wet,40,6,4,3,53,106,0.4,160.4,0.6,160.4,0,0,0,0,-3,3,40,6,4,0,56,210,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00472,1,0.159,0.278,0.011,25,0.942,0.97,0.914,37,35.9,35.9,861
2001-11-13,2001,2,7,317,268.83,0.73,2,Mod_Wet,40,6,4,3,53,106,0.39,162.8,0.61,162.8,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00959,0.00038,0.12,0.00477,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2001-11-14,2001,2,7,318,272.39,0.72,2,Mod_Wet,40,6,4,3,53,106,0.39,166.4,0.61,166.4,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00483,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2001-11-15,2001,2,7,319,272.66,0.72,2,Mod_Wet,40,6,4,3,53,106,0.39,166.7,0.61,166.7,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00992,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2001-11-16,2001,2,7,320,273.48,0.72,2,Mod_Wet,40,6,4,3,53,106,0.39,167.5,0.61,167.5,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00999,0.000396,0.122,0.00485,1,0.169,0.291,0.0115,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2001-11-17,2001,2,7,321,275.94,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2001-11-18,2001,2,7,322,278.95,0.71,2,Mod_Wet,40,6,4,3,53,106,0.38,172.9,0.62,172.9,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000415,0.125,0.00495,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.924,39.9,39,39,936
2001-11-19,2001,2,8,323,281.41,0.71,2,Mod_Wet,40,6,4,3,53,106,0.38,175.4,0.62,175.4,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00499,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2001-11-20,2001,2,8,324,284.96,0.7,2,Mod_Wet,40,6,4,3,53,106,0.37,179,0.63,179,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.011,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2001-11-21,2001,2,8,325,286.88,0.7,3,Normal,36,5,3,2,47,93,0.32,193.9,0.68,193.9,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.119,0.0122,0.000486,0.132,0.00524,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2001-11-22,2001,2,8,326,287.15,0.7,3,Normal,36,5,3,2,47,93,0.32,194.2,0.68,194.2,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.12,0.0123,0.000487,0.132,0.00524,1,0.205,0.336,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2001-11-23,2001,2,8,327,289.61,0.69,3,Normal,36,5,3,2,47,93,0.32,196.6,0.68,196.6,0,0,0,0,-2,2,36,5,3,0,49,241,990,964.9,25.1,0.12,0.0125,0.000496,0.133,0.00529,1,0.208,0.341,0.0136,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
2001-11-24,2001,2,8,328,290.43,0.69,3,Normal,36,5,3,2,47,93,0.32,197.4,0.68,197.4,0,0,0,0,-2,2,36,5,3,0,49,241,990,964.9,25.1,0.121,0.0125,0.000499,0.133,0.0053,1,0.209,0.342,0.0136,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
2001-11-25,2001,2,8,329,291.25,0.69,3,Normal,36,5,3,2,47,93,0.32,198.3,0.68,198.3,0,0,0,0,-2,2,36,5,3,0,49,242,990,964.9,25.1,0.121,0.0126,0.000501,0.134,0.00532,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
2001-11-26,2001,2,9,330,295.35,0.68,3,Normal,36,5,3,2,47,93,0.32,202.3,0.69,202.3,0,0,0,0,-2,2,36,5,3,0,49,246,990,964.9,25.1,0.122,0.0129,0.000516,0.135,0.00539,1,0.216,0.351,0.014,24.8,0.955,0.98,0.936,46.9,46,46,1100
2001-11-27,2001,2,9,331,296.17,0.68,3,Normal,36,5,3,2,47,93,0.31,203.2,0.69,203.2,0,0,0,0,-2,2,36,5,3,0,49,247,990,964.9,25.1,0.123,0.013,0.000518,0.136,0.00541,1,0.217,0.353,0.014,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2001-11-28,2001,2,9,332,296.99,0.68,3,Normal,36,5,3,2,47,93,0.31,204,0.69,204,0,0,0,0,-2,2,36,5,3,0,49,248,990,964.9,25.1,0.123,0.0131,0.000521,0.136,0.00542,1,0.218,0.354,0.0141,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2001-11-29,2001,2,9,333,301.1,0.68,3,Normal,36,5,3,2,47,93,0.31,208.1,0.69,208.1,0,0,0,0,-2,2,36,5,3,0,49,252,990,964.9,25.1,0.125,0.0134,0.000536,0.138,0.0055,1,0.223,0.361,0.0144,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2001-11-30,2001,2,9,334,301.37,0.68,3,Normal,36,5,3,2,47,93,0.31,208.4,0.69,208.4,0,0,0,0,-2,2,36,5,3,0,49,252,990,964.9,25.1,0.125,0.0135,0.000536,0.138,0.0055,1,0.224,0.362,0.0144,24.7,0.956,0.98,0.937,48.3,47.4,47.4,1140
2001-12-01,2001,3,9,335,300.55,0.68,3,Normal,38,5,4,3,54,104,0.35,196.6,0.65,196.6,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00534,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.5,44.6,44.6,1070
2001-12-02,2001,3,9,336,300.82,0.68,3,Normal,38,5,4,3,54,104,0.35,196.8,0.65,196.8,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.122,0.0125,0.000497,0.134,0.00534,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
2001-12-03,2001,3,10,337,300,0.68,3,Normal,38,5,4,3,54,104,0.35,196,0.65,196,0,0,0,0,-3,3,38,5,4,0,57,243,990,964.9,25.1,0.121,0.0124,0.000494,0.134,0.00533,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.4,44.5,44.5,1070
2001-12-04,2001,3,10,338,299.18,0.68,3,Normal,38,5,4,3,54,104,0.35,195.2,0.65,195.2,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.000492,0.133,0.00531,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-05,2001,3,10,339,300.55,0.68,3,Normal,38,5,4,3,54,104,0.35,196.6,0.65,196.6,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00534,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.5,44.6,44.6,1070
2001-12-06,2001,3,10,340,301.92,0.68,3,Normal,38,5,4,3,54,104,0.34,197.9,0.66,197.9,0,0,0,0,-3,3,38,5,4,0,57,245,990,964.9,25.1,0.122,0.0126,0.000501,0.135,0.00536,1,0.21,0.344,0.0137,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2001-12-07,2001,3,10,341,303.83,0.67,3,Normal,38,5,4,3,54,104,0.34,199.8,0.66,199.8,0,0,0,0,-3,3,38,5,4,0,57,247,990,964.9,25.1,0.123,0.0127,0.000508,0.135,0.0054,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2001-12-08,2001,3,10,342,307.93,0.67,3,Normal,38,5,4,3,54,104,0.34,203.9,0.66,203.9,0,0,0,0,-3,3,38,5,4,0,57,251,990,964.9,25.1,0.124,0.0131,0.000522,0.137,0.00547,1,0.218,0.355,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
2001-12-09,2001,3,10,343,309.85,0.66,3,Normal,38,5,4,3,54,104,0.34,205.8,0.66,205.8,0,0,0,0,-3,3,38,5,4,0,57,253,990,964.9,25.1,0.125,0.0132,0.000529,0.138,0.00551,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2001-12-10,2001,3,11,344,309.03,0.66,3,Normal,38,5,4,3,54,104,0.34,205,0.66,205,0,0,0,0,-3,3,38,5,4,0,57,252,990,964.9,25.1,0.124,0.0132,0.000526,0.138,0.00549,1,0.219,0.357,0.0142,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
2001-12-11,2001,3,11,345,308.21,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,231.2,0.75,231.2,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00584,2,0.0986,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2001-12-12,2001,3,11,346,307.93,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,230.9,0.75,230.9,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00583,2,0.0984,0.245,0.00976,24.8,0.923,0.97,0.896,25.9,25.2,50.3,1210
2001-12-13,2001,3,11,347,310.94,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,233.9,0.75,233.9,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0156,0.000624,0.147,0.00589,2,0.1,0.248,0.0099,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2001-12-14,2001,3,11,348,315.04,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,238,0.76,238,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000639,0.149,0.00597,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2001-12-15,2001,3,11,349,318.6,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,241.6,0.76,241.6,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0163,0.000651,0.151,0.00603,2,0.106,0.256,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2001-12-16,2001,3,11,350,322.15,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,245.2,0.76,245.2,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000664,0.152,0.0061,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2001-12-17,2001,3,12,351,325.16,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,248.2,0.76,248.2,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000674,0.154,0.00616,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2001-12-18,2001,3,12,352,328.17,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,251.2,0.77,251.2,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0176,0.000703,0.155,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.8,1320
2001-12-19,2001,3,12,353,328.99,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,252,0.77,252,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0179,0.000719,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2001-12-20,2001,3,12,354,327.62,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0173,0.000693,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.7,1310
2001-12-21,2001,3,12,355,325.71,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,248.7,0.76,248.7,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000676,0.154,0.00617,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2001-12-22,2001,3,12,356,323.79,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,246.8,0.76,246.8,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0167,0.00067,0.153,0.00613,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2001-12-23,2001,3,12,357,323.52,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,246.5,0.76,246.5,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0167,0.000669,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2001-12-24,2001,3,13,358,322.7,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,245.7,0.76,245.7,0,0,0,0,-2,2,31,5,3,0,38,285,990,965,25,0.136,0.0166,0.000666,0.153,0.00611,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2001-12-25,2001,3,13,359,323.52,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,246.5,0.76,246.5,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0167,0.000669,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2001-12-26,2001,3,13,360,323.79,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,246.8,0.76,246.8,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0167,0.00067,0.153,0.00613,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2001-12-27,2001,3,13,361,324.61,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,247.6,0.76,247.6,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2001-12-28,2001,3,13,362,328.71,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,251.7,0.77,251.7,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0178,0.000714,0.156,0.00625,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2001-12-29,2001,3,13,363,331.72,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,254.7,0.77,254.7,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0192,0.000771,0.158,0.00635,2,0.114,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2001-12-30,2001,3,13,364,334.73,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,257.7,0.77,257.7,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0206,0.000828,0.161,0.00646,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
2001-12-31,2001,3,14,365,338.83,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,261.8,0.77,261.8,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0226,0.000907,0.164,0.0066,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.1,1370
2002-01-01,2001,4,14,1,340.74,0.63,5,Dry,29,5,4,2,33,73,0.21,267.7,0.79,267.7,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2002-01-02,2001,4,14,2,342.11,0.63,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2002-01-03,2001,4,14,3,344.57,0.62,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2002-01-04,2001,4,14,4,347.58,0.62,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2002-01-05,2001,4,14,5,348.4,0.62,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2002-01-06,2001,4,14,6,349.22,0.62,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2002-01-07,2001,4,15,7,349.49,0.62,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2002-01-08,2001,4,15,8,351.41,0.62,5,Dry,29,5,4,2,33,73,0.21,278.4,0.79,278.4,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2002-01-09,2001,4,15,9,354.96,0.61,5,Dry,29,5,4,2,33,73,0.21,282,0.79,282,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2002-01-10,2001,4,15,10,361.25,0.61,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2002-01-11,2001,4,15,11,367.54,0.6,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2002-01-12,2001,4,15,12,372.19,0.6,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2002-01-13,2001,4,15,13,378.48,0.59,5,Dry,29,5,4,2,33,73,0.19,305.5,0.81,305.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2002-01-14,2001,4,16,14,380.94,0.59,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2002-01-15,2001,4,16,15,382.31,0.59,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2002-01-16,2001,4,16,16,383.67,0.58,5,Dry,29,5,4,2,33,73,0.19,310.7,0.81,310.7,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0456,0.00185,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2002-01-17,2001,4,16,17,384.49,0.58,5,Dry,29,5,4,2,33,73,0.19,311.5,0.81,311.5,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.046,0.00186,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2002-01-18,2001,4,16,18,388.6,0.58,5,Dry,29,5,4,2,33,73,0.19,315.6,0.81,315.6,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
2002-01-19,2001,4,16,19,394.34,0.58,5,Dry,29,5,4,2,33,73,0.18,321.3,0.81,321.3,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2002-01-20,2001,4,16,20,400.63,0.57,5,Dry,29,5,4,2,33,73,0.18,327.6,0.82,327.6,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.6,71.3,1710
2002-01-21,2001,4,17,21,406.92,0.56,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2002-01-22,2001,4,17,22,413.21,0.56,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00931,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2002-01-23,2001,4,17,23,417.85,0.56,5,Dry,29,5,4,2,33,73,0.17,344.9,0.82,344.9,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0618,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2002-01-24,2001,4,17,24,420.86,0.55,5,Dry,29,5,4,2,33,73,0.17,347.9,0.83,347.9,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0632,0.00258,0.235,0.00959,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,39,37.9,75.9,1820
2002-01-25,2001,4,17,25,423.32,0.55,5,Dry,29,5,4,2,33,73,0.17,350.3,0.83,350.3,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2002-01-26,2001,4,17,26,427.97,0.55,5,Dry,29,5,4,2,33,73,0.17,355,0.83,355,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2002-01-27,2001,4,17,27,432.07,0.54,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2002-01-28,2001,4,18,28,436.17,0.54,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2002-01-29,2001,4,18,29,441.37,0.54,5,Dry,29,5,4,2,33,73,0.17,368.4,0.83,368.4,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0729,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.6,1930
2002-01-30,2001,4,18,30,444.92,0.53,5,Dry,29,5,4,2,33,73,0.16,371.9,0.84,371.9,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0745,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2002-01-31,2001,4,18,31,447.93,0.53,5,Dry,29,5,4,2,33,73,0.16,374.9,0.84,374.9,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.076,0.00312,0.257,0.0105,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2002-02-01,2001,5,18,32,453.13,0.53,5,Dry,31,6,4,3,41,85,0.19,368.1,0.81,368.1,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
2002-02-02,2001,5,18,33,459.96,0.52,5,Dry,31,6,4,3,41,85,0.18,375,0.81,375,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1970
2002-02-03,2001,5,18,34,467.35,0.52,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2002-02-04,2001,5,19,35,471.99,0.52,5,Dry,31,6,4,3,41,85,0.18,387,0.82,387,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0817,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2002-02-05,2001,5,19,36,478.28,0.51,5,Dry,31,6,4,3,41,85,0.18,393.3,0.82,393.3,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0846,0.00349,0.273,0.0113,2,0.208,0.481,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2002-02-06,2001,5,19,37,484.57,0.51,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2002-02-07,2001,5,19,38,488.67,0.5,5,Dry,31,6,4,3,41,85,0.17,403.7,0.83,403.7,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0895,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2002-02-08,2001,5,19,39,497.15,0.5,5,Dry,31,6,4,3,41,85,0.17,412.1,0.83,412.1,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0935,0.00387,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2002-02-09,2001,5,19,40,507.27,0.49,5,Dry,31,6,4,3,41,85,0.17,422.3,0.83,422.3,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00408,0.297,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2002-02-10,2001,5,19,41,515.2,0.49,5,Dry,31,6,4,3,41,85,0.17,430.2,0.83,430.2,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2002-02-11,2001,5,20,42,525.31,0.48,5,Dry,31,6,4,3,41,85,0.16,440.3,0.84,440.3,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00444,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2002-02-12,2001,5,20,43,538.71,0.47,5,Dry,31,6,4,3,41,85,0.16,453.7,0.84,453.7,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2002-02-13,2001,5,20,44,552.11,0.47,5,Dry,31,6,4,3,41,85,0.15,467.1,0.85,467.1,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2002-02-14,2001,5,20,45,566.6,0.46,5,Dry,31,6,4,3,41,85,0.15,481.6,0.85,481.6,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.1,23.9,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-02-15,2001,5,20,46,581.1,0.45,5,Dry,31,6,4,3,41,85,0.15,496.1,0.85,496.1,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2002-02-16,2001,5,20,47,598.32,0.44,5,Dry,31,6,4,3,41,85,0.14,513.3,0.86,513.3,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.242,0.144,0.00607,0.385,0.0163,3,0.173,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2002-02-17,2001,5,20,48,616.1,0.44,5,Dry,31,6,4,3,41,85,0.14,531.1,0.86,531.1,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2002-02-18,2001,5,21,49,633.32,0.43,5,Dry,31,6,4,3,41,85,0.13,548.3,0.87,548.3,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2002-02-19,2001,5,21,50,651.64,0.42,5,Dry,31,6,4,3,41,85,0.13,566.6,0.87,566.6,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2002-02-20,2001,5,21,51,671.06,0.41,5,Dry,31,6,4,3,41,85,0.13,586.1,0.87,586.1,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00822,0.475,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2002-02-21,2001,5,21,52,686.64,0.4,5,Dry,31,6,4,3,41,85,0.12,601.6,0.88,601.6,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2002-02-22,2001,5,21,53,704.96,0.39,5,Dry,31,6,4,3,41,85,0.12,620,0.88,620,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00924,0.517,0.0222,3,0.221,0.739,0.0317,22.5,0.955,0.98,0.936,43.6,42.8,128,3080
2002-02-23,2001,5,21,54,726.02,0.39,5,Dry,31,6,4,3,41,85,0.12,641,0.88,641,0,0,0,0,-3,3,31,6,4,0,44,682,990,966.8,23.2,0.314,0.229,0.00988,0.543,0.0234,3,0.231,0.774,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3170
2002-02-24,2001,5,21,55,747.62,0.38,5,Dry,31,6,4,3,41,85,0.11,662.6,0.89,662.6,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.326,0.244,0.0105,0.57,0.0247,3,0.241,0.811,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2002-02-25,2001,5,22,56,768.13,0.37,5,Dry,31,6,4,3,41,85,0.11,683.1,0.89,683.1,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0259,3,0.25,0.845,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
2002-02-26,2001,5,22,57,782.41,0.36,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2002-02-27,2001,5,22,58,802.16,0.35,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2002-02-28,2001,5,22,59,821.24,0.34,5,Dry,31,6,4,3,41,85,0.1,736.2,0.9,736.2,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2002-03-01,2001,6,22,60,838.06,0.34,4,Mod_Dry,41,8,7,6,67,129,0.15,709.1,0.85,709.1,0,0,0,0,-6,6,41,8,7,0,73,765,990,967.3,22.7,0.361,0.275,0.0121,0.636,0.028,3,0.262,0.898,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,142,3420
2002-03-02,2001,6,22,61,859.84,0.33,4,Mod_Dry,41,8,7,6,67,129,0.15,730.8,0.85,730.8,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.936,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2002-03-03,2001,6,22,62,878.54,0.32,4,Mod_Dry,41,8,7,6,67,129,0.15,749.5,0.85,749.5,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0307,3,0.28,0.974,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2002-03-04,2001,6,23,63,893.56,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,764.6,0.86,764.6,0,0,0,0,-6,6,41,8,7,0,73,821,990,967.5,22.5,0.406,0.309,0.0137,0.715,0.0317,3,0.284,0.999,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2002-03-05,2001,6,23,64,904.54,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,775.5,0.86,775.5,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.416,0.314,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2002-03-06,2001,6,23,65,915.71,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,786.7,0.86,786.7,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.426,0.32,0.0143,0.746,0.0333,4,0.208,0.954,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
2002-03-07,2001,6,23,66,927.06,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,798.1,0.86,798.1,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.437,0.325,0.0145,0.762,0.034,4,0.212,0.974,0.0435,21.4,0.953,0.976,0.93,39.9,39,156,3740
2002-03-08,2001,6,23,67,938.59,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,809.6,0.86,809.6,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0348,4,0.216,0.994,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2002-03-09,2001,6,23,68,950.28,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,821.3,0.86,821.3,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.795,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2002-03-10,2001,6,23,69,957.38,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,828.4,0.86,828.4,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.465,0.34,0.0153,0.804,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2002-03-11,2001,6,24,70,964.53,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,835.5,0.87,835.5,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2002-03-12,2001,6,24,71,971.74,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2002-03-13,2001,6,24,72,979,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,850,0.87,850,0,0,0,0,-6,6,41,8,7,0,73,906,990,967.8,22.2,0.484,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2002-03-14,2001,6,24,73,981.43,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,852.4,0.87,852.4,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.487,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2002-03-15,2001,6,24,74,983.87,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2002-03-16,2001,6,24,75,981.43,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,852.4,0.87,852.4,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.487,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2002-03-17,2001,6,24,76,983.87,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2002-03-18,2001,6,25,77,986.32,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,857.3,0.87,857.3,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.491,0.354,0.016,0.845,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2002-03-19,2001,6,25,78,988.77,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2002-03-20,2001,6,25,79,996.16,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
2002-03-21,2001,6,25,80,1003.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,874.6,0.87,874.6,0,0,0,0,-6,6,41,8,7,0,73,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2002-03-22,2001,6,25,81,1006.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2002-03-23,2001,6,25,82,1008.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2002-03-24,2001,6,25,83,1011.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2002-03-25,2001,6,26,84,1013.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2002-03-26,2001,6,26,85,1016.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2002-03-27,2001,6,26,86,1023.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2002-03-28,2001,6,26,87,1031.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2002-03-29,2001,6,26,88,1033.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2002-03-30,2001,6,26,89,1036.4,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2002-03-31,2001,6,26,90,1039,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2002-04-01,2001,7,27,91,1046.7,0.28,5,Dry,40,10,8,5,62,125,0.12,921.7,0.88,921.7,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0175,0.937,0.0427,4,0.254,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2002-04-02,2001,7,27,92,1054.4,0.27,5,Dry,40,10,8,5,62,125,0.12,929.4,0.88,929.4,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.559,0.389,0.0177,0.948,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2002-04-03,2001,7,27,93,1062.3,0.27,5,Dry,40,10,8,5,62,125,0.12,937.3,0.88,937.3,0,0,0,0,-5,5,40,10,8,0,67,995,990,968.1,21.9,0.566,0.393,0.0179,0.959,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2002-04-04,2001,7,27,94,1075.4,0.27,5,Dry,40,10,8,5,62,125,0.12,950.4,0.88,950.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0182,0.977,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2002-04-05,2001,7,27,95,1088.6,0.27,5,Dry,40,10,8,5,62,125,0.12,963.6,0.89,963.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0456,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
2002-04-06,2001,7,27,96,1101.9,0.27,5,Dry,40,10,8,5,62,125,0.11,976.9,0.89,976.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.603,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2002-04-07,2001,7,27,97,1120.8,0.26,5,Dry,40,10,8,5,62,125,0.11,995.8,0.89,995.8,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.631,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,186,4480
2002-04-08,2001,7,28,98,1139.9,0.26,5,Dry,40,10,8,5,62,125,0.11,1015,0.89,1015,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.659,0.457,0.0211,1.12,0.0515,4,0.283,1.4,0.0646,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
2002-04-09,2001,7,28,99,1164.8,0.25,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.695,0.513,0.0237,1.21,0.056,4,0.288,1.5,0.0693,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2002-04-10,2001,7,28,100,1201.3,0.25,5,Dry,40,10,8,5,62,125,0.1,1076,0.9,1076,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.749,0.595,0.0277,1.34,0.0626,4,0.295,1.64,0.0763,19.8,0.955,0.98,0.936,50,48.2,193,4630
2002-04-11,2001,7,28,101,1244.3,0.24,5,Dry,40,10,8,5,62,125,0.1,1119,0.9,1100,19,4,1,1,-4,17,44,11,9,1,79,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-04-12,2001,7,28,102,1288.1,0.24,5,Dry,40,10,8,5,62,125,0.097,1163,0.9,1100,63,14,2,2,-3,48,54,12,10,2,110,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2002-04-13,2001,7,28,103,1332.8,0.23,5,Dry,40,10,8,5,62,125,0.094,1208,0.91,1100,108,24,3,3,-2,80,64,13,11,3,142,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.0701,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-04-14,2001,7,28,104,1378.2,0.22,5,Dry,40,10,8,5,62,125,0.091,1253,0.91,1100,153,35,5,5,0,108,75,15,13,5,170,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2002-04-15,2001,7,29,105,1405.8,0.22,5,Dry,40,10,8,5,62,125,0.089,1281,0.91,1100,181,41,5,6,0,129,81,15,14,5,191,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
2002-04-16,2001,7,29,106,1421.3,0.22,5,Dry,40,10,8,5,62,125,0.088,1296,0.91,1100,196,44,6,6,1,139,84,16,14,6,201,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-17,2001,7,29,107,1430.6,0.21,5,Dry,40,10,8,5,62,125,0.087,1306,0.91,1100,206,47,6,6,1,146,87,16,14,6,208,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2002-04-18,2001,7,29,108,1433.7,0.21,5,Dry,40,10,8,5,62,125,0.087,1309,0.91,1100,209,47,6,6,1,149,87,16,14,6,211,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2002-04-19,2001,7,29,109,1430.6,0.21,5,Dry,40,10,8,5,62,125,0.087,1306,0.91,1100,206,47,6,6,1,146,87,16,14,6,208,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2002-04-20,2001,7,29,110,1427.5,0.21,5,Dry,40,10,8,5,62,125,0.088,1303,0.91,1100,203,46,6,6,1,144,86,16,14,6,206,1220,990,969.3,20.7,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2002-04-21,2001,7,29,111,1418.2,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-22,2001,7,30,112,1408.9,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2002-04-23,2001,7,30,113,1399.7,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2002-04-24,2001,7,30,114,1390.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2002-04-25,2001,7,30,115,1369.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1221,0.89,1100,121,27,4,4,-6,92,72,15,14,4,164,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2002-04-26,2001,7,30,116,1353.9,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1206,0.89,1100,106,24,3,3,-7,83,69,14,13,3,155,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2002-04-27,2001,7,30,117,1338.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-04-28,2001,7,30,118,1329.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1182,0.89,1100,82,19,2,3,-8,66,64,13,13,2,138,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-04-29,2001,7,31,119,1320.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-04-30,2001,7,31,120,1317.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1170,0.89,1100,70,16,2,2,-8,58,61,13,12,2,130,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-05-01,2001,8,31,121,1320.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1129,0.85,1100,29,7,1,1,-9,29,54,11,11,1,144,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-05-02,2001,8,31,122,1329.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1138,0.86,1100,38,9,1,1,-9,36,56,11,11,1,151,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-05-03,2001,8,31,123,1338.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-05-04,2001,8,31,124,1341.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1150,0.86,1100,50,11,2,2,-8,43,58,12,12,2,158,1180,990,969,21,0.819,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-05-05,2001,8,31,125,1344.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1153,0.86,1100,53,12,2,2,-8,45,59,12,12,2,160,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2002-05-06,2001,8,32,126,1347.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-07,2001,8,32,127,1344.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1153,0.86,1100,53,12,2,2,-8,45,59,12,12,2,160,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2002-05-08,2001,8,32,128,1335.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-05-09,2001,8,32,129,1320.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1129,0.85,1100,29,7,1,1,-9,29,54,11,11,1,144,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-05-10,2001,8,32,130,1300,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1108,0.85,1100,8,2,0,0,-10,16,49,10,10,0,131,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-05-11,2001,8,32,131,1273.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.606,0.0285,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2002-05-12,2001,8,32,132,1247.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2002-05-13,2001,8,33,133,1221.3,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0686,19.9,0.955,0.98,0.936,48,47.1,188,4520
2002-05-14,2001,8,33,134,1190,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,998,0.84,998,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2002-05-15,2001,8,33,135,1159.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,967.2,0.83,967.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.602,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46,45.1,180,4330
2002-05-16,2001,8,33,136,1129,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2002-05-17,2001,8,33,137,1099.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2002-05-18,2001,8,33,138,1070.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,878.1,0.82,878.1,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2002-05-19,2001,8,33,139,1046.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,854.7,0.82,854.7,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
2002-05-20,2001,8,34,140,1023.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
2002-05-21,2001,8,34,141,1001.1,0.29,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2002-05-22,2001,8,34,142,979,0.29,5,Dry,42,9,8,6,82,147,0.15,832,0.85,832,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.471,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.2,40.3,161,3870
2002-05-23,2001,8,34,143,957.38,0.3,5,Dry,42,9,8,6,82,147,0.15,810.4,0.85,810.4,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2002-05-24,2001,8,34,144,936.27,0.31,5,Dry,42,9,8,6,82,147,0.16,789.3,0.84,789.3,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2002-05-25,2001,8,34,145,915.71,0.31,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2002-05-26,2001,8,34,146,895.74,0.32,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2002-05-27,2001,8,35,147,876.42,0.32,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2002-05-28,2001,8,35,148,857.81,0.33,5,Dry,42,9,8,6,82,147,0.17,710.8,0.83,710.8,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2002-05-29,2001,8,35,149,839.99,0.34,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
2002-05-30,2001,8,35,150,826.74,0.34,5,Dry,42,9,8,6,82,147,0.18,679.7,0.82,679.7,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2002-05-31,2001,8,35,151,814.09,0.35,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2002-06-01,2001,9,35,152,802.16,0.35,5,Dry,39,9,7,5,59,119,0.15,683.2,0.85,683.2,0,0,0,0,-5,5,39,9,7,0,64,738,990,967.1,22.9,0.346,0.257,0.0112,0.603,0.0264,3,0.25,0.853,0.0373,22,0.957,0.98,0.938,47.1,46.2,138,3320
