date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-06-02,2001,9,35,153,791.07,0.36,5,Dry,39,9,7,5,59,119,0.15,672.1,0.85,672.1,0,0,0,0,-5,5,39,9,7,0,64,727,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
2002-06-03,2001,9,36,154,781.06,0.36,5,Dry,39,9,7,5,59,119,0.15,662.1,0.85,662.1,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2002-06-04,2001,9,36,155,772.67,0.37,5,Dry,39,9,7,5,59,119,0.15,653.7,0.85,653.7,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.329,0.238,0.0103,0.567,0.0246,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2002-06-05,2001,9,36,156,761.56,0.37,5,Dry,39,9,7,5,59,119,0.16,642.6,0.84,642.6,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.23,0.00999,0.553,0.024,3,0.232,0.785,0.034,22.3,0.956,0.98,0.937,44.7,43.8,131,3160
2002-06-06,2001,9,36,157,746.53,0.38,5,Dry,39,9,7,5,59,119,0.16,627.5,0.84,627.5,0,0,0,0,-5,5,39,9,7,0,64,683,990,966.9,23.1,0.314,0.22,0.00953,0.535,0.0231,3,0.225,0.759,0.0329,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2002-06-07,2001,9,36,158,732.03,0.38,5,Dry,39,9,7,5,59,119,0.16,613,0.84,613,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00908,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2002-06-08,2001,9,36,159,718.64,0.39,5,Dry,39,9,7,5,59,119,0.17,599.6,0.83,599.6,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00868,0.5,0.0215,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2002-06-09,2001,9,36,160,704.69,0.39,5,Dry,39,9,7,5,59,119,0.17,585.7,0.83,585.7,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00826,0.483,0.0207,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.2,40.4,121,2910
2002-06-10,2001,9,37,161,692.39,0.4,5,Dry,39,9,7,5,59,119,0.17,573.4,0.83,573.4,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.284,0.184,0.00789,0.468,0.02,3,0.201,0.668,0.0286,22.7,0.952,0.977,0.931,40.5,39.5,119,2850
2002-06-11,2001,9,37,162,679.53,0.4,5,Dry,39,9,7,5,59,119,0.17,560.5,0.82,560.5,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.175,0.0075,0.452,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.7,116,2780
2002-06-12,2001,9,37,163,666.68,0.41,5,Dry,39,9,7,5,59,119,0.18,547.7,0.82,547.7,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00712,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
2002-06-13,2001,9,37,164,655.47,0.42,5,Dry,39,9,7,5,59,119,0.18,536.5,0.82,536.5,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.263,0.159,0.00679,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2002-06-14,2001,9,37,165,643.71,0.42,5,Dry,39,9,7,5,59,119,0.18,524.7,0.81,524.7,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00644,0.407,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2002-06-15,2001,9,37,166,631.96,0.43,5,Dry,39,9,7,5,59,119,0.19,513,0.81,513,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2002-06-16,2001,9,37,167,620.74,0.43,5,Dry,39,9,7,5,59,119,0.19,501.7,0.81,501.7,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00577,0.379,0.0161,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2002-06-17,2001,9,38,168,610.63,0.44,5,Dry,39,9,7,5,59,119,0.2,491.6,0.81,491.6,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00554,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2002-06-18,2001,9,38,169,599.96,0.44,5,Dry,39,9,7,5,59,119,0.2,481,0.8,481,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00532,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2002-06-19,2001,9,38,170,589.3,0.45,5,Dry,39,9,7,5,59,119,0.2,470.3,0.8,470.3,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2002-06-20,2001,9,38,171,580.28,0.45,5,Dry,39,9,7,5,59,119,0.2,461.3,0.8,461.3,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2002-06-21,2001,9,38,172,570.71,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,409.7,0.72,409.7,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0924,0.00388,0.295,0.0124,2,0.219,0.514,0.0216,23.3,0.955,0.98,0.936,44.8,43.9,87.7,2110
2002-06-22,2001,9,38,173,561.14,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,400.1,0.71,400.1,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0879,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2002-06-23,2001,9,38,174,551.56,0.47,4,Mod_Dry,45,10,9,9,88,161,0.29,390.6,0.71,390.6,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0833,0.00348,0.279,0.0117,2,0.206,0.485,0.0203,23.4,0.954,0.98,0.935,42.8,41.9,83.9,2010
2002-06-24,2001,9,39,175,542.54,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,381.5,0.7,381.5,0,0,0,0,-9,9,45,10,9,0,97,446,990,966,24,0.193,0.0791,0.0033,0.272,0.0113,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.934,41.9,41,82,1970
2002-06-25,2001,9,39,176,534.61,0.48,4,Mod_Dry,45,10,9,9,88,161,0.3,373.6,0.7,373.6,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0753,0.00314,0.265,0.0111,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.3,1930
2002-06-26,2001,9,39,177,526.14,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,365.1,0.69,365.1,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0713,0.00297,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.2,78.4,1880
2002-06-27,2001,9,39,178,517.66,0.49,4,Mod_Dry,45,10,9,9,88,161,0.31,356.7,0.69,356.7,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0673,0.0028,0.251,0.0104,2,0.183,0.435,0.0181,23.6,0.949,0.974,0.925,39.2,38.2,76.5,1840
2002-06-28,2001,9,39,179,509.73,0.49,4,Mod_Dry,45,10,9,9,88,161,0.32,348.7,0.68,348.7,0,0,0,0,-9,9,45,10,9,0,97,413,990,965.9,24.1,0.181,0.0636,0.00264,0.245,0.0102,2,0.178,0.423,0.0175,23.7,0.948,0.973,0.922,38.4,37.4,74.7,1790
2002-06-29,2001,9,39,180,502.89,0.5,4,Mod_Dry,45,10,9,9,88,161,0.32,341.9,0.68,341.9,0,0,0,0,-9,9,45,10,9,0,97,406,990,965.9,24.1,0.179,0.0604,0.0025,0.239,0.00991,2,0.173,0.412,0.0171,23.7,0.947,0.971,0.92,37.7,36.6,73.2,1760
2002-06-30,2001,9,39,181,495.51,0.5,4,Mod_Dry,45,10,9,9,88,161,0.33,334.5,0.68,334.5,0,0,0,0,-9,9,45,10,9,0,97,399,990,965.8,24.2,0.176,0.0569,0.00235,0.233,0.00964,2,0.168,0.401,0.0166,23.8,0.946,0.97,0.918,36.9,35.8,71.6,1720
2002-07-01,2001,10,40,182,488.13,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,353.1,0.72,353.1,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0657,0.00271,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.1,1830
2002-07-02,2001,10,40,183,479.65,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,344.6,0.72,344.6,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0617,0.00254,0.24,0.00989,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2002-07-03,2001,10,40,184,472.81,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,337.8,0.71,337.8,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0584,0.00241,0.234,0.00964,2,0.171,0.405,0.0167,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2002-07-04,2001,10,40,185,465.43,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,330.4,0.71,330.4,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.055,0.00226,0.228,0.00938,2,0.166,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71.1,1710
2002-07-05,2001,10,40,186,458.05,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,323.1,0.7,323.1,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00912,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
2002-07-06,2001,10,40,187,451.21,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,316.2,0.7,316.2,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0483,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2002-07-07,2001,10,40,188,444.38,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,309.4,0.7,309.4,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.045,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2002-07-08,2001,10,41,189,438.64,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,303.6,0.69,303.6,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
2002-07-09,2001,10,41,190,432.35,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,297.4,0.69,297.4,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0393,0.00161,0.201,0.0082,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.1,1540
2002-07-10,2001,10,41,191,426.06,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,291.1,0.68,291.1,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.195,0.00798,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2002-07-11,2001,10,41,192,419.77,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,284.8,0.68,284.8,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
2002-07-12,2001,10,41,193,414.03,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,279,0.67,279,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2002-07-13,2001,10,41,194,408.28,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,273.3,0.67,273.3,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,58.9,1410
2002-07-14,2001,10,41,195,402.54,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,267.5,0.67,267.5,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.9,57.7,1390
2002-07-15,2001,10,42,196,397.89,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,262.9,0.66,262.9,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.000938,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2002-07-16,2001,10,42,197,392.7,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,257.7,0.66,257.7,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0206,0.000838,0.168,0.00682,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2002-07-17,2001,10,42,198,387.5,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,252.5,0.65,252.5,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.145,0.0182,0.000737,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
2002-07-18,2001,10,42,199,382.31,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,247.3,0.65,247.3,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2002-07-19,2001,10,42,200,377.11,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,242.1,0.64,242.1,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2002-07-20,2001,10,42,201,372.46,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2002-07-21,2001,10,42,202,367.81,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,232.8,0.63,232.8,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0155,0.000628,0.154,0.00622,2,0.0996,0.254,0.0102,24.5,0.924,0.97,0.896,25.9,25.1,50.1,1200
2002-07-22,2001,10,43,203,363.17,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2002-07-23,2001,10,43,204,358.52,0.61,4,Mod_Dry,42,9,8,6,70,135,0.38,223.5,0.62,223.5,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0147,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2002-07-24,2001,10,43,205,354.96,0.61,4,Mod_Dry,42,9,8,6,70,135,0.38,220,0.62,220,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2002-07-25,2001,10,43,206,350.86,0.62,4,Mod_Dry,42,9,8,6,70,135,0.39,215.9,0.61,215.9,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000567,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2002-07-26,2001,10,43,207,346.76,0.62,4,Mod_Dry,42,9,8,6,70,135,0.39,211.8,0.61,211.8,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0137,0.000553,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1140
2002-07-27,2001,10,43,208,342.66,0.62,4,Mod_Dry,42,9,8,6,70,135,0.39,207.7,0.61,207.7,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2002-07-28,2001,10,43,209,338.56,0.63,4,Mod_Dry,42,9,8,6,70,135,0.4,203.6,0.6,203.6,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2002-07-29,2001,10,44,210,334.46,0.63,4,Mod_Dry,42,9,8,6,70,135,0.4,199.5,0.6,199.5,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.00559,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2002-07-30,2001,10,44,211,330.35,0.64,4,Mod_Dry,42,9,8,6,70,135,0.41,195.3,0.59,195.3,0,0,0,0,-6,6,42,9,8,0,76,254,990,965.1,24.9,0.125,0.0124,0.000495,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2002-07-31,2001,10,44,212,326.8,0.64,4,Mod_Dry,42,9,8,6,70,135,0.41,191.8,0.59,191.8,0,0,0,0,-6,6,42,9,8,0,76,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2002-08-01,2001,11,44,213,323.24,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,208.2,0.64,208.2,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000538,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2002-08-02,2001,11,44,214,318.05,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,203.1,0.64,203.1,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2002-08-03,2001,11,44,215,314.49,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,199.5,0.63,199.5,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2002-08-04,2001,11,44,216,310.39,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,195.4,0.63,195.4,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-08-05,2001,11,45,217,306.29,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,191.3,0.63,191.3,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2002-08-06,2001,11,45,218,302.19,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,187.2,0.62,187.2,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2002-08-07,2001,11,45,219,298.09,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,183.1,0.61,183.1,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2002-08-08,2001,11,45,220,294.53,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,179.5,0.61,179.5,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
2002-08-09,2001,11,45,221,290.98,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2002-08-10,2001,11,45,222,287.42,0.7,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2002-08-11,2001,11,45,223,283.87,0.7,5,Dry,34,7,5,3,44,93,0.33,190.9,0.67,190.9,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000476,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
2002-08-12,2001,11,46,224,280.31,0.71,5,Dry,34,7,5,3,44,93,0.33,187.3,0.67,187.3,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000464,0.13,0.00515,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2002-08-13,2001,11,46,225,277.85,0.71,5,Dry,34,7,5,3,44,93,0.34,184.8,0.67,184.8,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000455,0.128,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
2002-08-14,2001,11,46,226,274.85,0.72,5,Dry,34,7,5,3,44,93,0.34,181.8,0.66,181.8,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2002-08-15,2001,11,46,227,271.84,0.73,5,Dry,34,7,5,3,44,93,0.34,178.8,0.66,178.8,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2002-08-16,2001,11,46,228,268.83,0.73,5,Dry,34,7,5,3,44,93,0.35,175.8,0.65,175.8,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2002-08-17,2001,11,46,229,265.82,0.74,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
2002-08-18,2001,11,46,230,262.81,0.74,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2002-08-19,2001,11,47,231,259.81,0.75,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2002-08-20,2001,11,47,232,257.35,0.76,5,Dry,34,7,5,3,44,93,0.36,164.3,0.64,164.3,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2002-08-21,2001,11,47,233,254.89,0.76,5,Dry,34,7,5,3,44,93,0.36,161.9,0.64,161.9,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00951,0.000376,0.118,0.00468,1,0.161,0.279,0.0111,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2002-08-22,2001,11,47,234,252.42,0.77,5,Dry,34,7,5,3,44,93,0.37,159.4,0.63,159.4,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.0093,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2002-08-23,2001,11,47,235,249.96,0.78,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2002-08-24,2001,11,47,236,247.5,0.78,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2002-08-25,2001,11,47,237,245.04,0.79,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2002-08-26,2001,11,48,238,242.58,0.8,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2002-08-27,2001,11,48,239,240.12,0.81,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2002-08-28,2001,11,48,240,237.66,0.81,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2002-08-29,2001,11,48,241,236.29,0.82,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2002-08-30,2001,11,48,242,234.38,0.82,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2002-08-31,2001,11,48,243,232.46,0.83,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2002-09-01,2001,12,48,244,229.46,0.83,5,Dry,30,6,4,2,30,72,0.31,157.5,0.69,157.5,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.0045,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2002-09-02,2001,12,49,245,226.99,0.84,5,Dry,30,6,4,2,30,72,0.32,155,0.68,155,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00445,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2002-09-03,2001,12,49,246,223.99,0.85,5,Dry,30,6,4,2,30,72,0.32,152,0.68,152,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00867,0.000341,0.112,0.0044,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2002-09-04,2001,12,49,247,220.98,0.86,5,Dry,30,6,4,2,30,72,0.33,149,0.67,149,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00841,0.00033,0.111,0.00434,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
2002-09-05,2001,12,49,248,217.97,0.87,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
2002-09-06,2001,12,49,249,214.96,0.88,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.0079,0.00031,0.108,0.00423,1,0.135,0.244,0.00955,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
2002-09-07,2001,12,49,250,212.5,0.88,5,Dry,30,6,4,2,30,72,0.34,140.5,0.66,140.5,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0992,0.00769,0.000301,0.107,0.00419,1,0.132,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2002-09-08,2001,12,49,251,211.14,0.89,5,Dry,30,6,4,2,30,72,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00416,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
2002-09-09,2001,12,50,252,209.22,0.89,5,Dry,30,6,4,2,30,72,0.34,137.2,0.66,137.2,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00741,0.00029,0.105,0.00413,1,0.128,0.233,0.00913,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2002-09-10,2001,12,50,253,206.21,0.9,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2002-09-11,2001,12,50,254,203.75,0.91,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00695,0.000272,0.103,0.00403,1,0.12,0.223,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2002-09-12,2001,12,50,255,201.29,0.91,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
2002-09-13,2001,12,50,256,198.83,0.91,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2002-09-14,2001,12,50,257,197.46,0.92,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00641,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2002-09-15,2001,12,50,258,195.55,0.92,5,Dry,30,6,4,2,30,72,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2002-09-16,2001,12,51,259,193.64,0.92,5,Dry,30,6,4,2,30,72,0.37,121.6,0.63,121.6,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2002-09-17,2001,12,51,260,191.72,0.93,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
2002-09-18,2001,12,51,261,189.81,0.93,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2002-09-19,2001,12,51,262,187.89,0.93,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2002-09-20,2001,12,51,263,185.98,0.93,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-09-21,2001,12,51,264,184.06,0.94,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.00369,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2002-09-22,2001,12,51,265,182.15,0.94,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2002-09-23,2001,12,52,266,180.78,0.94,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.005,0.000195,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2002-09-24,2001,12,52,267,179.42,0.94,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2002-09-25,2001,12,52,268,177.5,0.94,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2002-09-26,2001,12,52,269,177.23,0.95,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2002-09-27,2001,12,52,270,176.96,0.95,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2002-09-28,2001,12,52,271,175.04,0.95,5,Dry,30,6,4,2,30,72,0.41,103,0.59,103,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000176,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2002-09-29,2001,12,52,272,173.67,0.95,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-09-30,2001,12,53,273,171.76,0.95,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2002-10-01,2002,1,1,274,170.39,0.95,5,Dry,24,4,2,2,20,52,0.3,118.4,0.69,118.4,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00581,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2002-10-02,2002,1,1,275,173.4,0.95,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.095,0.00372,1,0.106,0.201,0.00788,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-10-03,2002,1,1,276,175.86,0.95,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2002-10-04,2002,1,1,277,173.95,0.95,5,Dry,24,4,2,2,20,52,0.3,122,0.7,122,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00612,0.000239,0.0953,0.00373,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2002-10-05,2002,1,1,278,173.67,0.95,5,Dry,24,4,2,2,20,52,0.3,121.7,0.7,121.7,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.00609,0.000238,0.0952,0.00372,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2002-10-06,2002,1,1,279,172.85,0.95,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
2002-10-07,2002,1,1,280,170.94,0.95,5,Dry,24,4,2,2,20,52,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00586,0.000229,0.094,0.00368,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2002-10-08,2002,1,2,281,169.57,0.95,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2002-10-09,2002,1,2,282,169.3,0.95,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2002-10-10,2002,1,2,283,168.48,0.95,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00565,0.000221,0.0929,0.00364,1,0.0997,0.193,0.00754,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2002-10-11,2002,1,2,284,166.56,0.96,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.092,0.0036,1,0.0972,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2002-10-12,2002,1,2,285,165.2,0.96,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0914,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2002-10-13,2002,1,2,286,163.28,0.96,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2002-10-14,2002,1,2,287,161.92,0.96,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.0002,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2002-10-15,2002,1,3,288,160.55,0.96,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2002-10-16,2002,1,3,289,159.18,0.96,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2002-10-17,2002,1,3,290,157.81,0.97,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2002-10-18,2002,1,3,291,156.45,0.97,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
2002-10-19,2002,1,3,292,155.08,0.97,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2002-10-20,2002,1,3,293,153.71,0.97,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-10-21,2002,1,3,294,152.35,0.97,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2002-10-22,2002,1,4,295,150.98,0.97,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2002-10-23,2002,1,4,296,149.61,0.97,5,Dry,24,4,2,2,20,52,0.35,97.61,0.65,97.61,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
2002-10-24,2002,1,4,297,149.34,0.97,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2002-10-25,2002,1,4,298,148.52,0.97,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2002-10-26,2002,1,4,299,148.24,0.97,5,Dry,24,4,2,2,20,52,0.35,96.24,0.65,96.24,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2002-10-27,2002,1,4,300,147.97,0.98,5,Dry,24,4,2,2,20,52,0.35,95.97,0.65,95.97,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2002-10-28,2002,1,4,301,146.06,0.98,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2002-10-29,2002,1,5,302,145.78,0.98,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2002-10-30,2002,1,5,303,144.96,0.98,5,Dry,24,4,2,2,20,52,0.36,92.96,0.64,92.96,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2002-10-31,2002,1,5,304,144.14,0.98,5,Dry,24,4,2,2,20,52,0.36,92.14,0.64,92.14,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2002-11-01,2002,2,5,305,145.51,0.98,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2002-11-02,2002,2,5,306,146.88,0.98,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2002-11-03,2002,2,5,307,147.7,0.98,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2002-11-04,2002,2,5,308,150.71,0.97,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2002-11-05,2002,2,6,309,153.17,0.97,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2002-11-06,2002,2,6,310,155.63,0.97,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-11-07,2002,2,6,311,156.99,0.97,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2002-11-08,2002,2,6,312,156.72,0.97,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2002-11-09,2002,2,6,313,156.45,0.97,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2002-11-10,2002,2,6,314,155.63,0.97,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-11-11,2002,2,6,315,156.45,0.97,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2002-11-12,2002,2,7,316,157.27,0.97,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2002-11-13,2002,2,7,317,156.45,0.97,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2002-11-14,2002,2,7,318,155.63,0.97,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-11-15,2002,2,7,319,156.45,0.97,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2002-11-16,2002,2,7,320,156.72,0.97,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2002-11-17,2002,2,7,321,155.9,0.97,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2002-11-18,2002,2,7,322,155.63,0.97,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-11-19,2002,2,8,323,154.26,0.97,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2002-11-20,2002,2,8,324,153.99,0.97,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2002-11-21,2002,2,8,325,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2002-11-22,2002,2,8,326,150.71,0.97,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2002-11-23,2002,2,8,327,149.34,0.97,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-11-24,2002,2,8,328,152.35,0.97,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2002-11-25,2002,2,8,329,154.81,0.97,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-11-26,2002,2,9,330,154.53,0.97,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2002-11-27,2002,2,9,331,155.35,0.97,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2002-11-28,2002,2,9,332,155.63,0.97,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-11-29,2002,2,9,333,156.45,0.97,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2002-11-30,2002,2,9,334,156.17,0.97,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2002-12-01,2002,3,9,335,155.9,0.97,5,Dry,26,4,3,2,24,59,0.38,96.9,0.62,96.9,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2002-12-02,2002,3,9,336,155.08,0.97,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2002-12-03,2002,3,10,337,154.26,0.97,5,Dry,26,4,3,2,24,59,0.38,95.26,0.62,95.26,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0846,0.00332,1,0.0711,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,503
2002-12-04,2002,3,10,338,153.44,0.97,5,Dry,26,4,3,2,24,59,0.39,94.44,0.61,94.44,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.0033,1,0.07,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2002-12-05,2002,3,10,339,154.81,0.97,5,Dry,26,4,3,2,24,59,0.38,95.81,0.62,95.81,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000153,0.0849,0.00333,1,0.0718,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2002-12-06,2002,3,10,340,160,0.96,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.883,22.9,22.2,22.2,532
2002-12-07,2002,3,10,341,165.2,0.96,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2002-12-08,2002,3,10,342,169.3,0.95,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2002-12-09,2002,3,10,343,173.4,0.95,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-12-10,2002,3,11,344,176.96,0.95,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2002-12-11,2002,3,11,345,177.78,0.94,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2002-12-12,2002,3,11,346,176.41,0.95,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2002-12-13,2002,3,11,347,178.32,0.94,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2002-12-14,2002,3,11,348,179.69,0.94,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2002-12-15,2002,3,11,349,179.42,0.94,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2002-12-16,2002,3,11,350,181.33,0.94,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2002-12-17,2002,3,12,351,185.43,0.93,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2002-12-18,2002,3,12,352,188.99,0.93,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2002-12-19,2002,3,12,353,193.09,0.92,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2002-12-20,2002,3,12,354,195.55,0.92,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2002-12-21,2002,3,12,355,195.82,0.92,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2002-12-22,2002,3,12,356,197.19,0.92,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2002-12-23,2002,3,12,357,199.1,0.91,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2002-12-24,2002,3,13,358,201.02,0.91,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2002-12-25,2002,3,13,359,205.12,0.9,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2002-12-26,2002,3,13,360,208.67,0.89,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2002-12-27,2002,3,13,361,212.23,0.89,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2002-12-28,2002,3,13,362,215.78,0.88,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2002-12-29,2002,3,13,363,218.24,0.87,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2002-12-30,2002,3,13,364,221.25,0.86,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2002-12-31,2002,3,14,365,222.07,0.85,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2003-01-01,2002,4,14,1,223.99,0.85,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00858,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
2003-01-02,2002,4,14,2,225.35,0.84,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
