date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-03,2002,4,14,3,227.27,0.84,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00886,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2003-01-04,2002,4,14,4,230.28,0.83,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2003-01-05,2002,4,14,5,231.1,0.83,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2003-01-06,2002,4,14,6,233.56,0.82,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2003-01-07,2002,4,15,7,237.66,0.81,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2003-01-08,2002,4,15,8,240.67,0.8,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2003-01-09,2002,4,15,9,244.77,0.79,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2003-01-10,2002,4,15,10,250.51,0.78,5,Dry,29,5,4,2,33,73,0.29,177.5,0.71,177.5,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2003-01-11,2002,4,15,11,260.08,0.75,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2003-01-12,2002,4,15,12,269.65,0.73,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2003-01-13,2002,4,15,13,279.22,0.71,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2003-01-14,2002,4,16,14,289.89,0.69,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-01-15,2002,4,16,15,298.91,0.68,5,Dry,29,5,4,2,33,73,0.24,225.9,0.76,225.9,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2003-01-16,2002,4,16,16,309.57,0.66,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2003-01-17,2002,4,16,17,321.33,0.65,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2003-01-18,2002,4,16,18,335.82,0.63,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000925,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2003-01-19,2002,4,16,19,350.31,0.62,5,Dry,29,5,4,2,33,73,0.21,277.3,0.79,277.3,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2003-01-20,2002,4,16,20,362.07,0.6,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2003-01-21,2002,4,17,21,374.92,0.59,5,Dry,29,5,4,2,33,73,0.2,301.9,0.81,301.9,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0415,0.00168,0.197,0.00797,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,34,32.9,65.9,1580
2003-01-22,2002,4,17,22,388.32,0.58,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2003-01-23,2002,4,17,23,401.17,0.57,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2003-01-24,2002,4,17,24,412.93,0.56,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2003-01-25,2002,4,17,25,421.96,0.55,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
2003-01-26,2002,4,17,26,431.53,0.54,5,Dry,29,5,4,2,33,73,0.17,358.5,0.83,358.5,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.175,0.0682,0.00279,0.244,0.00996,2,0.185,0.428,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2003-01-27,2002,4,17,27,442.19,0.54,5,Dry,29,5,4,2,33,73,0.17,369.2,0.83,369.2,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0733,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2003-01-28,2002,4,18,28,451.21,0.53,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2003-01-29,2002,4,18,29,460.78,0.52,5,Dry,29,5,4,2,33,73,0.16,387.8,0.84,387.8,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.082,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.8,2030
2003-01-30,2002,4,18,30,469.26,0.52,5,Dry,29,5,4,2,33,73,0.16,396.3,0.84,396.3,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.086,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.1,43.3,86.5,2080
2003-01-31,2002,4,18,31,475,0.51,5,Dry,29,5,4,2,33,73,0.15,402,0.85,402,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0887,0.00366,0.28,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.8,43.9,87.7,2110
2003-02-01,2002,5,18,32,481.84,0.51,5,Dry,31,6,4,3,41,85,0.18,396.8,0.82,396.8,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.5,2070
2003-02-02,2002,5,18,33,491.41,0.5,5,Dry,31,6,4,3,41,85,0.17,406.4,0.83,406.4,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0908,0.00375,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2003-02-03,2002,5,18,34,497.7,0.5,5,Dry,31,6,4,3,41,85,0.17,412.7,0.83,412.7,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0938,0.00388,0.289,0.012,2,0.221,0.511,0.0211,23.6,0.956,0.98,0.937,45.7,44.8,89.7,2150
2003-02-04,2002,5,19,35,500.71,0.5,5,Dry,31,6,4,3,41,85,0.17,415.7,0.83,415.7,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0952,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
2003-02-05,2002,5,19,36,503.71,0.5,5,Dry,31,6,4,3,41,85,0.17,418.7,0.83,418.7,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2003-02-06,2002,5,19,37,508.36,0.49,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
2003-02-07,2002,5,19,38,516.84,0.49,5,Dry,31,6,4,3,41,85,0.16,431.8,0.84,431.8,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.5,2240
2003-02-08,2002,5,19,39,523.67,0.48,5,Dry,31,6,4,3,41,85,0.16,438.7,0.84,438.7,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.239,0.549,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2003-02-09,2002,5,19,40,530.51,0.48,5,Dry,31,6,4,3,41,85,0.16,445.5,0.84,445.5,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2003-02-10,2002,5,19,41,537.35,0.48,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2003-02-11,2002,5,20,42,544.18,0.47,5,Dry,31,6,4,3,41,85,0.16,459.2,0.84,459.2,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2003-02-12,2002,5,20,43,555.94,0.47,5,Dry,31,6,4,3,41,85,0.15,470.9,0.85,470.9,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2003-02-13,2002,5,20,44,569.34,0.46,5,Dry,31,6,4,3,41,85,0.15,484.3,0.85,484.3,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.936,52.7,48.2,96.4,2310
2003-02-14,2002,5,20,45,581.64,0.45,5,Dry,31,6,4,3,41,85,0.15,496.6,0.85,496.6,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2003-02-15,2002,5,20,46,595.59,0.45,5,Dry,31,6,4,3,41,85,0.14,510.6,0.86,510.6,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00599,0.382,0.0161,3,0.172,0.554,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2003-02-16,2002,5,20,47,611.17,0.44,5,Dry,31,6,4,3,41,85,0.14,526.2,0.86,526.2,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00645,0.401,0.017,3,0.179,0.581,0.0245,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2003-02-17,2002,5,20,48,626.76,0.43,5,Dry,31,6,4,3,41,85,0.14,541.8,0.86,541.8,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.0069,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2003-02-18,2002,5,21,49,642.35,0.42,5,Dry,31,6,4,3,41,85,0.13,557.4,0.87,557.4,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2003-02-19,2002,5,21,50,656.29,0.42,5,Dry,31,6,4,3,41,85,0.13,571.3,0.87,571.3,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2003-02-20,2002,5,21,51,669.14,0.41,5,Dry,31,6,4,3,41,85,0.13,584.1,0.87,584.1,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00816,0.473,0.0202,3,0.205,0.678,0.029,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2003-02-21,2002,5,21,52,684.73,0.4,5,Dry,31,6,4,3,41,85,0.12,599.7,0.88,599.7,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2003-02-22,2002,5,21,53,704.14,0.39,5,Dry,31,6,4,3,41,85,0.12,619.1,0.88,619.1,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00922,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2003-02-23,2002,5,21,54,722.46,0.39,5,Dry,31,6,4,3,41,85,0.12,637.5,0.88,637.5,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00977,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2003-02-24,2002,5,21,55,738.6,0.38,5,Dry,31,6,4,3,41,85,0.12,653.6,0.89,653.6,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0241,3,0.237,0.795,0.0344,22.4,0.956,0.98,0.937,45.7,44.8,134,3220
2003-02-25,2002,5,22,56,756.92,0.37,5,Dry,31,6,4,3,41,85,0.11,671.9,0.89,671.9,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,138,3300
2003-02-26,2002,5,22,57,773.72,0.37,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2003-02-27,2002,5,22,58,788.08,0.36,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2003-02-28,2002,5,22,59,802.16,0.35,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2003-03-01,2002,6,22,60,821.24,0.34,4,Mod_Dry,41,8,7,6,67,129,0.16,692.2,0.84,692.2,0,0,0,0,-6,6,41,8,7,0,73,748,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.027,3,0.254,0.869,0.0381,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2003-03-02,2002,6,22,61,849.78,0.33,4,Mod_Dry,41,8,7,6,67,129,0.15,720.8,0.85,720.8,0,0,0,0,-6,6,41,8,7,0,73,777,990,967.3,22.7,0.368,0.282,0.0124,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2003-03-03,2002,6,22,62,876.42,0.32,4,Mod_Dry,41,8,7,6,67,129,0.15,747.4,0.85,747.4,0,0,0,0,-6,6,41,8,7,0,73,803,990,967.4,22.6,0.39,0.3,0.0133,0.691,0.0306,3,0.279,0.97,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2003-03-04,2002,6,23,63,904.54,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,775.5,0.86,775.5,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.416,0.314,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2003-03-05,2002,6,23,64,933.95,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,805,0.86,805,0,0,0,0,-6,6,41,8,7,0,73,861,990,967.6,22.4,0.443,0.329,0.0147,0.772,0.0345,4,0.214,0.986,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2003-03-06,2002,6,23,65,964.53,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,835.5,0.87,835.5,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2003-03-07,2002,6,23,66,991.23,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,862.2,0.87,862.2,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.049,21,0.955,0.98,0.936,42.5,41.6,167,4000
2003-03-08,2002,6,23,67,1018.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,889.6,0.87,889.6,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2003-03-09,2002,6,23,68,1041.5,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2003-03-10,2002,6,23,69,1059.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2003-03-11,2002,6,24,70,1072.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,943.7,0.88,943.7,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2003-03-12,2002,6,24,71,1080.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,951.6,0.88,951.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
2003-03-13,2002,6,24,72,1088.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,959.6,0.88,959.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.403,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2003-03-14,2002,6,24,73,1096.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,967.6,0.88,967.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2003-03-15,2002,6,24,74,1099.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,970.3,0.88,970.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2003-03-16,2002,6,24,75,1096.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,967.6,0.88,967.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2003-03-17,2002,6,24,76,1099.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,970.3,0.88,970.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2003-03-18,2002,6,25,77,1101.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,972.9,0.88,972.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2003-03-19,2002,6,25,78,1104.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2003-03-20,2002,6,25,79,1112.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2003-03-21,2002,6,25,80,1120.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,991.8,0.89,991.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2003-03-22,2002,6,25,81,1123.5,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,994.5,0.89,994.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2003-03-23,2002,6,25,82,1126.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,997.3,0.89,997.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.63,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2003-03-24,2002,6,25,83,1129,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2003-03-25,2002,6,26,84,1131.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2003-03-26,2002,6,26,85,1134.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2003-03-27,2002,6,26,86,1131.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2003-03-28,2002,6,26,87,1134.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2003-03-29,2002,6,26,88,1142.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2003-03-30,2002,6,26,89,1150.9,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.666,0.472,0.0218,1.14,0.0526,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2003-03-31,2002,6,26,90,1164.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.504,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2003-04-01,2002,7,27,91,1173.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0222,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2003-04-02,2002,7,27,92,1181.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.5,190,4560
2003-04-03,2002,7,27,93,1190,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1042,0.88,1042,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.71,0.518,0.0241,1.23,0.0571,4,0.288,1.52,0.0705,20,0.955,0.98,0.936,48.8,47.8,191,4590
2003-04-04,2002,7,27,94,1198.5,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1050,0.88,1050,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.723,0.537,0.025,1.26,0.0586,4,0.29,1.55,0.0721,19.9,0.955,0.98,0.936,49,48,192,4610
2003-04-05,2002,7,27,95,1207,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.735,0.556,0.0259,1.29,0.0602,4,0.292,1.58,0.0738,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2003-04-06,2002,7,27,96,1215.5,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1068,0.88,1068,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.748,0.575,0.0268,1.32,0.0617,4,0.294,1.62,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2003-04-07,2002,7,27,97,1229.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.769,0.607,0.0284,1.38,0.0644,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2003-04-08,2002,7,28,98,1250.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2003-04-09,2002,7,28,99,1282.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1134,0.89,1100,34,8,1,1,-9,33,53,12,11,1,105,1180,990,968.8,21.2,0.81,0.648,0.0305,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2003-04-10,2002,7,28,100,1320.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-11,2002,7,28,101,1372.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2003-04-12,2002,7,28,102,1412,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-04-13,2002,7,28,103,1446.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2003-04-14,2002,7,28,104,1493.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2003-04-15,2002,7,29,105,1547.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2003-04-16,2002,7,29,106,1616,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-04-17,2002,7,29,107,1698.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2003-04-18,2002,7,29,108,1790.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-04-19,2002,7,29,109,1890.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.078,1742,0.92,1100,642,55,7,15,9,556,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2003-04-20,2002,7,29,110,1992.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.074,1844,0.93,1100,744,55,7,15,12,655,100,18,25,22,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2003-04-21,2002,7,29,111,2096.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.071,1948,0.93,1100,848,55,7,15,15,756,100,18,25,25,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2003-04-22,2002,7,30,112,2194.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.067,2047,0.93,1100,947,55,7,15,18,852,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2003-04-23,2002,7,30,113,2279.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.065,2132,0.94,1100,1030,55,7,15,21,934,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2003-04-24,2002,7,30,114,2335.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.063,2188,0.94,1100,1090,55,7,15,23,988,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2003-04-25,2002,7,30,115,2377.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.062,2229,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-04-26,2002,7,30,116,2411.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.061,2263,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2003-04-27,2002,7,30,117,2437.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.061,2290,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2003-04-28,2002,7,30,118,2456.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.06,2309,0.94,1100,1210,55,7,15,26,1110,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2003-04-29,2002,7,31,119,2468.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.06,2320,0.94,1100,1220,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2003-04-30,2002,7,31,120,2472,0.099,4,Mod_Dry,45,11,10,10,72,148,0.06,2324,0.94,1100,1220,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2003-05-01,2002,8,31,121,2468.2,0.1,3,Normal,55,13,13,17,178,276,0.11,2192,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2003-05-02,2002,8,31,122,2456.7,0.1,3,Normal,55,13,13,17,178,276,0.11,2181,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2003-05-03,2002,8,31,123,2437.7,0.1,3,Normal,55,13,13,17,178,276,0.11,2162,0.89,1100,1060,45,5,12,15,985,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2003-05-04,2002,8,31,124,2418.7,0.1,3,Normal,55,13,13,17,178,276,0.11,2143,0.89,1100,1040,45,5,12,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-05-05,2002,8,31,125,2399.8,0.11,3,Normal,55,13,13,17,178,276,0.12,2124,0.89,1100,1020,45,5,12,14,948,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2003-05-06,2002,8,32,126,2373.3,0.11,3,Normal,55,13,13,17,178,276,0.12,2097,0.88,1100,997,45,5,12,13,922,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-05-07,2002,8,32,127,2347,0.11,3,Normal,55,13,13,17,178,276,0.12,2071,0.88,1100,971,45,5,12,12,897,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2003-05-08,2002,8,32,128,2320.7,0.11,3,Normal,55,13,13,17,178,276,0.12,2045,0.88,1100,945,45,5,12,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2003-05-09,2002,8,32,129,2287.1,0.12,3,Normal,55,13,13,17,178,276,0.12,2011,0.88,1100,911,45,5,12,10,839,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-05-10,2002,8,32,130,2253.7,0.12,3,Normal,55,13,13,17,178,276,0.12,1978,0.88,1100,878,45,5,12,9,807,100,18,25,26,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2003-05-11,2002,8,32,131,2205.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1930,0.88,1100,830,45,5,12,8,760,100,18,25,25,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2003-05-12,2002,8,32,132,2158,0.12,3,Normal,55,13,13,17,178,276,0.13,1882,0.87,1100,782,45,5,12,6,714,100,18,25,23,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2003-05-13,2002,8,33,133,2110.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1835,0.87,1100,735,45,5,12,5,668,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2003-05-14,2002,8,33,134,2063.8,0.13,3,Normal,55,13,13,17,178,276,0.13,1788,0.87,1100,688,45,5,12,4,622,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2003-05-15,2002,8,33,135,2017.2,0.13,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2003-05-16,2002,8,33,136,1971,0.14,3,Normal,55,13,13,17,178,276,0.14,1695,0.86,1100,595,45,5,12,1,532,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2003-05-17,2002,8,33,137,1932.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1656,0.86,1100,556,45,5,12,0,494,100,18,25,17,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2003-05-18,2002,8,33,138,1893.7,0.15,3,Normal,55,13,13,17,178,276,0.15,1618,0.85,1100,518,45,5,12,-1,457,100,18,25,16,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2003-05-19,2002,8,33,139,1855.5,0.15,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2003-05-20,2002,8,34,140,1817.5,0.15,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2003-05-21,2002,8,34,141,1779.9,0.16,3,Normal,55,13,13,17,178,276,0.15,1504,0.84,1100,404,45,5,12,-5,347,100,18,25,12,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2003-05-22,2002,8,34,142,1742.5,0.16,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2003-05-23,2002,8,34,143,1705.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-05-24,2002,8,34,144,1668.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2003-05-25,2002,8,34,145,1632.4,0.18,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2003-05-26,2002,8,34,146,1596.3,0.18,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2003-05-27,2002,8,35,147,1567.1,0.19,3,Normal,55,13,13,17,178,276,0.18,1291,0.82,1100,191,43,5,6,-11,148,98,18,19,6,326,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2003-05-28,2002,8,35,148,1538.1,0.19,3,Normal,55,13,13,17,178,276,0.18,1262,0.82,1100,162,37,5,5,-12,127,92,18,18,5,305,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2003-05-29,2002,8,35,149,1509.3,0.2,3,Normal,55,13,13,17,178,276,0.18,1233,0.82,1100,133,30,4,4,-13,108,85,17,17,4,286,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2003-05-30,2002,8,35,150,1480.7,0.2,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-05-31,2002,8,35,151,1452.4,0.21,3,Normal,55,13,13,17,178,276,0.19,1176,0.81,1100,76,17,2,2,-15,70,72,15,15,2,248,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-06-01,2002,9,35,152,1424.4,0.21,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-06-02,2002,9,35,153,1396.6,0.22,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2003-06-03,2002,9,36,154,1350.9,0.23,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-06-04,2002,9,36,155,1305.9,0.23,3,Normal,53,12,12,13,120,210,0.16,1096,0.84,1096,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.805,0.639,0.0302,1.44,0.0683,4,0.299,1.74,0.0825,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
2003-06-05,2002,9,36,156,1261.7,0.24,3,Normal,53,12,12,13,120,210,0.17,1052,0.83,1052,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.741,0.539,0.0254,1.28,0.0602,4,0.29,1.57,0.0738,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
2003-06-06,2002,9,36,157,1224.1,0.25,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.455,0.0213,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
2003-06-07,2002,9,36,158,1187.2,0.25,3,Normal,53,12,12,13,120,210,0.18,977.2,0.82,977.2,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0192,1.04,0.0485,4,0.272,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2003-06-08,2002,9,36,159,1156.5,0.26,3,Normal,53,12,12,13,120,210,0.18,946.5,0.82,946.5,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.592,0.397,0.0184,0.989,0.0458,4,0.262,1.25,0.0579,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2003-06-09,2002,9,36,160,1126.3,0.26,3,Normal,53,12,12,13,120,210,0.19,916.3,0.81,916.3,0,0,0,0,-13,13,53,12,12,0,133,993,990,968.3,21.7,0.564,0.382,0.0176,0.947,0.0436,4,0.252,1.2,0.0552,20.5,0.955,0.98,0.936,44,43.1,172,4140
2003-06-10,2002,9,37,161,1096.6,0.27,3,Normal,53,12,12,13,120,210,0.19,886.6,0.81,886.6,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.537,0.368,0.0169,0.905,0.0415,4,0.242,1.15,0.0526,20.6,0.955,0.98,0.936,42.9,42,168,4030
2003-06-11,2002,9,37,162,1072.7,0.27,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2003-06-12,2002,9,37,163,1049.3,0.28,3,Normal,53,12,12,13,120,210,0.2,839.3,0.8,839.3,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.494,0.345,0.0157,0.839,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
2003-06-13,2002,9,37,164,1026.2,0.28,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2003-06-14,2002,9,37,165,1003.6,0.29,3,Normal,53,12,12,13,120,210,0.21,793.6,0.79,793.6,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.775,0.0351,3,0.292,1.07,0.0483,21,0.956,0.98,0.937,52.2,48.2,145,3470
2003-06-15,2002,9,37,166,981.43,0.29,3,Normal,53,12,12,13,120,210,0.21,771.4,0.79,771.4,0,0,0,0,-13,13,53,12,12,0,133,848,990,967.8,22.2,0.432,0.312,0.0141,0.744,0.0336,3,0.286,1.03,0.0464,21.1,0.956,0.98,0.937,51,48.2,145,3470
2003-06-16,2002,9,37,167,964.53,0.3,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2003-06-17,2002,9,38,168,947.93,0.3,3,Normal,53,12,12,13,120,210,0.22,737.9,0.78,737.9,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0312,3,0.275,0.969,0.0435,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2003-06-18,2002,9,38,169,931.65,0.31,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2003-06-19,2002,9,38,170,915.71,0.31,3,Normal,53,12,12,13,120,210,0.23,705.7,0.77,705.7,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2003-06-20,2002,9,38,171,900.13,0.32,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2003-06-21,2002,9,38,172,884.93,0.32,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2003-06-22,2002,9,38,173,870.14,0.33,3,Normal,53,12,12,13,120,210,0.24,660.1,0.76,660.1,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2003-06-23,2002,9,38,174,855.79,0.33,3,Normal,53,12,12,13,120,210,0.24,645.8,0.76,645.8,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.337,0.232,0.0102,0.57,0.0251,3,0.233,0.803,0.0354,21.9,0.956,0.98,0.937,44.1,43.2,130,3110
2003-06-24,2002,9,39,175,841.92,0.34,3,Normal,53,12,12,13,120,210,0.25,631.9,0.75,631.9,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.329,0.223,0.00982,0.553,0.0243,3,0.227,0.779,0.0343,22,0.955,0.98,0.936,43.3,42.5,127,3060
2003-06-25,2002,9,39,176,832.34,0.34,3,Normal,53,12,12,13,120,210,0.25,622.3,0.75,622.3,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.217,0.00952,0.541,0.0237,3,0.223,0.763,0.0335,22,0.955,0.98,0.936,42.8,41.9,126,3020
2003-06-26,2002,9,39,177,823.06,0.34,3,Normal,53,12,12,13,120,210,0.26,613.1,0.74,613.1,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.319,0.211,0.00923,0.529,0.0232,3,0.218,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2003-06-27,2002,9,39,178,814.09,0.35,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
2003-06-28,2002,9,39,179,805.49,0.35,3,Normal,53,12,12,13,120,210,0.26,595.5,0.74,595.5,0,0,0,0,-13,13,53,12,12,0,133,672,990,967.1,22.9,0.309,0.199,0.00869,0.507,0.0222,3,0.21,0.718,0.0314,22.2,0.954,0.978,0.933,41.1,40.3,121,2900
2003-06-29,2002,9,39,180,797.29,0.35,3,Normal,53,12,12,13,120,210,0.26,587.3,0.74,587.3,0,0,0,0,-13,13,53,12,12,0,133,664,990,967.1,22.9,0.304,0.193,0.00844,0.497,0.0217,3,0.207,0.704,0.0307,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
2003-06-30,2002,9,39,181,789.56,0.36,3,Normal,53,12,12,13,120,210,0.27,579.6,0.73,579.6,0,0,0,0,-13,13,53,12,12,0,133,657,990,967.1,22.9,0.3,0.188,0.0082,0.488,0.0213,3,0.203,0.691,0.0301,22.3,0.953,0.976,0.93,40.2,39.2,118,2820
2003-07-01,2002,10,40,182,782.41,0.36,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2003-07-02,2002,10,40,183,773.72,0.37,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.9,39.9,120,2880
2003-07-03,2002,10,40,184,766.21,0.37,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2003-07-04,2002,10,40,185,753.91,0.38,3,Normal,50,10,9,9,108,186,0.25,567.9,0.75,567.9,0,0,0,0,-9,9,50,10,9,0,117,637,990,966.9,23.1,0.288,0.18,0.00781,0.469,0.0203,3,0.198,0.667,0.0289,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2003-07-05,2002,10,40,186,742.7,0.38,3,Normal,50,10,9,9,108,186,0.25,556.7,0.75,556.7,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00747,0.455,0.0197,3,0.193,0.648,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2003-07-06,2002,10,40,187,730.94,0.38,3,Normal,50,10,9,9,108,186,0.25,544.9,0.75,544.9,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.275,0.165,0.00712,0.44,0.019,3,0.188,0.628,0.0271,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2003-07-07,2002,10,40,188,719.18,0.39,3,Normal,50,10,9,9,108,186,0.26,533.2,0.74,533.2,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.269,0.157,0.00677,0.426,0.0183,3,0.182,0.608,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2003-07-08,2002,10,41,189,707.97,0.39,3,Normal,50,10,9,9,108,186,0.26,522,0.74,522,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.262,0.15,0.00643,0.412,0.0177,3,0.177,0.589,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2003-07-09,2002,10,41,190,697.85,0.4,3,Normal,50,10,9,9,108,186,0.27,511.9,0.73,511.9,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.257,0.143,0.00613,0.4,0.0171,3,0.173,0.572,0.0246,22.7,0.947,0.97,0.919,36,35,105,2520
2003-07-10,2002,10,41,191,687.19,0.4,3,Normal,50,10,9,9,108,186,0.27,501.2,0.73,501.2,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.251,0.136,0.00582,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2003-07-11,2002,10,41,192,676.53,0.41,3,Normal,50,10,9,9,108,186,0.28,490.5,0.72,490.5,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.244,0.131,0.00558,0.375,0.016,2,0.274,0.649,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-07-12,2002,10,41,193,666.41,0.41,3,Normal,50,10,9,9,108,186,0.28,480.4,0.72,480.4,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00537,0.364,0.0156,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2003-07-13,2002,10,41,194,657.39,0.42,3,Normal,50,10,9,9,108,186,0.28,471.4,0.72,471.4,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.121,0.00518,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2003-07-14,2002,10,41,195,647.81,0.42,3,Normal,50,10,9,9,108,186,0.29,461.8,0.71,461.8,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2003-07-15,2002,10,42,196,638.24,0.43,3,Normal,50,10,9,9,108,186,0.29,452.2,0.71,452.2,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2003-07-16,2002,10,42,197,629.22,0.43,3,Normal,50,10,9,9,108,186,0.3,443.2,0.7,443.2,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2003-07-17,2002,10,42,198,621.29,0.43,3,Normal,50,10,9,9,108,186,0.3,435.3,0.7,435.3,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.214,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
2003-07-18,2002,10,42,199,612.81,0.44,3,Normal,50,10,9,9,108,186,0.3,426.8,0.7,426.8,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.1,0.00425,0.311,0.0131,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2003-07-19,2002,10,42,200,604.34,0.44,3,Normal,50,10,9,9,108,186,0.31,418.3,0.69,418.3,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.208,0.0965,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2003-07-20,2002,10,42,201,595.86,0.44,3,Normal,50,10,9,9,108,186,0.31,409.9,0.69,409.9,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0925,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.3,2100
2003-07-21,2002,10,42,202,587.93,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,360.9,0.61,360.9,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0694,0.00292,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.4,1830
2003-07-22,2002,10,43,203,580,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,353,0.61,353,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0656,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.6,1790
2003-07-23,2002,10,43,204,573.17,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,346.2,0.6,346.2,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.1,1750
2003-07-24,2002,10,43,205,565.78,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,338.8,0.6,338.8,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0589,0.00247,0.242,0.0102,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.919,36.9,35.8,71.5,1720
2003-07-25,2002,10,43,206,558.4,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,331.4,0.59,331.4,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0554,0.00232,0.236,0.00989,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
2003-07-26,2002,10,43,207,551.02,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,324,0.59,324,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0519,0.00217,0.23,0.00962,2,0.161,0.391,0.0164,23.5,0.945,0.97,0.916,35.3,34.3,68.5,1640
2003-07-27,2002,10,43,208,543.64,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,316.6,0.58,316.6,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.176,0.0485,0.00202,0.224,0.00935,2,0.156,0.38,0.0159,23.6,0.944,0.97,0.915,34.5,33.5,67,1610
2003-07-28,2002,10,43,209,536.8,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,309.8,0.58,309.8,0,0,0,0,-11,11,58,11,11,0,147,390,990,966,24,0.173,0.0452,0.00189,0.218,0.0091,2,0.152,0.37,0.0154,23.6,0.942,0.97,0.914,33.8,32.8,65.6,1570
2003-07-29,2002,10,44,210,529.96,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,303,0.57,303,0,0,0,0,-11,11,58,11,11,0,147,383,990,966,24,0.171,0.042,0.00175,0.213,0.00886,2,0.147,0.36,0.015,23.7,0.941,0.97,0.913,33.1,32.1,64.2,1540
2003-07-30,2002,10,44,211,524.22,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,297.2,0.57,297.2,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.169,0.0393,0.00163,0.208,0.00865,2,0.143,0.351,0.0146,23.7,0.94,0.97,0.912,32.5,31.5,63,1510
2003-07-31,2002,10,44,212,517.93,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,290.9,0.56,290.9,0,0,0,0,-11,11,58,11,11,0,147,371,990,965.9,24.1,0.166,0.0363,0.00151,0.203,0.00842,2,0.139,0.342,0.0142,23.7,0.939,0.97,0.911,31.8,30.8,61.7,1480
2003-08-01,2002,11,44,213,510.55,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2003-08-02,2002,11,44,214,503.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,319.7,0.64,319.7,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00925,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.2,1640
2003-08-03,2002,11,44,215,496.33,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2003-08-04,2002,11,44,216,488.95,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00873,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
