date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-08-05,2002,11,45,217,482.11,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2003-08-06,2002,11,45,218,475.28,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2003-08-07,2002,11,45,219,469.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1460
2003-08-08,2002,11,45,220,463.24,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2003-08-09,2002,11,45,221,456.96,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2003-08-10,2002,11,45,222,450.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2003-08-11,2002,11,45,223,444.92,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2003-08-12,2002,11,46,224,439.18,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2003-08-13,2002,11,46,225,434.53,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,250.5,0.58,250.5,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000706,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2003-08-14,2002,11,46,226,429.34,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2003-08-15,2002,11,46,227,424.14,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,240.1,0.57,240.1,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2003-08-16,2002,11,46,228,418.95,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2003-08-17,2002,11,46,229,413.75,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,229.8,0.56,229.8,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2003-08-18,2002,11,46,230,408.56,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2003-08-19,2002,11,47,231,403.91,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2003-08-20,2002,11,47,232,399.26,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,48,48,1150
2003-08-21,2002,11,47,233,394.61,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,210.6,0.53,210.6,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000554,0.149,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,47,47,1130
2003-08-22,2002,11,47,234,389.96,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,206,0.53,206,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0133,0.000538,0.147,0.00594,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,45.9,45.9,1100
2003-08-23,2002,11,47,235,386.41,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,202.4,0.52,202.4,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.013,0.000525,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.1,45.2,45.2,1080
2003-08-24,2002,11,47,236,382.31,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,198.3,0.52,198.3,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.000511,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.2,44.3,44.3,1060
2003-08-25,2002,11,47,237,378.21,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,194.2,0.51,194.2,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0123,0.000496,0.141,0.00572,1,0.205,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2003-08-26,2002,11,48,238,374.1,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,190.1,0.51,190.1,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000482,0.14,0.00564,1,0.199,0.339,0.0137,24.4,0.952,0.98,0.933,43.3,42.4,42.4,1020
2003-08-27,2002,11,48,239,370,0.6,2,Mod_Wet,54,9,8,6,107,184,0.5,186,0.5,186,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.8,0.126,0.0116,0.000467,0.138,0.00557,1,0.194,0.331,0.0134,24.4,0.951,0.98,0.932,42.4,41.5,41.5,996
2003-08-28,2002,11,48,240,365.9,0.6,2,Mod_Wet,54,9,8,6,107,184,0.5,181.9,0.5,181.9,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000453,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,973
2003-08-29,2002,11,48,241,361.8,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,177.8,0.49,177.8,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000438,0.134,0.00541,1,0.183,0.317,0.0128,24.5,0.948,0.977,0.927,40.5,39.5,39.5,949
2003-08-30,2002,11,48,242,357.7,0.61,2,Mod_Wet,54,9,8,6,107,184,0.51,173.7,0.49,173.7,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0105,0.000424,0.132,0.00534,1,0.177,0.309,0.0125,24.5,0.947,0.975,0.924,39.5,38.5,38.5,925
2003-08-31,2002,11,48,243,354.14,0.61,2,Mod_Wet,54,9,8,6,107,184,0.52,170.1,0.48,170.1,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.000411,0.131,0.00527,1,0.172,0.303,0.0122,24.5,0.946,0.973,0.921,38.7,37.7,37.7,904
2003-09-01,2002,12,48,244,350.59,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2003-09-02,2002,12,49,245,345.39,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,207.4,0.6,207.4,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2003-09-03,2002,12,49,246,340.74,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,202.7,0.59,202.7,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2003-09-04,2002,12,49,247,336.1,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
2003-09-05,2002,12,49,248,331.45,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2003-09-06,2002,12,49,249,327.89,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2003-09-07,2002,12,49,250,323.79,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2003-09-08,2002,12,49,251,319.69,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2003-09-09,2002,12,50,252,315.59,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2003-09-10,2002,12,50,253,311.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2003-09-11,2002,12,50,254,307.93,0.67,3,Normal,40,6,4,3,65,118,0.38,189.9,0.62,189.9,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,43,43,1030
2003-09-12,2002,12,50,255,304.38,0.67,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2003-09-13,2002,12,50,256,300.82,0.68,3,Normal,40,6,4,3,65,118,0.39,182.8,0.61,182.8,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2003-09-14,2002,12,50,257,297.27,0.68,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00507,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,971
2003-09-15,2002,12,50,258,293.71,0.69,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2003-09-16,2002,12,51,259,291.25,0.69,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2003-09-17,2002,12,51,260,288.24,0.7,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2003-09-18,2002,12,51,261,285.24,0.7,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2003-09-19,2002,12,51,262,282.23,0.71,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2003-09-20,2002,12,51,263,279.22,0.71,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2003-09-21,2002,12,51,264,276.21,0.72,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2003-09-22,2002,12,51,265,273.21,0.72,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2003-09-23,2002,12,52,266,270.2,0.73,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2003-09-24,2002,12,52,267,267.74,0.73,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2003-09-25,2002,12,52,268,265.28,0.74,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2003-09-26,2002,12,52,269,262.81,0.74,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2003-09-27,2002,12,52,270,260.35,0.75,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2003-09-28,2002,12,52,271,257.89,0.75,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2003-09-29,2002,12,52,272,255.43,0.76,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2003-09-30,2002,12,53,273,252.97,0.77,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2003-10-01,2003,1,1,274,251.6,0.77,3,Normal,37,5,3,2,50,97,0.39,154.6,0.61,154.6,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00889,0.000352,0.115,0.00454,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2003-10-02,2003,1,1,275,249.69,0.78,3,Normal,37,5,3,2,50,97,0.39,152.7,0.61,152.7,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2003-10-03,2003,1,1,276,247.78,0.78,3,Normal,37,5,3,2,50,97,0.39,150.8,0.61,150.8,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00857,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2003-10-04,2003,1,1,277,245.86,0.79,3,Normal,37,5,3,2,50,97,0.4,148.9,0.6,148.9,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.0084,0.000332,0.112,0.00444,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.3,33.3,33.3,800
2003-10-05,2003,1,1,278,243.95,0.79,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00824,0.000325,0.112,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2003-10-06,2003,1,1,279,242.03,0.8,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2003-10-07,2003,1,1,280,240.12,0.81,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2003-10-08,2003,1,2,281,238.21,0.81,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2003-10-09,2003,1,2,282,236.29,0.82,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2003-10-10,2003,1,2,283,234.38,0.82,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2003-10-11,2003,1,2,284,232.46,0.83,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2003-10-12,2003,1,2,285,230.55,0.83,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2003-10-13,2003,1,2,286,228.64,0.84,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-10-14,2003,1,2,287,226.72,0.84,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2003-10-15,2003,1,3,288,224.81,0.85,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2003-10-16,2003,1,3,289,222.89,0.85,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2003-10-17,2003,1,3,290,225.35,0.84,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2003-10-18,2003,1,3,291,228.36,0.84,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-10-19,2003,1,3,292,226.45,0.84,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2003-10-20,2003,1,3,293,227.81,0.84,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2003-10-21,2003,1,3,294,230.82,0.83,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2003-10-22,2003,1,4,295,231.1,0.83,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2003-10-23,2003,1,4,296,230.28,0.83,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2003-10-24,2003,1,4,297,227.81,0.84,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2003-10-25,2003,1,4,298,225.35,0.84,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2003-10-26,2003,1,4,299,222.89,0.85,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2003-10-27,2003,1,4,300,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2003-10-28,2003,1,4,301,217.97,0.87,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2003-10-29,2003,1,5,302,215.51,0.88,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2003-10-30,2003,1,5,303,214.14,0.88,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2003-10-31,2003,1,5,304,211.14,0.89,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2003-11-01,2003,2,5,305,209.77,0.89,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2003-11-02,2003,2,5,306,209.49,0.89,3,Normal,36,5,3,2,47,93,0.44,116.5,0.56,116.5,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00774,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2003-11-03,2003,2,5,307,209.22,0.89,3,Normal,36,5,3,2,47,93,0.45,116.2,0.56,116.2,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2003-11-04,2003,2,5,308,211.14,0.89,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2003-11-05,2003,2,6,309,214.14,0.88,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2003-11-06,2003,2,6,310,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2003-11-07,2003,2,6,311,213.6,0.88,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2003-11-08,2003,2,6,312,212.23,0.89,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2003-11-09,2003,2,6,313,211.96,0.89,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2003-11-10,2003,2,6,314,211.14,0.89,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2003-11-11,2003,2,6,315,210.31,0.89,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2003-11-12,2003,2,7,316,212.78,0.88,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2003-11-13,2003,2,7,317,218.52,0.87,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2003-11-14,2003,2,7,318,220.98,0.86,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2003-11-15,2003,2,7,319,219.06,0.86,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2003-11-16,2003,2,7,320,218.79,0.86,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2003-11-17,2003,2,7,321,220.16,0.86,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2003-11-18,2003,2,7,322,219.89,0.86,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-11-19,2003,2,8,323,217.42,0.87,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-11-20,2003,2,8,324,218.24,0.87,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2003-11-21,2003,2,8,325,223.44,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-11-22,2003,2,8,326,224.81,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,157.8,0.7,157.8,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2003-11-23,2003,2,8,327,225.08,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,158.1,0.7,158.1,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2003-11-24,2003,2,8,328,228.09,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,161.1,0.71,161.1,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00944,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2003-11-25,2003,2,8,329,230,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
2003-11-26,2003,2,9,330,231.37,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,164.4,0.71,164.4,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00972,0.000383,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2003-11-27,2003,2,9,331,232.74,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,165.7,0.71,165.7,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00984,0.000387,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2003-11-28,2003,2,9,332,231.92,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2003-11-29,2003,2,9,333,232.19,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2003-11-30,2003,2,9,334,231.92,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2003-12-01,2003,3,9,335,231.64,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,154.6,0.67,154.6,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00889,0.00035,0.113,0.00444,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.9,34.8,34.8,835
2003-12-02,2003,3,9,336,234.65,0.82,4,Mod_Dry,31,5,3,2,36,77,0.33,157.7,0.67,157.7,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2003-12-03,2003,3,10,337,234.38,0.82,4,Mod_Dry,31,5,3,2,36,77,0.33,157.4,0.67,157.4,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2003-12-04,2003,3,10,338,230.82,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,153.8,0.67,153.8,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00882,0.000347,0.112,0.00442,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2003-12-05,2003,3,10,339,228.36,0.84,4,Mod_Dry,31,5,3,2,36,77,0.34,151.4,0.66,151.4,0,0,0,0,-2,2,31,5,3,0,38,190,990,964.6,25.4,0.103,0.00862,0.000339,0.111,0.00438,1,0.147,0.258,0.0102,25.2,0.939,0.97,0.911,35.1,34,34,817
2003-12-06,2003,3,10,340,226.99,0.84,4,Mod_Dry,31,5,3,2,36,77,0.34,150,0.66,150,0,0,0,0,-2,2,31,5,3,0,38,189,990,964.6,25.4,0.102,0.0085,0.000334,0.111,0.00435,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
2003-12-07,2003,3,10,341,225.08,0.85,4,Mod_Dry,31,5,3,2,36,77,0.34,148.1,0.66,148.1,0,0,0,0,-2,2,31,5,3,0,38,187,990,964.6,25.4,0.102,0.00834,0.000328,0.11,0.00432,1,0.142,0.252,0.00991,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2003-12-08,2003,3,10,342,225.35,0.84,4,Mod_Dry,31,5,3,2,36,77,0.34,148.3,0.66,148.3,0,0,0,0,-2,2,31,5,3,0,38,187,990,964.6,25.4,0.102,0.00836,0.000329,0.11,0.00432,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2003-12-09,2003,3,10,343,229.46,0.83,4,Mod_Dry,31,5,3,2,36,77,0.34,152.5,0.66,152.5,0,0,0,0,-2,2,31,5,3,0,38,191,990,964.6,25.4,0.103,0.00871,0.000343,0.112,0.0044,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2003-12-10,2003,3,11,344,233.01,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,156,0.67,156,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00901,0.000355,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
2003-12-11,2003,3,11,345,236.56,0.82,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2003-12-12,2003,3,11,346,239.03,0.81,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2003-12-13,2003,3,11,347,242.03,0.8,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2003-12-14,2003,3,11,348,245.04,0.79,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2003-12-15,2003,3,11,349,248.05,0.78,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2003-12-16,2003,3,11,350,251.06,0.77,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2003-12-17,2003,3,12,351,253.52,0.77,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2003-12-18,2003,3,12,352,252.7,0.77,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-12-19,2003,3,12,353,253.52,0.77,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2003-12-20,2003,3,12,354,255.98,0.76,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2003-12-21,2003,3,12,355,257.89,0.75,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2003-12-22,2003,3,12,356,259.26,0.75,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-12-23,2003,3,12,357,261.72,0.75,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2003-12-24,2003,3,13,358,264.73,0.74,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2003-12-25,2003,3,13,359,267.74,0.73,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2003-12-26,2003,3,13,360,268.56,0.73,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2003-12-27,2003,3,13,361,270.47,0.73,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2003-12-28,2003,3,13,362,272.93,0.72,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2003-12-29,2003,3,13,363,273.21,0.72,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2003-12-30,2003,3,13,364,273.48,0.72,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2003-12-31,2003,3,14,365,275.94,0.72,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2004-01-01,2003,4,14,1,280.59,0.71,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2004-01-02,2003,4,14,2,286.88,0.7,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2004-01-03,2003,4,14,3,289.34,0.69,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2004-01-04,2003,4,14,4,290.16,0.69,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-01-05,2003,4,14,5,292.07,0.69,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2004-01-06,2003,4,14,6,296.17,0.68,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2004-01-07,2003,4,15,7,303.01,0.67,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2004-01-08,2003,4,15,8,310.39,0.66,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2004-01-09,2003,4,15,9,318.32,0.65,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2004-01-10,2003,4,15,10,327.35,0.64,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000763,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2004-01-11,2003,4,15,11,336.37,0.63,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2004-01-12,2003,4,15,12,348.13,0.62,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2004-01-13,2003,4,15,13,360.43,0.61,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2004-01-14,2003,4,16,14,372.74,0.59,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2004-01-15,2003,4,16,15,381.76,0.59,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2004-01-16,2003,4,16,16,390.24,0.58,5,Dry,29,5,4,2,33,73,0.19,317.2,0.81,317.2,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2004-01-17,2003,4,16,17,399.26,0.57,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2004-01-18,2003,4,16,18,410.47,0.56,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2004-01-19,2003,4,16,19,424.42,0.55,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2004-01-20,2003,4,16,20,436.72,0.54,5,Dry,29,5,4,2,33,73,0.17,363.7,0.83,363.7,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2004-01-21,2003,4,17,21,449.57,0.53,5,Dry,29,5,4,2,33,73,0.16,376.6,0.84,376.6,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0767,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2004-01-22,2003,4,17,22,462.42,0.52,5,Dry,29,5,4,2,33,73,0.16,389.4,0.84,389.4,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0828,0.0034,0.269,0.0111,2,0.205,0.475,0.0195,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2004-01-23,2003,4,17,23,472.54,0.52,5,Dry,29,5,4,2,33,73,0.15,399.5,0.85,399.5,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0876,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2004-01-24,2003,4,17,24,482.66,0.51,5,Dry,29,5,4,2,33,73,0.15,409.7,0.85,409.7,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
2004-01-25,2003,4,17,25,494.96,0.5,5,Dry,29,5,4,2,33,73,0.15,422,0.85,422,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0982,0.00406,0.296,0.0122,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
2004-01-26,2003,4,17,26,506.72,0.49,5,Dry,29,5,4,2,33,73,0.14,433.7,0.86,433.7,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94.1,2260
2004-01-27,2003,4,17,27,519.03,0.49,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2004-01-28,2003,4,18,28,534.61,0.48,5,Dry,29,5,4,2,33,73,0.14,461.6,0.86,461.6,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2004-01-29,2003,4,18,29,551.29,0.47,5,Dry,29,5,4,2,33,73,0.13,478.3,0.87,478.3,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2004-01-30,2003,4,18,30,567.97,0.46,5,Dry,29,5,4,2,33,73,0.13,495,0.87,495,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.133,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2004-01-31,2003,4,18,31,586.29,0.45,5,Dry,29,5,4,2,33,73,0.13,513.3,0.88,513.3,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.24,0.144,0.00606,0.384,0.0161,3,0.173,0.557,0.0234,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2004-02-01,2003,5,18,32,604.06,0.44,5,Dry,31,6,4,3,41,85,0.14,519.1,0.86,519.1,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2004-02-02,2003,5,18,33,623.48,0.43,5,Dry,31,6,4,3,41,85,0.14,538.5,0.86,538.5,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.00681,0.417,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
2004-02-03,2003,5,18,34,641.25,0.42,5,Dry,31,6,4,3,41,85,0.13,556.3,0.87,556.3,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00733,0.439,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2004-02-04,2003,5,19,35,656.84,0.42,5,Dry,31,6,4,3,41,85,0.13,571.8,0.87,571.8,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.0078,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2004-02-05,2003,5,19,36,674.06,0.41,5,Dry,31,6,4,3,41,85,0.13,589.1,0.87,589.1,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.194,0.00831,0.479,0.0205,3,0.208,0.687,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2004-02-06,2003,5,19,37,691.84,0.4,5,Dry,31,6,4,3,41,85,0.12,606.8,0.88,606.8,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2004-02-07,2003,5,19,38,712.35,0.39,5,Dry,31,6,4,3,41,85,0.12,627.4,0.88,627.4,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00947,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2004-02-08,2003,5,19,39,733.4,0.38,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2004-02-09,2003,5,19,40,757.19,0.37,5,Dry,31,6,4,3,41,85,0.11,672.2,0.89,672.2,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.827,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,138,3300
2004-02-10,2003,5,19,41,774.84,0.37,5,Dry,31,6,4,3,41,85,0.11,689.8,0.89,689.8,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0262,3,0.253,0.857,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,141,3370
2004-02-11,2003,5,20,42,792.59,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,687.6,0.87,687.6,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.604,0.0264,3,0.252,0.856,0.0373,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2004-02-12,2003,5,20,43,814.09,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,709.1,0.87,709.1,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.892,0.0391,22,0.957,0.98,0.938,48.7,47.7,143,3440
2004-02-13,2003,5,20,44,841.92,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,736.9,0.88,736.9,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.293,0.0129,0.666,0.0293,3,0.274,0.94,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2004-02-14,2003,5,20,45,872.22,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2004-02-15,2003,5,20,46,904.54,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2004-02-16,2003,5,20,47,938.59,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,833.6,0.89,833.6,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.461,0.342,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2004-02-17,2003,5,20,48,969.33,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,864.3,0.89,864.3,0,0,0,0,-4,4,36,6,5,0,58,911,990,967.8,22.2,0.489,0.357,0.0161,0.847,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2004-02-18,2003,5,21,49,996.16,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,891.2,0.9,891.2,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0167,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2004-02-19,2003,5,21,50,1023.7,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,918.7,0.9,918.7,0,0,0,0,-4,4,36,6,5,0,58,966,990,968,22,0.539,0.384,0.0174,0.923,0.0419,4,0.253,1.18,0.0534,20.9,0.956,0.98,0.937,44.9,44,176,4220
2004-02-20,2003,5,21,51,1051.8,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,946.9,0.9,946.9,0,0,0,0,-4,4,36,6,5,0,58,994,990,968.1,21.9,0.565,0.397,0.0181,0.962,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,46,45,180,4320
2004-02-21,2003,5,21,52,1075.4,0.27,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2004-02-22,2003,5,21,53,1099.3,0.27,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2004-02-23,2003,5,21,54,1123.5,0.26,3,Normal,43,7,5,4,78,137,0.12,986.5,0.88,986.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2004-02-24,2003,5,21,55,1142.7,0.26,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.641,0.436,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2004-02-25,2003,5,22,56,1162,0.25,3,Normal,43,7,5,4,78,137,0.12,1025,0.88,1025,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.669,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2004-02-26,2003,5,22,57,1181.6,0.25,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
2004-02-27,2003,5,22,58,1201.3,0.25,3,Normal,43,7,5,4,78,137,0.11,1064,0.89,1064,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.727,0.568,0.0264,1.29,0.0603,4,0.293,1.59,0.0739,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2004-02-28,2003,5,22,59,1227,0.24,3,Normal,43,7,5,4,78,137,0.11,1090,0.89,1090,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.764,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2004-02-29,2003,5,22,60,1253,0.24,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2004-03-01,2003,6,22,61,1285.2,0.24,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
2004-03-02,2003,6,22,62,1317.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1135,0.86,1100,35,8,1,1,-8,33,57,10,10,1,140,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-03-03,2003,6,23,63,1356.9,0.23,3,Normal,49,9,9,9,107,183,0.14,1174,0.86,1100,74,17,2,2,-7,60,66,11,11,2,167,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2004-03-04,2003,6,23,64,1396.6,0.22,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2004-03-05,2003,6,23,65,1424.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2004-03-06,2003,6,23,66,1458.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
