date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-03-07,2003,6,23,67,1493.4,0.2,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2004-03-08,2003,6,23,68,1534.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2004-03-09,2003,6,23,69,1576.8,0.19,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-03-10,2003,6,24,70,1625.8,0.18,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2004-03-11,2003,6,24,71,1675.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-03-12,2003,6,24,72,1732.4,0.17,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-03-13,2003,6,24,73,1790.1,0.16,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2004-03-14,2003,6,24,74,1855.5,0.15,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2004-03-15,2003,6,24,75,1928.7,0.14,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2004-03-16,2003,6,24,76,2002.9,0.14,3,Normal,49,9,9,9,107,183,0.091,1820,0.91,1100,720,51,9,16,13,631,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2004-03-17,2003,6,25,77,2092.6,0.13,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2004-03-18,2003,6,25,78,2191,0.12,3,Normal,49,9,9,9,107,183,0.084,2008,0.92,1100,908,51,9,16,18,814,100,18,25,27,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2004-03-19,2003,6,25,79,2290.9,0.12,3,Normal,49,9,9,9,107,183,0.08,2108,0.92,1100,1010,51,9,16,21,911,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2004-03-20,2003,6,25,80,2384.6,0.11,3,Normal,49,9,9,9,107,183,0.077,2202,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2004-03-21,2003,6,25,81,2494.9,0.098,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2004-03-22,2003,6,25,82,2622.3,0.088,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2004-03-23,2003,6,25,83,2767.5,0.075,3,Normal,49,9,9,9,107,183,0.066,2584,0.93,1100,1480,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2004-03-24,2003,6,26,84,2931.1,0.062,3,Normal,49,9,9,9,107,183,0.062,2748,0.94,1100,1650,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2004-03-25,2003,6,26,85,3105.6,0.05,3,Normal,49,9,9,9,107,183,0.059,2923,0.94,1100,1820,51,9,16,46,1700,100,18,25,55,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-03-26,2003,6,26,86,3283.1,0.042,3,Normal,49,9,9,9,107,183,0.056,3100,0.94,1100,2000,51,9,16,51,1870,100,18,25,60,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-03-27,2003,6,26,87,3421.2,0.035,3,Normal,49,9,9,9,107,183,0.053,3238,0.95,1100,2140,51,9,16,55,2010,100,18,25,64,2110,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2004-03-28,2003,6,26,88,3569.4,0.029,3,Normal,49,9,9,9,107,183,0.051,3386,0.95,1100,2290,51,9,16,60,2150,100,18,25,69,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2004-03-29,2003,6,26,89,3728,0.024,3,Normal,49,9,9,9,107,183,0.049,3545,0.95,1100,2450,51,9,16,64,2310,100,18,25,73,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2004-03-30,2003,6,26,90,3897.2,0.019,3,Normal,49,9,9,9,107,183,0.047,3714,0.95,1100,2610,51,9,16,69,2470,100,18,25,78,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2004-03-31,2003,6,27,91,4068.4,0.016,3,Normal,49,9,9,9,107,183,0.045,3885,0.95,1100,2790,51,9,16,71,2640,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
2004-04-01,2003,7,27,92,4232.7,0.012,2,Mod_Wet,70,14,18,25,168,295,0.07,3938,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2004-04-02,2003,7,27,93,4371.7,0.009,2,Mod_Wet,70,14,18,25,168,295,0.068,4077,0.93,1100,2980,30,4,7,55,2880,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2004-04-03,2003,7,27,94,4466.6,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2004-04-04,2003,7,27,95,4543.8,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2004-04-05,2003,7,27,96,4612.1,0.0038,2,Mod_Wet,70,14,18,25,168,295,0.064,4317,0.94,1100,3220,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2004-04-06,2003,7,27,97,4671.6,0.0025,2,Mod_Wet,70,14,18,25,168,295,0.063,4377,0.94,1100,3280,30,4,7,55,3180,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2004-04-07,2003,7,28,98,4712.9,0.0016,2,Mod_Wet,70,14,18,25,168,295,0.063,4418,0.94,1100,3320,30,4,7,55,3220,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2004-04-08,2003,7,28,99,4745.1,0.0009,2,Mod_Wet,70,14,18,25,168,295,0.062,4450,0.94,1100,3350,30,4,7,55,3250,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2004-04-09,2003,7,28,100,4768.1,0.0004,2,Mod_Wet,70,14,18,25,168,295,0.062,4473,0.94,1100,3370,30,4,7,55,3280,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2004-04-10,2003,7,28,101,4782,0.0001,2,Mod_Wet,70,14,18,25,168,295,0.062,4487,0.94,1100,3390,30,4,7,55,3290,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27,25.7,103,2470
2004-04-11,2003,7,28,102,4786.6,0,2,Mod_Wet,70,14,18,25,168,295,0.062,4492,0.94,1100,3390,30,4,7,55,3300,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2470
2004-04-12,2003,7,28,103,4782,0.0001,2,Mod_Wet,70,14,18,25,168,295,0.062,4487,0.94,1100,3390,30,4,7,55,3290,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27,25.7,103,2470
2004-04-13,2003,7,28,104,4777.4,0.0002,2,Mod_Wet,70,14,18,25,168,295,0.062,4482,0.94,1100,3380,30,4,7,55,3290,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2004-04-14,2003,7,29,105,4763.5,0.0005,2,Mod_Wet,70,14,18,25,168,295,0.062,4469,0.94,1100,3370,30,4,7,55,3270,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.9,104,2480
2004-04-15,2003,7,29,106,4749.7,0.0008,2,Mod_Wet,70,14,18,25,168,295,0.062,4455,0.94,1100,3360,30,4,7,55,3260,100,18,25,80,3430,1240,990,977.1,12.9,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2004-04-16,2003,7,29,107,4726.7,0.0013,2,Mod_Wet,70,14,18,25,168,295,0.062,4432,0.94,1100,3330,30,4,7,55,3240,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2004-04-17,2003,7,29,108,4703.7,0.0018,2,Mod_Wet,70,14,18,25,168,295,0.063,4409,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2004-04-18,2003,7,29,109,4671.6,0.0025,2,Mod_Wet,70,14,18,25,168,295,0.063,4377,0.94,1100,3280,30,4,7,55,3180,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2004-04-19,2003,7,29,110,4639.6,0.0032,2,Mod_Wet,70,14,18,25,168,295,0.064,4345,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2004-04-20,2003,7,29,111,4607.6,0.0039,2,Mod_Wet,70,14,18,25,168,295,0.064,4313,0.94,1100,3210,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2004-04-21,2003,7,30,112,4566.5,0.0048,1,Wet,84,14,20,27,219,364,0.08,4203,0.92,1100,3100,16,4,5,53,3030,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2004-04-22,2003,7,30,113,4525.6,0.0056,1,Wet,84,14,20,27,219,364,0.08,4162,0.92,1100,3060,16,4,5,53,2980,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2004-04-23,2003,7,30,114,4484.7,0.0065,1,Wet,84,14,20,27,219,364,0.081,4121,0.92,1100,3020,16,4,5,53,2940,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2004-04-24,2003,7,30,115,4443.9,0.0074,1,Wet,84,14,20,27,219,364,0.082,4080,0.92,1100,2980,16,4,5,53,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2004-04-25,2003,7,30,116,4394.3,0.0085,1,Wet,84,14,20,27,219,364,0.083,4030,0.92,1100,2930,16,4,5,53,2850,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2004-04-26,2003,7,30,117,4335.8,0.0098,1,Wet,84,14,20,27,219,364,0.084,3972,0.92,1100,2870,16,4,5,53,2790,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2004-04-27,2003,7,30,118,4268.5,0.011,1,Wet,84,14,20,27,219,364,0.085,3905,0.92,1100,2810,16,4,5,53,2730,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2004-04-28,2003,7,31,119,4201.5,0.013,1,Wet,84,14,20,27,219,364,0.087,3838,0.91,1100,2740,16,4,5,53,2660,100,18,25,80,2880,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2004-04-29,2003,7,31,120,4134.8,0.014,1,Wet,84,14,20,27,219,364,0.088,3771,0.91,1100,2670,16,4,5,53,2590,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2004-04-30,2003,7,31,121,4068.4,0.016,1,Wet,84,14,20,27,219,364,0.089,3704,0.91,1100,2600,16,4,5,51,2530,100,18,25,78,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
2004-05-01,2003,8,31,122,4002.3,0.017,2,Mod_Wet,65,14,17,23,202,321,0.08,3681,0.92,1100,2580,35,4,8,54,2480,100,18,25,77,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2004-05-02,2003,8,31,123,3936.5,0.018,2,Mod_Wet,65,14,17,23,202,321,0.082,3616,0.92,1100,2520,35,4,8,52,2420,100,18,25,75,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2004-05-03,2003,8,31,124,3871,0.02,2,Mod_Wet,65,14,17,23,202,321,0.083,3550,0.92,1100,2450,35,4,8,51,2350,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2004-05-04,2003,8,31,125,3797.2,0.022,2,Mod_Wet,65,14,17,23,202,321,0.085,3476,0.92,1100,2380,35,4,8,48,2280,100,18,25,71,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2004-05-05,2003,8,32,126,3723.7,0.024,2,Mod_Wet,65,14,17,23,202,321,0.086,3403,0.91,1100,2300,35,4,8,46,2210,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2004-05-06,2003,8,32,127,3659.2,0.026,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2004-05-07,2003,8,32,128,3595,0.028,2,Mod_Wet,65,14,17,23,202,321,0.089,3274,0.91,1100,2170,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2004-05-08,2003,8,32,129,3531.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.091,3210,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2004-05-09,2003,8,32,130,3467.6,0.033,2,Mod_Wet,65,14,17,23,202,321,0.093,3147,0.91,1100,2050,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2004-05-10,2003,8,32,131,3404.4,0.036,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2004-05-11,2003,8,32,132,3341.5,0.039,2,Mod_Wet,65,14,17,23,202,321,0.096,3020,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-05-12,2003,8,33,133,3278.9,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-05-13,2003,8,33,134,3191.9,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2871,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2004-05-14,2003,8,33,135,3105.6,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2785,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-05-15,2003,8,33,136,3028.1,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2004-05-16,2003,8,33,137,2951.2,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2004-05-17,2003,8,33,138,2874.9,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2554,0.89,1100,1450,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2004-05-18,2003,8,33,139,2799.2,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2004-05-19,2003,8,34,140,2731.9,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2004-05-20,2003,8,34,141,2665.2,0.084,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2004-05-21,2003,8,34,142,2599,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2004-05-22,2003,8,34,143,2533.3,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2212,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2004-05-23,2003,8,34,144,2475.8,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2004-05-24,2003,8,34,145,2418.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-05-25,2003,8,34,146,2362,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2041,0.86,1100,941,35,4,8,5,889,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2004-05-26,2003,8,35,147,2305.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1985,0.86,1100,885,35,4,8,4,834,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2004-05-27,2003,8,35,148,2250,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1929,0.86,1100,829,35,4,8,2,780,100,18,25,25,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2004-05-28,2003,8,35,149,2172.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1852,0.85,1100,752,35,4,8,0,705,100,18,25,23,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2004-05-29,2003,8,35,150,2103.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1782,0.85,1100,682,35,4,8,-3,638,100,18,25,20,840,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2004-05-30,2003,8,35,151,2035.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1714,0.84,1100,614,35,4,8,-5,572,100,18,25,18,774,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2004-05-31,2003,8,35,152,1967.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1646,0.84,1100,546,35,4,8,-7,506,100,18,25,16,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-06-01,2003,9,35,153,1907.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1651,0.86,1100,551,38,6,11,1,495,100,18,25,17,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2004-06-02,2003,9,36,154,1848.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1592,0.86,1100,492,38,6,11,-1,438,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-06-03,2003,9,36,155,1797,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1540,0.86,1100,440,38,6,11,-3,388,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2004-06-04,2003,9,36,156,1745.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2004-06-05,2003,9,36,157,1695.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1438,0.85,1100,338,38,6,10,-6,290,100,18,24,10,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-06-06,2003,9,36,158,1645.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2004-06-07,2003,9,36,159,1602.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1346,0.84,1100,246,38,6,8,-9,203,100,18,22,7,356,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0776,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46.1,184,4420
2004-06-08,2003,9,36,160,1560.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1304,0.83,1100,204,38,6,6,-10,164,100,18,20,6,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2004-06-09,2003,9,37,161,1518.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2004-06-10,2003,9,37,162,1477.6,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2004-06-11,2003,9,37,163,1443.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1186,0.82,1100,86,19,3,3,-13,74,81,15,17,3,227,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-06-12,2003,9,37,164,1408.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2004-06-13,2003,9,37,165,1363,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1106,0.81,1100,6,1,0,0,-16,21,63,12,14,0,174,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-06-14,2003,9,37,166,1300,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1043,0.8,1043,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.744,0.52,0.0246,1.26,0.0597,4,0.289,1.55,0.0734,19.6,0.954,0.98,0.935,47.8,46.9,188,4500
2004-06-15,2003,9,37,167,1244.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,987.3,0.79,987.3,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.662,0.417,0.0195,1.08,0.0506,4,0.276,1.35,0.0635,20,0.955,0.98,0.936,46.2,45.3,181,4340
2004-06-16,2003,9,38,168,1195.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,938.7,0.79,938.7,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.595,0.393,0.0183,0.988,0.046,4,0.259,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4180
2004-06-17,2003,9,38,169,1153.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,896.7,0.78,896.7,0,0,0,0,-16,16,62,12,14,0,169,985,990,968.4,21.6,0.556,0.373,0.0173,0.929,0.043,4,0.245,1.17,0.0543,20.4,0.955,0.98,0.936,42.9,42,168,4040
2004-06-18,2003,9,38,170,1112.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2004-06-19,2003,9,38,171,1078,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,821,0.76,821,0,0,0,0,-16,16,62,12,14,0,169,909,990,968.1,21.9,0.487,0.336,0.0154,0.823,0.0377,4,0.22,1.04,0.0477,20.8,0.953,0.976,0.93,39.9,39,156,3740
2004-06-20,2003,9,38,172,1044.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
2004-06-21,2003,9,38,173,1016.1,0.28,3,Normal,53,12,12,13,120,210,0.21,806.1,0.79,806.1,0,0,0,0,-13,13,53,12,12,0,133,883,990,968,22,0.463,0.329,0.0149,0.793,0.0359,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.6,38.7,155,3710
2004-06-22,2003,9,38,174,988.77,0.29,3,Normal,53,12,12,13,120,210,0.21,778.8,0.79,778.8,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.438,0.316,0.0143,0.754,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2004-06-23,2003,9,39,175,962.14,0.3,3,Normal,53,12,12,13,120,210,0.22,752.1,0.78,752.1,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.998,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2004-06-24,2003,9,39,176,940.91,0.31,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2004-06-25,2003,9,39,177,920.23,0.31,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
2004-06-26,2003,9,39,178,900.13,0.32,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2004-06-27,2003,9,39,179,880.66,0.32,3,Normal,53,12,12,13,120,210,0.24,670.7,0.76,670.7,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.351,0.249,0.011,0.6,0.0266,3,0.244,0.845,0.0374,21.7,0.956,0.98,0.937,45.6,44.7,134,3220
2004-06-28,2003,9,39,180,861.88,0.33,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2004-06-29,2003,9,39,181,847.8,0.33,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2004-06-30,2003,9,40,182,834.24,0.34,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2004-07-01,2003,10,40,183,821.24,0.34,3,Normal,50,10,9,9,108,186,0.23,635.2,0.77,635.2,0,0,0,0,-9,9,50,10,9,0,117,704,990,967.2,22.8,0.327,0.225,0.00988,0.552,0.0242,3,0.228,0.78,0.0342,22,0.955,0.98,0.936,43.7,42.8,129,3080
2004-07-02,2003,10,40,184,808.89,0.35,3,Normal,50,10,9,9,108,186,0.23,622.9,0.77,622.9,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00949,0.537,0.0235,3,0.223,0.76,0.0332,22.1,0.955,0.98,0.936,43,42.1,126,3030
2004-07-03,2003,10,40,185,797.29,0.35,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2004-07-04,2003,10,40,186,786.62,0.36,3,Normal,50,10,9,9,108,186,0.24,600.6,0.76,600.6,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2004-07-05,2003,10,40,187,777.21,0.36,3,Normal,50,10,9,9,108,186,0.24,591.2,0.76,591.2,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00852,0.498,0.0216,3,0.209,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2004-07-06,2003,10,40,188,770.31,0.37,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2004-07-07,2003,10,41,189,756.37,0.37,3,Normal,50,10,9,9,108,186,0.25,570.4,0.75,570.4,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00789,0.472,0.0205,3,0.199,0.671,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,116,2790
2004-07-08,2003,10,41,190,744.06,0.38,3,Normal,50,10,9,9,108,186,0.25,558.1,0.75,558.1,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.174,0.00752,0.457,0.0197,3,0.194,0.65,0.0281,22.5,0.951,0.974,0.926,39,38,114,2730
2004-07-09,2003,10,41,191,731.21,0.38,3,Normal,50,10,9,9,108,186,0.25,545.2,0.75,545.2,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.276,0.165,0.00713,0.441,0.019,3,0.188,0.629,0.0271,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2004-07-10,2003,10,41,192,718.36,0.39,3,Normal,50,10,9,9,108,186,0.26,532.4,0.74,532.4,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.157,0.00674,0.425,0.0183,3,0.182,0.607,0.0261,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2004-07-11,2003,10,41,193,707.15,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,480.1,0.68,480.1,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.126,0.0054,0.37,0.0159,2,0.267,0.637,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2004-07-12,2003,10,41,194,695.39,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2004-07-13,2003,10,41,195,683.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,456.6,0.67,456.6,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.231,0.115,0.0049,0.346,0.0148,2,0.251,0.597,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
2004-07-14,2003,10,42,196,673.52,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,446.5,0.66,446.5,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.335,0.0143,2,0.244,0.579,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.8,2250
2004-07-15,2003,10,42,197,662.85,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,435.9,0.66,435.9,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00447,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.8,2200
2004-07-16,2003,10,42,198,652.19,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,425.2,0.65,425.2,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0997,0.00424,0.314,0.0133,2,0.23,0.543,0.0231,22.9,0.956,0.98,0.937,45.8,44.8,89.7,2150
2004-07-17,2003,10,42,199,643.17,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,416.2,0.65,416.2,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0954,0.00406,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.9,44,87.9,2110
2004-07-18,2003,10,42,200,633.6,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,406.6,0.64,406.6,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.0909,0.00386,0.298,0.0127,2,0.217,0.515,0.0219,23.1,0.955,0.98,0.936,43.9,43,86,2060
2004-07-19,2003,10,42,201,624.03,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,397,0.64,397,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0864,0.00366,0.29,0.0123,2,0.21,0.501,0.0212,23.1,0.954,0.98,0.935,42.9,42.1,84.1,2020
2004-07-20,2003,10,42,202,614.46,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,387.5,0.63,387.5,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.201,0.0819,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.2,1970
2004-07-21,2003,10,43,203,605.43,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,378.4,0.63,378.4,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0776,0.00328,0.275,0.0116,2,0.198,0.473,0.02,23.2,0.952,0.978,0.931,41,40.1,80.2,1930
2004-07-22,2003,10,43,204,597.5,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,370.5,0.62,370.5,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0739,0.00312,0.268,0.0113,2,0.193,0.461,0.0194,23.3,0.951,0.976,0.929,40.2,39.2,78.5,1880
2004-07-23,2003,10,43,205,589.03,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,362,0.61,362,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.3,23.7,0.192,0.0699,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.975,0.926,39.3,38.3,76.6,1840
2004-07-24,2003,10,43,206,580.55,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,353.6,0.61,353.6,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0659,0.00277,0.254,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.4,37.4,74.7,1790
2004-07-25,2003,10,43,207,572.62,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,345.6,0.6,345.6,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0621,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73,1750
2004-07-26,2003,10,43,208,564.69,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,337.7,0.6,337.7,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0584,0.00245,0.241,0.0101,2,0.17,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.3,1710
2004-07-27,2003,10,43,209,557.85,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,330.9,0.59,330.9,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0552,0.00231,0.236,0.00987,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36,35,69.9,1680
2004-07-28,2003,10,44,210,550.47,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,323.5,0.59,323.5,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0517,0.00216,0.23,0.0096,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.4,1640
2004-07-29,2003,10,44,211,543.09,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,316.1,0.58,316.1,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0482,0.00201,0.224,0.00933,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.5,33.4,66.9,1610
2004-07-30,2003,10,44,212,535.71,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,308.7,0.58,308.7,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0447,0.00186,0.217,0.00906,2,0.151,0.368,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2004-07-31,2003,10,44,213,528.87,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,301.9,0.57,301.9,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0415,0.00173,0.212,0.00882,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2004-08-01,2003,11,44,214,522.03,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,338,0.65,338,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0586,0.00243,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2004-08-02,2003,11,44,215,513.56,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,329.6,0.64,329.6,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0546,0.00226,0.231,0.00961,2,0.165,0.396,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1690
2004-08-03,2003,11,44,216,506.72,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,322.7,0.64,322.7,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0513,0.00213,0.226,0.00936,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2004-08-04,2003,11,45,217,499.34,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2004-08-05,2003,11,45,218,491.96,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,308,0.63,308,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0444,0.00183,0.214,0.00883,2,0.15,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2004-08-06,2003,11,45,219,485.12,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2004-08-07,2003,11,45,220,478.28,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2004-08-08,2003,11,45,221,472.54,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2004-08-09,2003,11,45,222,466.25,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00133,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2004-08-10,2003,11,45,223,459.96,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2004-08-11,2003,11,46,224,453.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2004-08-12,2003,11,46,225,447.93,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2004-08-13,2003,11,46,226,442.19,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2004-08-14,2003,11,46,227,437.54,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,253.5,0.58,253.5,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000764,0.169,0.00691,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2004-08-15,2003,11,46,228,432.35,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,248.3,0.57,248.3,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.000689,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.5,53.1,1270
2004-08-16,2003,11,46,229,427.15,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2004-08-17,2003,11,46,230,421.96,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,238,0.56,238,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2004-08-18,2003,11,47,231,416.76,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000633,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2004-08-19,2003,11,47,232,411.56,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,227.6,0.55,227.6,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00635,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2004-08-20,2003,11,47,233,406.92,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,222.9,0.55,222.9,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2004-08-21,2003,11,47,234,402.27,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,218.3,0.54,218.3,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000582,0.152,0.00618,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2004-08-22,2003,11,47,235,397.62,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,213.6,0.54,213.6,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000565,0.15,0.00609,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2004-08-23,2003,11,47,236,392.97,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,209,0.53,209,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2004-08-24,2003,11,47,237,389.42,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0149,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2004-08-25,2003,11,48,238,385.31,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,201.3,0.52,201.3,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0129,0.000521,0.144,0.00586,1,0.214,0.359,0.0145,24.3,0.955,0.98,0.936,45.9,44.9,44.9,1080
2004-08-26,2003,11,48,239,381.21,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,197.2,0.52,197.2,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000507,0.143,0.00578,1,0.209,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2004-08-27,2003,11,48,240,377.11,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,193.1,0.51,193.1,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,44,43.1,43.1,1030
2004-08-28,2003,11,48,241,373.01,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,189,0.51,189,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000478,0.139,0.00562,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43,42.2,42.2,1010
2004-08-29,2003,11,48,242,369.46,0.6,2,Mod_Wet,54,9,8,6,107,184,0.5,185.5,0.5,185.5,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000465,0.138,0.00556,1,0.193,0.33,0.0133,24.4,0.951,0.98,0.932,42.2,41.4,41.4,993
2004-08-30,2003,11,48,243,365.35,0.6,2,Mod_Wet,54,9,8,6,107,184,0.5,181.3,0.5,181.3,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.125,0.0112,0.000451,0.136,0.00548,1,0.187,0.323,0.013,24.5,0.95,0.979,0.929,41.3,40.4,40.4,970
2004-08-31,2003,11,48,244,361.8,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,177.8,0.49,177.8,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000438,0.134,0.00541,1,0.183,0.317,0.0128,24.5,0.948,0.977,0.927,40.5,39.5,39.5,949
2004-09-01,2003,12,49,245,357.15,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2004-09-02,2003,12,49,246,352.5,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-09-03,2003,12,49,247,347.31,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,209.3,0.6,209.3,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2004-09-04,2003,12,49,248,342.66,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2004-09-05,2003,12,49,249,338.01,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2004-09-06,2003,12,49,250,333.36,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2004-09-07,2003,12,49,251,329.81,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2004-09-08,2003,12,50,252,325.71,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,187.7,0.58,187.7,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2004-09-09,2003,12,50,253,321.6,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2004-09-10,2003,12,50,254,317.5,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
2004-09-11,2003,12,50,255,313.4,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,175.4,0.56,175.4,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,944
2004-09-12,2003,12,50,256,309.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
2004-09-13,2003,12,50,257,306.29,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,168.3,0.55,168.3,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.0101,0.000401,0.126,0.00502,1,0.17,0.295,0.0118,24.8,0.945,0.973,0.92,38.6,37.6,37.6,902
2004-09-14,2003,12,50,258,302.74,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,164.7,0.54,164.7,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.114,0.00975,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,882
2004-09-15,2003,12,51,259,299.18,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,161.2,0.54,161.2,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00945,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
2004-09-16,2003,12,51,260,296.72,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,158.7,0.54,158.7,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00924,0.000368,0.122,0.00484,1,0.157,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2004-09-17,2003,12,51,261,293.71,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2004-09-18,2003,12,51,262,290.71,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2004-09-19,2003,12,51,263,288.79,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,150.8,0.52,150.8,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.5,33.5,805
2004-09-20,2003,12,51,264,286.88,0.7,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2004-09-21,2003,12,51,265,283.87,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2004-09-22,2003,12,52,266,280.86,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-23,2003,12,52,267,278.4,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,140.4,0.5,140.4,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00768,0.000305,0.114,0.00451,1,0.132,0.246,0.00975,24.9,0.935,0.97,0.907,32.1,31.2,31.2,748
2004-09-24,2003,12,52,268,275.39,0.72,2,Mod_Wet,46,7,6,4,75,138,0.5,137.4,0.5,137.4,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00743,0.000295,0.112,0.00446,1,0.128,0.24,0.00953,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2004-09-25,2003,12,52,269,272.39,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,134.4,0.49,134.4,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00717,0.000285,0.111,0.0044,1,0.124,0.235,0.00932,25,0.933,0.97,0.905,30.7,29.8,29.8,715
2004-09-26,2003,12,52,270,269.92,0.73,2,Mod_Wet,46,7,6,4,75,138,0.51,131.9,0.49,131.9,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00696,0.000276,0.11,0.00436,1,0.121,0.23,0.00914,25,0.932,0.97,0.904,30.1,29.2,29.2,701
2004-09-27,2003,12,52,271,267.46,0.73,2,Mod_Wet,46,7,6,4,75,138,0.52,129.5,0.48,129.5,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00675,0.000268,0.109,0.00431,1,0.117,0.226,0.00896,25,0.931,0.97,0.903,29.5,28.7,28.7,688
2004-09-28,2003,12,52,272,270.47,0.73,2,Mod_Wet,46,7,6,4,75,138,0.51,132.5,0.49,132.5,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00701,0.000278,0.11,0.00437,1,0.121,0.231,0.00918,25,0.932,0.97,0.904,30.3,29.3,29.3,704
2004-09-29,2003,12,53,273,271.84,0.73,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2004-09-30,2003,12,53,274,268.83,0.73,2,Mod_Wet,46,7,6,4,75,138,0.51,130.8,0.49,130.8,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00687,0.000272,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,695
2004-10-01,2004,1,1,275,265.82,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
