date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-10-02,2004,1,1,276,262.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2004-10-03,2004,1,1,277,259.81,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2004-10-04,2004,1,1,278,257.35,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2004-10-05,2004,1,1,279,254.89,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2004-10-06,2004,1,1,280,252.42,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2004-10-07,2004,1,1,281,249.96,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-10-08,2004,1,2,282,247.5,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2004-10-09,2004,1,2,283,245.04,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2004-10-10,2004,1,2,284,243.67,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2004-10-11,2004,1,2,285,240.67,0.8,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2004-10-12,2004,1,2,286,239.3,0.81,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2004-10-13,2004,1,2,287,240.67,0.8,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2004-10-14,2004,1,2,288,242.58,0.8,3,Normal,37,5,3,2,50,97,0.4,145.6,0.6,145.6,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.000321,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2004-10-15,2004,1,3,289,241.21,0.8,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.909,33.3,32.3,32.3,774
2004-10-16,2004,1,3,290,238.21,0.81,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2004-10-17,2004,1,3,291,236.84,0.82,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2004-10-18,2004,1,3,292,234.92,0.82,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-10-19,2004,1,3,293,231.92,0.83,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2004-10-20,2004,1,3,294,229.46,0.83,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2004-10-21,2004,1,3,295,228.09,0.84,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2004-10-22,2004,1,4,296,226.17,0.84,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-10-23,2004,1,4,297,224.26,0.85,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2004-10-24,2004,1,4,298,222.35,0.85,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2004-10-25,2004,1,4,299,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2004-10-26,2004,1,4,300,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-10-27,2004,1,4,301,218.79,0.86,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2004-10-28,2004,1,4,302,221.25,0.86,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-10-29,2004,1,5,303,222.07,0.85,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-10-30,2004,1,5,304,219.61,0.86,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-10-31,2004,1,5,305,218.24,0.87,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-11-01,2004,2,5,306,216.33,0.87,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2004-11-02,2004,2,5,307,216.06,0.87,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-11-03,2004,2,5,308,215.78,0.88,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-11-04,2004,2,5,309,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2004-11-05,2004,2,6,310,214.14,0.88,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-11-06,2004,2,6,311,213.32,0.88,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2004-11-07,2004,2,6,312,212.5,0.88,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2004-11-08,2004,2,6,313,213.32,0.88,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2004-11-09,2004,2,6,314,214.14,0.88,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-11-10,2004,2,6,315,213.32,0.88,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2004-11-11,2004,2,6,316,212.5,0.88,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2004-11-12,2004,2,7,317,211.68,0.89,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2004-11-13,2004,2,7,318,210.86,0.89,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2004-11-14,2004,2,7,319,210.59,0.89,3,Normal,36,5,3,2,47,93,0.44,117.6,0.56,117.6,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2004-11-15,2004,2,7,320,210.86,0.89,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2004-11-16,2004,2,7,321,214.42,0.88,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-11-17,2004,2,7,322,216.88,0.87,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2004-11-18,2004,2,7,323,216.6,0.87,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-11-19,2004,2,8,324,215.24,0.88,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2004-11-20,2004,2,8,325,213.87,0.88,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2004-11-21,2004,2,8,326,212.5,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2004-11-22,2004,2,8,327,211.14,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2004-11-23,2004,2,8,328,209.77,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2004-11-24,2004,2,8,329,211.68,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2004-11-25,2004,2,8,330,216.88,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2004-11-26,2004,2,9,331,218.79,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2004-11-27,2004,2,9,332,217.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2004-11-28,2004,2,9,333,215.51,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2004-11-29,2004,2,9,334,214.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2004-11-30,2004,2,9,335,212.78,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2004-12-01,2004,3,9,336,214.14,0.88,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2004-12-02,2004,3,9,337,216.06,0.87,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2004-12-03,2004,3,10,338,217.97,0.87,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2004-12-04,2004,3,10,339,220.98,0.86,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2004-12-05,2004,3,10,340,223.99,0.85,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2004-12-06,2004,3,10,341,229.18,0.83,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2004-12-07,2004,3,10,342,232.74,0.83,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2004-12-08,2004,3,10,343,236.84,0.82,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2004-12-09,2004,3,10,344,237.66,0.81,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2004-12-10,2004,3,11,345,235.2,0.82,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2004-12-11,2004,3,11,346,232.19,0.83,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2004-12-12,2004,3,11,347,233.01,0.83,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2004-12-13,2004,3,11,348,233.83,0.82,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2004-12-14,2004,3,11,349,232.46,0.83,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2004-12-15,2004,3,11,350,233.83,0.82,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2004-12-16,2004,3,11,351,236.29,0.82,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2004-12-17,2004,3,12,352,235.47,0.82,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2004-12-18,2004,3,12,353,235.2,0.82,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2004-12-19,2004,3,12,354,234.38,0.82,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2004-12-20,2004,3,12,355,235.74,0.82,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2004-12-21,2004,3,12,356,237.11,0.81,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2004-12-22,2004,3,12,357,241.21,0.8,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2004-12-23,2004,3,12,358,245.86,0.79,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.32,0.0126,25,0.95,0.98,0.931,43.6,42.7,42.7,1020
2004-12-24,2004,3,13,359,251.06,0.77,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2004-12-25,2004,3,13,360,255.16,0.76,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2004-12-26,2004,3,13,361,255.43,0.76,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2004-12-27,2004,3,13,362,259.53,0.75,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2004-12-28,2004,3,13,363,265.82,0.74,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2004-12-29,2004,3,13,364,269.92,0.73,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-12-30,2004,3,13,365,272.93,0.72,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2004-12-31,2004,3,14,366,275.94,0.72,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-01-01,2004,4,14,1,278.95,0.71,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2005-01-02,2004,4,14,2,285.24,0.7,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2005-01-03,2004,4,14,3,288.79,0.69,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2005-01-04,2004,4,14,4,291.25,0.69,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2005-01-05,2004,4,14,5,295.35,0.68,5,Dry,29,5,4,2,33,73,0.25,222.3,0.75,222.3,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2005-01-06,2004,4,14,6,298.36,0.68,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-01-07,2004,4,15,7,300.28,0.68,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2005-01-08,2004,4,15,8,305.47,0.67,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000619,0.146,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2005-01-09,2004,4,15,9,311.76,0.66,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2005-01-10,2004,4,15,10,315.31,0.66,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2005-01-11,2004,4,15,11,320.51,0.65,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2005-01-12,2004,4,15,12,326.8,0.64,5,Dry,29,5,4,2,33,73,0.22,253.8,0.78,253.8,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000753,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2005-01-13,2004,4,15,13,335.82,0.63,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000925,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2005-01-14,2004,4,16,14,347.03,0.62,5,Dry,29,5,4,2,33,73,0.21,274,0.79,274,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.007,2,0.127,0.301,0.0121,24.6,0.935,0.97,0.906,30.8,29.9,59.8,1440
2005-01-15,2004,4,16,15,358.24,0.61,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2005-01-16,2004,4,16,16,369.46,0.6,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2005-01-17,2004,4,16,17,381.21,0.59,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2005-01-18,2004,4,16,18,394.06,0.58,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0505,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2005-01-19,2004,4,16,19,406.37,0.57,5,Dry,29,5,4,2,33,73,0.18,333.4,0.82,333.4,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.00229,0.223,0.00907,2,0.168,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2005-01-20,2004,4,16,20,415.39,0.56,5,Dry,29,5,4,2,33,73,0.18,342.4,0.82,342.4,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2005-01-21,2004,4,17,21,423.32,0.55,5,Dry,29,5,4,2,33,73,0.17,350.3,0.83,350.3,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2005-01-22,2004,4,17,22,433.99,0.54,5,Dry,29,5,4,2,33,73,0.17,361,0.83,361,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2005-01-23,2004,4,17,23,443.56,0.54,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2005-01-24,2004,4,17,24,452.03,0.53,5,Dry,29,5,4,2,33,73,0.16,379,0.84,379,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0779,0.0032,0.261,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.5,82.9,1990
2005-01-25,2004,4,17,25,457.23,0.53,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2005-01-26,2004,4,17,26,462.42,0.52,5,Dry,29,5,4,2,33,73,0.16,389.4,0.84,389.4,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0828,0.0034,0.269,0.0111,2,0.205,0.475,0.0195,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2005-01-27,2004,4,17,27,467.07,0.52,5,Dry,29,5,4,2,33,73,0.16,394.1,0.84,394.1,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.085,0.0035,0.273,0.0112,2,0.208,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2005-01-28,2004,4,18,28,472.27,0.52,5,Dry,29,5,4,2,33,73,0.15,399.3,0.84,399.3,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0875,0.0036,0.277,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-01-29,2004,4,18,29,476.37,0.51,5,Dry,29,5,4,2,33,73,0.15,403.4,0.85,403.4,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2005-01-30,2004,4,18,30,481.56,0.51,5,Dry,29,5,4,2,33,73,0.15,408.6,0.85,408.6,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2005-01-31,2004,4,18,31,488.4,0.5,5,Dry,29,5,4,2,33,73,0.15,415.4,0.85,415.4,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.0951,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-02-01,2004,5,18,32,496.88,0.5,5,Dry,31,6,4,3,41,85,0.17,411.9,0.83,411.9,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0934,0.00387,0.289,0.012,2,0.221,0.509,0.0211,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
2005-02-02,2004,5,18,33,502.62,0.5,5,Dry,31,6,4,3,41,85,0.17,417.6,0.83,417.6,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0961,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2180
2005-02-03,2004,5,18,34,510,0.49,5,Dry,31,6,4,3,41,85,0.17,425,0.83,425,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2005-02-04,2004,5,19,35,517.39,0.49,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2005-02-05,2004,5,19,36,522.58,0.48,5,Dry,31,6,4,3,41,85,0.16,437.6,0.84,437.6,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2005-02-06,2004,5,19,37,528.87,0.48,5,Dry,31,6,4,3,41,85,0.16,443.9,0.84,443.9,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2005-02-07,2004,5,19,38,536.25,0.48,5,Dry,31,6,4,3,41,85,0.16,451.3,0.84,451.3,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2005-02-08,2004,5,19,39,544.73,0.47,5,Dry,31,6,4,3,41,85,0.16,459.7,0.84,459.7,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-02-09,2004,5,19,40,552.66,0.47,5,Dry,31,6,4,3,41,85,0.15,467.7,0.85,467.7,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2005-02-10,2004,5,19,41,562.23,0.46,5,Dry,31,6,4,3,41,85,0.15,477.2,0.85,477.2,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00521,0.345,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2005-02-11,2004,5,20,42,571.8,0.46,5,Dry,31,6,4,3,41,85,0.15,486.8,0.85,486.8,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2005-02-12,2004,5,20,43,583.56,0.45,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2005-02-13,2004,5,20,44,595.86,0.44,5,Dry,31,6,4,3,41,85,0.14,510.9,0.86,510.9,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.382,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2005-02-14,2004,5,20,45,608.71,0.44,5,Dry,31,6,4,3,41,85,0.14,523.7,0.86,523.7,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.247,0.151,0.00637,0.398,0.0168,3,0.178,0.576,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2005-02-15,2004,5,20,46,622.11,0.43,5,Dry,31,6,4,3,41,85,0.14,537.1,0.86,537.1,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2005-02-16,2004,5,20,47,637.7,0.43,5,Dry,31,6,4,3,41,85,0.13,552.7,0.87,552.7,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00723,0.434,0.0184,3,0.191,0.625,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2005-02-17,2004,5,20,48,650,0.42,5,Dry,31,6,4,3,41,85,0.13,565,0.87,565,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2005-02-18,2004,5,21,49,660.12,0.41,5,Dry,31,6,4,3,41,85,0.13,575.1,0.87,575.1,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2005-02-19,2004,5,21,50,669.69,0.41,5,Dry,31,6,4,3,41,85,0.13,584.7,0.87,584.7,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00818,0.474,0.0202,3,0.206,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2005-02-20,2004,5,21,51,674.34,0.41,5,Dry,31,6,4,3,41,85,0.13,589.3,0.87,589.3,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.195,0.00832,0.479,0.0205,3,0.208,0.687,0.0294,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2005-02-21,2004,5,21,52,680.08,0.4,5,Dry,31,6,4,3,41,85,0.13,595.1,0.88,595.1,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.00849,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2005-02-22,2004,5,21,53,686.92,0.4,5,Dry,31,6,4,3,41,85,0.12,601.9,0.88,601.9,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.0087,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2005-02-23,2004,5,21,54,689.38,0.4,5,Dry,31,6,4,3,41,85,0.12,604.4,0.88,604.4,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00877,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2005-02-24,2004,5,21,55,690.74,0.4,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2005-02-25,2004,5,22,56,691.02,0.4,5,Dry,31,6,4,3,41,85,0.12,606,0.88,606,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2005-02-26,2004,5,22,57,688.01,0.4,5,Dry,31,6,4,3,41,85,0.12,603,0.88,603,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2005-02-27,2004,5,22,58,686.1,0.4,5,Dry,31,6,4,3,41,85,0.12,601.1,0.88,601.1,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.203,0.00867,0.494,0.0211,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2005-02-28,2004,5,22,59,684.73,0.4,5,Dry,31,6,4,3,41,85,0.12,599.7,0.88,599.7,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2005-03-01,2004,6,22,60,682.27,0.4,5,Dry,36,8,6,4,53,107,0.16,575.3,0.84,575.3,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2005-03-02,2004,6,22,61,678.17,0.4,5,Dry,36,8,6,4,53,107,0.16,571.2,0.84,571.2,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.28,0.183,0.00781,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2005-03-03,2004,6,22,62,672.97,0.41,5,Dry,36,8,6,4,53,107,0.16,566,0.84,566,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.277,0.179,0.00765,0.456,0.0195,3,0.197,0.653,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2005-03-04,2004,6,23,63,668.87,0.41,5,Dry,36,8,6,4,53,107,0.16,561.9,0.84,561.9,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.176,0.00753,0.451,0.0192,3,0.195,0.646,0.0276,22.8,0.952,0.976,0.928,39.8,38.8,117,2800
2005-03-05,2004,6,23,64,664.77,0.41,5,Dry,36,8,6,4,53,107,0.16,557.8,0.84,557.8,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00741,0.446,0.019,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2005-03-06,2004,6,23,65,660.67,0.41,5,Dry,36,8,6,4,53,107,0.16,553.7,0.84,553.7,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2005-03-07,2004,6,23,66,660.39,0.41,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2005-03-08,2004,6,23,67,663.4,0.41,5,Dry,36,8,6,4,53,107,0.16,556.4,0.84,556.4,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.173,0.00736,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2005-03-09,2004,6,23,68,663.13,0.41,5,Dry,36,8,6,4,53,107,0.16,556.1,0.84,556.1,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00736,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.5,115,2770
2005-03-10,2004,6,23,69,660.12,0.41,5,Dry,36,8,6,4,53,107,0.16,553.1,0.84,553.1,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00727,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.3,38.2,115,2750
2005-03-11,2004,6,24,70,660.94,0.41,5,Dry,36,8,6,4,53,107,0.16,553.9,0.84,553.9,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00729,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2005-03-12,2004,6,24,71,660.12,0.41,5,Dry,36,8,6,4,53,107,0.16,553.1,0.84,553.1,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00727,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.3,38.2,115,2750
2005-03-13,2004,6,24,72,659.3,0.41,5,Dry,36,8,6,4,53,107,0.16,552.3,0.84,552.3,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2005-03-14,2004,6,24,73,660.67,0.41,5,Dry,36,8,6,4,53,107,0.16,553.7,0.84,553.7,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2005-03-15,2004,6,24,74,660.39,0.41,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2005-03-16,2004,6,24,75,659.57,0.41,5,Dry,36,8,6,4,53,107,0.16,552.6,0.84,552.6,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00725,0.439,0.0187,3,0.191,0.63,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2005-03-17,2004,6,24,76,660.39,0.41,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2005-03-18,2004,6,25,77,659.03,0.41,5,Dry,36,8,6,4,53,107,0.16,552,0.84,552,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00723,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2005-03-19,2004,6,25,78,658.75,0.41,5,Dry,36,8,6,4,53,107,0.16,551.8,0.84,551.8,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.268,0.17,0.00723,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2005-03-20,2004,6,25,79,660.12,0.41,5,Dry,36,8,6,4,53,107,0.16,553.1,0.84,553.1,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00727,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.3,38.2,115,2750
2005-03-21,2004,6,25,80,663.67,0.41,5,Dry,36,8,6,4,53,107,0.16,556.7,0.84,556.7,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2005-03-22,2004,6,25,81,668.32,0.41,5,Dry,36,8,6,4,53,107,0.16,561.3,0.84,561.3,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00751,0.45,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.928,39.8,38.8,116,2790
2005-03-23,2004,6,25,82,676.25,0.41,5,Dry,36,8,6,4,53,107,0.16,569.3,0.84,569.3,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00775,0.46,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2005-03-24,2004,6,25,83,689.1,0.4,5,Dry,36,8,6,4,53,107,0.15,582.1,0.84,582.1,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2005-03-25,2004,6,26,84,701.41,0.4,5,Dry,36,8,6,4,53,107,0.15,594.4,0.85,594.4,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2960
2005-03-26,2004,6,26,85,716.45,0.39,5,Dry,36,8,6,4,53,107,0.15,609.5,0.85,609.5,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00896,0.509,0.0219,3,0.217,0.726,0.0313,22.5,0.955,0.98,0.936,42.8,42,126,3020
2005-03-27,2004,6,26,86,729.85,0.38,5,Dry,36,8,6,4,53,107,0.15,622.9,0.85,622.9,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00936,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2005-03-28,2004,6,26,87,745.43,0.38,5,Dry,36,8,6,4,53,107,0.14,638.4,0.86,638.4,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.318,0.227,0.00984,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2005-03-29,2004,6,26,88,767.03,0.37,5,Dry,36,8,6,4,53,107,0.14,660,0.86,660,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.811,0.0352,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2005-03-30,2004,6,26,89,782.41,0.36,5,Dry,36,8,6,4,53,107,0.14,675.4,0.86,675.4,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.246,0.837,0.0365,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2005-03-31,2004,6,26,90,802.16,0.35,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2005-04-01,2004,7,27,91,828.59,0.34,5,Dry,40,10,8,5,62,125,0.15,703.6,0.85,703.6,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2005-04-02,2004,7,27,92,857.81,0.33,5,Dry,40,10,8,5,62,125,0.15,732.8,0.85,732.8,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.669,0.0295,3,0.272,0.942,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2005-04-03,2004,7,27,93,893.56,0.32,5,Dry,40,10,8,5,62,125,0.14,768.6,0.86,768.6,0,0,0,0,-5,5,40,10,8,0,67,827,990,967.5,22.5,0.412,0.311,0.0138,0.723,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2005-04-04,2004,7,27,94,931.65,0.31,5,Dry,40,10,8,5,62,125,0.13,806.6,0.87,806.6,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.446,0.329,0.0147,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2005-04-05,2004,7,27,95,971.74,0.3,5,Dry,40,10,8,5,62,125,0.13,846.7,0.87,846.7,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2005-04-06,2004,7,27,96,1013.6,0.28,5,Dry,40,10,8,5,62,125,0.12,888.6,0.88,888.6,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.521,0.369,0.0167,0.891,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
2005-04-07,2004,7,27,97,1051.8,0.27,5,Dry,40,10,8,5,62,125,0.12,926.9,0.88,926.9,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.043,4,0.255,1.2,0.0547,20.7,0.956,0.98,0.936,45,44.1,177,4240
2005-04-08,2004,7,28,98,1091.3,0.27,5,Dry,40,10,8,5,62,125,0.12,966.3,0.89,966.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.407,0.0186,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2005-04-09,2004,7,28,99,1126.3,0.26,5,Dry,40,10,8,5,62,125,0.11,1001,0.89,1001,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.639,0.426,0.0196,1.06,0.0491,4,0.28,1.34,0.062,20.4,0.956,0.98,0.937,47.8,46.8,187,4490
2005-04-10,2004,7,28,100,1162,0.25,5,Dry,40,10,8,5,62,125,0.11,1037,0.89,1037,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.691,0.506,0.0234,1.2,0.0555,4,0.287,1.48,0.0688,20.1,0.955,0.98,0.936,48.8,47.9,191,4590
2005-04-11,2004,7,28,101,1198.5,0.25,5,Dry,40,10,8,5,62,125,0.1,1073,0.9,1073,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.745,0.588,0.0274,1.33,0.0621,4,0.295,1.63,0.0758,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2005-04-12,2004,7,28,102,1235.6,0.24,5,Dry,40,10,8,5,62,125,0.1,1111,0.9,1100,11,2,0,0,-5,14,42,10,8,0,76,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2005-04-13,2004,7,28,103,1273.4,0.24,5,Dry,40,10,8,5,62,125,0.098,1148,0.9,1100,48,11,1,1,-4,39,51,11,9,1,101,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2005-04-14,2004,7,28,104,1311.9,0.23,5,Dry,40,10,8,5,62,125,0.095,1187,0.91,1100,87,20,3,3,-2,63,60,13,11,3,125,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-04-15,2004,7,29,105,1350.9,0.23,5,Dry,40,10,8,5,62,125,0.092,1226,0.91,1100,126,28,4,4,-1,91,68,14,12,4,153,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2005-04-16,2004,7,29,106,1390.5,0.22,5,Dry,40,10,8,5,62,125,0.09,1265,0.91,1100,165,37,5,5,0,118,77,15,13,5,180,1210,990,969.1,20.9,0.852,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2005-04-17,2004,7,29,107,1405.8,0.22,5,Dry,40,10,8,5,62,125,0.089,1281,0.91,1100,181,41,5,6,0,129,81,15,14,5,191,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
2005-04-18,2004,7,29,108,1421.3,0.22,5,Dry,40,10,8,5,62,125,0.088,1296,0.91,1100,196,44,6,6,1,139,84,16,14,6,201,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2005-04-19,2004,7,29,109,1430.6,0.21,5,Dry,40,10,8,5,62,125,0.087,1306,0.91,1100,206,47,6,6,1,146,87,16,14,6,208,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2005-04-20,2004,7,29,110,1440,0.21,5,Dry,40,10,8,5,62,125,0.087,1315,0.91,1100,215,49,6,7,1,152,89,16,15,6,214,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2005-04-21,2004,7,29,111,1443.1,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2005-04-22,2004,7,30,112,1446.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2005-04-23,2004,7,30,113,1443.1,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2005-04-24,2004,7,30,114,1433.7,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2005-04-25,2004,7,30,115,1424.4,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2005-04-26,2004,7,30,116,1408.9,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2005-04-27,2004,7,30,117,1393.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2005-04-28,2004,7,30,118,1360,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1212,0.89,1100,112,25,3,3,-7,88,70,14,13,3,160,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2005-04-29,2004,7,31,119,1320.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2005-04-30,2004,7,31,120,1282.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1134,0.89,1100,34,8,1,1,-9,33,53,12,11,1,105,1180,990,968.8,21.2,0.81,0.648,0.0305,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2005-05-01,2004,8,31,121,1244.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2005-05-02,2004,8,31,122,1207,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
2005-05-03,2004,8,31,123,1170.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,978.4,0.84,978.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0478,4,0.273,1.3,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2005-05-04,2004,8,31,124,1134.4,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2005-05-05,2004,8,31,125,1099.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2005-05-06,2004,8,32,126,1064.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,872.9,0.82,872.9,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.515,0.361,0.0165,0.877,0.04,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
