date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-05-07,2004,8,32,127,1036.4,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,844.4,0.81,844.4,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.348,0.0158,0.837,0.0381,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2005-05-08,2004,8,32,128,1008.6,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
2005-05-09,2004,8,32,129,981.43,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,789.4,0.8,789.4,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2005-05-10,2004,8,32,130,955,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,763,0.8,763,0,0,0,0,-10,10,47,10,10,0,125,830,990,967.7,22.3,0.415,0.308,0.0138,0.723,0.0325,3,0.283,1.01,0.0452,21.3,0.957,0.98,0.937,50.8,48.2,145,3470
2005-05-11,2004,8,32,131,929.35,0.31,5,Dry,42,9,8,6,82,147,0.16,782.4,0.84,782.4,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.318,0.0142,0.743,0.0332,3,0.289,1.03,0.0461,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2005-05-12,2004,8,32,132,908.99,0.31,5,Dry,42,9,8,6,82,147,0.16,762,0.84,762,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.714,0.0318,3,0.283,0.998,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2005-05-13,2004,8,33,133,889.23,0.32,5,Dry,42,9,8,6,82,147,0.17,742.2,0.83,742.2,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.297,0.0132,0.685,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2005-05-14,2004,8,33,134,870.14,0.33,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2005-05-15,2004,8,33,135,851.78,0.33,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2005-05-16,2004,8,33,136,834.24,0.34,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2005-05-17,2004,8,33,137,817.64,0.34,5,Dry,42,9,8,6,82,147,0.18,670.6,0.82,670.6,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0259,3,0.244,0.834,0.0366,22,0.957,0.98,0.938,46.1,45.2,136,3260
2005-05-18,2004,8,33,138,802.16,0.35,5,Dry,42,9,8,6,82,147,0.18,655.2,0.82,655.2,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2005-05-19,2004,8,33,139,791.07,0.36,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2005-05-20,2004,8,34,140,781.06,0.36,5,Dry,42,9,8,6,82,147,0.19,634.1,0.81,634.1,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00977,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2005-05-21,2004,8,34,141,772.67,0.37,5,Dry,42,9,8,6,82,147,0.19,625.7,0.81,625.7,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2005-05-22,2004,8,34,142,760.47,0.37,5,Dry,42,9,8,6,82,147,0.19,613.5,0.81,613.5,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00914,0.519,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2005-05-23,2004,8,34,143,744.89,0.38,5,Dry,42,9,8,6,82,147,0.2,597.9,0.8,597.9,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2005-05-24,2004,8,34,144,730.39,0.38,5,Dry,42,9,8,6,82,147,0.2,583.4,0.8,583.4,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.292,0.191,0.00823,0.482,0.0208,3,0.205,0.687,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2005-05-25,2004,8,34,145,715.35,0.39,5,Dry,42,9,8,6,82,147,0.2,568.4,0.8,568.4,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.181,0.00777,0.464,0.02,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2810
2005-05-26,2004,8,34,146,701.96,0.4,5,Dry,42,9,8,6,82,147,0.21,555,0.79,555,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.275,0.172,0.00737,0.447,0.0192,3,0.192,0.639,0.0275,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
2005-05-27,2004,8,35,147,688.01,0.4,5,Dry,42,9,8,6,82,147,0.21,541,0.79,541,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.162,0.00696,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2005-05-28,2004,8,35,148,675.71,0.41,5,Dry,42,9,8,6,82,147,0.22,528.7,0.78,528.7,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.154,0.00659,0.415,0.0177,3,0.18,0.595,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2005-05-29,2004,8,35,149,662.85,0.41,5,Dry,42,9,8,6,82,147,0.22,515.9,0.78,515.9,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.146,0.00621,0.399,0.017,3,0.175,0.573,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,106,2550
2005-05-30,2004,8,35,150,650,0.42,5,Dry,42,9,8,6,82,147,0.23,503,0.77,503,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00583,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2005-05-31,2004,8,35,151,638.79,0.43,5,Dry,42,9,8,6,82,147,0.23,491.8,0.77,491.8,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2005-06-01,2004,9,35,152,627.03,0.43,5,Dry,39,9,7,5,59,119,0.19,508,0.81,508,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00595,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2005-06-02,2004,9,35,153,615.28,0.44,5,Dry,39,9,7,5,59,119,0.19,496.3,0.81,496.3,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2480
2005-06-03,2004,9,36,154,605.16,0.44,5,Dry,39,9,7,5,59,119,0.2,486.2,0.8,486.2,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00543,0.363,0.0153,2,0.271,0.633,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-06-04,2004,9,36,155,594.49,0.45,5,Dry,39,9,7,5,59,119,0.2,475.5,0.8,475.5,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.615,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-06-05,2004,9,36,156,583.83,0.45,5,Dry,39,9,7,5,59,119,0.2,464.8,0.8,464.8,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00498,0.34,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-06-06,2004,9,36,157,573.71,0.46,5,Dry,39,9,7,5,59,119,0.21,454.7,0.79,454.7,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0138,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-06-07,2004,9,36,158,564.69,0.46,5,Dry,39,9,7,5,59,119,0.21,445.7,0.79,445.7,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00458,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-06-08,2004,9,36,159,555.12,0.47,5,Dry,39,9,7,5,59,119,0.21,436.1,0.79,436.1,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00439,0.314,0.0131,2,0.237,0.551,0.023,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
2005-06-09,2004,9,36,160,545.55,0.47,5,Dry,39,9,7,5,59,119,0.22,426.6,0.78,426.6,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.205,0.1,0.00419,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2005-06-10,2004,9,37,161,536.53,0.48,5,Dry,39,9,7,5,59,119,0.22,417.5,0.78,417.5,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0961,0.00401,0.298,0.0124,2,0.224,0.523,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2005-06-11,2004,9,37,162,528.6,0.48,5,Dry,39,9,7,5,59,119,0.23,409.6,0.78,409.6,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0923,0.00384,0.292,0.0121,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2005-06-12,2004,9,37,163,520.12,0.49,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
2005-06-13,2004,9,37,164,511.64,0.49,5,Dry,39,9,7,5,59,119,0.23,392.6,0.77,392.6,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0843,0.0035,0.278,0.0115,2,0.208,0.485,0.0201,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2005-06-14,2004,9,37,165,503.71,0.5,5,Dry,39,9,7,5,59,119,0.24,384.7,0.76,384.7,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2005-06-15,2004,9,37,166,495.78,0.5,5,Dry,39,9,7,5,59,119,0.24,376.8,0.76,376.8,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0768,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.8,81.7,1960
2005-06-16,2004,9,37,167,488.95,0.5,5,Dry,39,9,7,5,59,119,0.24,369.9,0.76,369.9,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2005-06-17,2004,9,38,168,481.56,0.51,5,Dry,39,9,7,5,59,119,0.25,362.6,0.75,362.6,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0701,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2005-06-18,2004,9,38,169,474.18,0.51,5,Dry,39,9,7,5,59,119,0.25,355.2,0.75,355.2,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0666,0.00275,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2005-06-19,2004,9,38,170,467.35,0.52,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2005-06-20,2004,9,38,171,460.51,0.52,5,Dry,39,9,7,5,59,119,0.26,341.5,0.74,341.5,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.175,0.0602,0.00247,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
2005-06-21,2004,9,38,172,454.77,0.53,5,Dry,39,9,7,5,59,119,0.26,335.8,0.74,335.8,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0575,0.00236,0.231,0.00948,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2005-06-22,2004,9,38,173,448.48,0.53,5,Dry,39,9,7,5,59,119,0.27,329.5,0.73,329.5,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
2005-06-23,2004,9,38,174,442.19,0.54,5,Dry,39,9,7,5,59,119,0.27,323.2,0.73,323.2,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0515,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1670
2005-06-24,2004,9,39,175,435.9,0.54,5,Dry,39,9,7,5,59,119,0.27,316.9,0.73,316.9,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2005-06-25,2004,9,39,176,429.61,0.55,5,Dry,39,9,7,5,59,119,0.28,310.6,0.72,310.6,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0456,0.00186,0.21,0.00859,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
2005-06-26,2004,9,39,177,423.87,0.55,5,Dry,39,9,7,5,59,119,0.28,304.9,0.72,304.9,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
2005-06-27,2004,9,39,178,418.13,0.56,5,Dry,39,9,7,5,59,119,0.28,299.1,0.71,299.1,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0402,0.00164,0.201,0.00819,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2005-06-28,2004,9,39,179,412.39,0.56,5,Dry,39,9,7,5,59,119,0.29,293.4,0.71,293.4,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0375,0.00153,0.196,0.00798,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
2005-06-29,2004,9,39,180,407.74,0.56,5,Dry,39,9,7,5,59,119,0.29,288.7,0.71,288.7,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2005-06-30,2004,9,39,181,402.54,0.57,5,Dry,39,9,7,5,59,119,0.3,283.5,0.7,283.5,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0328,0.00134,0.188,0.00764,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
2005-07-01,2004,10,40,182,397.35,0.57,5,Dry,37,8,6,4,53,108,0.27,289.4,0.73,289.4,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.156,0.0356,0.00145,0.191,0.00777,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.3,31.4,62.7,1510
2005-07-02,2004,10,40,183,392.15,0.58,5,Dry,37,8,6,4,53,108,0.28,284.1,0.72,284.1,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0331,0.00134,0.187,0.00759,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2005-07-03,2004,10,40,184,387.5,0.58,5,Dry,37,8,6,4,53,108,0.28,279.5,0.72,279.5,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0309,0.00125,0.183,0.00742,2,0.131,0.314,0.0127,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2005-07-04,2004,10,40,185,382.85,0.59,5,Dry,37,8,6,4,53,108,0.28,274.9,0.72,274.9,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0287,0.00116,0.179,0.00726,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
2005-07-05,2004,10,40,186,378.21,0.59,5,Dry,37,8,6,4,53,108,0.29,270.2,0.71,270.2,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0265,0.00107,0.175,0.0071,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2005-07-06,2004,10,40,187,373.56,0.59,5,Dry,37,8,6,4,53,108,0.29,265.6,0.71,265.6,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0243,0.000984,0.172,0.00694,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2005-07-07,2004,10,40,188,368.91,0.6,5,Dry,37,8,6,4,53,108,0.29,260.9,0.71,260.9,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0221,0.000895,0.168,0.00678,2,0.119,0.286,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
2005-07-08,2004,10,41,189,365.35,0.6,5,Dry,37,8,6,4,53,108,0.3,257.4,0.7,257.4,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000826,0.165,0.00665,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
2005-07-09,2004,10,41,190,361.25,0.61,5,Dry,37,8,6,4,53,108,0.3,253.3,0.7,253.3,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0185,0.000748,0.161,0.00651,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
2005-07-10,2004,10,41,191,357.15,0.61,5,Dry,37,8,6,4,53,108,0.3,249.2,0.7,249.2,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
2005-07-11,2004,10,41,192,353.05,0.61,5,Dry,37,8,6,4,53,108,0.31,245.1,0.69,245.1,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.1,1280
2005-07-12,2004,10,41,193,348.95,0.62,5,Dry,37,8,6,4,53,108,0.31,240.9,0.69,240.9,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2005-07-13,2004,10,41,194,344.85,0.62,5,Dry,37,8,6,4,53,108,0.31,236.8,0.69,236.8,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
2005-07-14,2004,10,41,195,340.74,0.63,5,Dry,37,8,6,4,53,108,0.32,232.7,0.68,232.7,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00607,2,0.0996,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2005-07-15,2004,10,42,196,337.19,0.63,5,Dry,37,8,6,4,53,108,0.32,229.2,0.68,229.2,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.00601,2,0.0972,0.247,0.00991,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2005-07-16,2004,10,42,197,333.64,0.63,5,Dry,37,8,6,4,53,108,0.32,225.6,0.68,225.6,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2005-07-17,2004,10,42,198,330.08,0.64,5,Dry,37,8,6,4,53,108,0.33,222.1,0.67,222.1,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000586,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2005-07-18,2004,10,42,199,326.53,0.64,5,Dry,37,8,6,4,53,108,0.33,218.5,0.67,218.5,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.238,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2005-07-19,2004,10,42,200,322.97,0.65,5,Dry,37,8,6,4,53,108,0.33,215,0.67,215,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-07-20,2004,10,42,201,319.42,0.65,5,Dry,37,8,6,4,53,108,0.34,211.4,0.66,211.4,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2005-07-21,2004,10,42,202,315.86,0.66,5,Dry,37,8,6,4,53,108,0.34,207.9,0.66,207.9,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2005-07-22,2004,10,43,203,313.4,0.66,5,Dry,37,8,6,4,53,108,0.34,205.4,0.66,205.4,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2005-07-23,2004,10,43,204,310.39,0.66,5,Dry,37,8,6,4,53,108,0.35,202.4,0.65,202.4,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-07-24,2004,10,43,205,307.39,0.67,5,Dry,37,8,6,4,53,108,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2005-07-25,2004,10,43,206,304.38,0.67,5,Dry,37,8,6,4,53,108,0.35,196.4,0.65,196.4,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2005-07-26,2004,10,43,207,301.37,0.68,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2005-07-27,2004,10,43,208,298.36,0.68,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2005-07-28,2004,10,43,209,295.35,0.68,5,Dry,37,8,6,4,53,108,0.37,187.3,0.63,187.3,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2005-07-29,2004,10,44,210,292.35,0.69,5,Dry,37,8,6,4,53,108,0.37,184.3,0.63,184.3,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2005-07-30,2004,10,44,211,289.34,0.69,5,Dry,37,8,6,4,53,108,0.37,181.3,0.63,181.3,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2005-07-31,2004,10,44,212,286.33,0.7,5,Dry,37,8,6,4,53,108,0.38,178.3,0.62,178.3,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.311,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2005-08-01,2004,11,44,213,282.23,0.71,5,Dry,34,7,5,3,44,93,0.33,189.2,0.67,189.2,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2005-08-02,2004,11,44,214,278.67,0.71,5,Dry,34,7,5,3,44,93,0.33,185.7,0.67,185.7,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00512,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2005-08-03,2004,11,44,215,275.12,0.72,5,Dry,34,7,5,3,44,93,0.34,182.1,0.66,182.1,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.188,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
2005-08-04,2004,11,44,216,271.56,0.73,5,Dry,34,7,5,3,44,93,0.34,178.6,0.66,178.6,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2005-08-05,2004,11,45,217,268.01,0.73,5,Dry,34,7,5,3,44,93,0.35,175,0.65,175,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2005-08-06,2004,11,45,218,264.46,0.74,5,Dry,34,7,5,3,44,93,0.35,171.5,0.65,171.5,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2005-08-07,2004,11,45,219,261.99,0.75,5,Dry,34,7,5,3,44,93,0.35,169,0.65,169,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2005-08-08,2004,11,45,220,258.99,0.75,5,Dry,34,7,5,3,44,93,0.36,166,0.64,166,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2005-08-09,2004,11,45,221,255.98,0.76,5,Dry,34,7,5,3,44,93,0.36,163,0.64,163,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.0096,0.00038,0.119,0.0047,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2005-08-10,2004,11,45,222,252.97,0.77,5,Dry,34,7,5,3,44,93,0.37,160,0.63,160,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00935,0.00037,0.118,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2005-08-11,2004,11,45,223,249.96,0.78,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2005-08-12,2004,11,46,224,246.96,0.79,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2005-08-13,2004,11,46,225,243.95,0.79,5,Dry,34,7,5,3,44,93,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00858,0.000339,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2005-08-14,2004,11,46,226,241.49,0.8,5,Dry,34,7,5,3,44,93,0.39,148.5,0.61,148.5,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00837,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2005-08-15,2004,11,46,227,239.03,0.81,5,Dry,34,7,5,3,44,93,0.39,146,0.61,146,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2005-08-16,2004,11,46,228,236.56,0.82,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2005-08-17,2004,11,46,229,234.1,0.82,5,Dry,34,7,5,3,44,93,0.4,141.1,0.6,141.1,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00774,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2005-08-18,2004,11,46,230,231.64,0.83,5,Dry,34,7,5,3,44,93,0.4,138.6,0.6,138.6,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00753,0.000297,0.108,0.00426,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32,31,31,744
2005-08-19,2004,11,47,231,229.18,0.83,5,Dry,34,7,5,3,44,93,0.41,136.2,0.59,136.2,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0998,0.00733,0.000288,0.107,0.00421,1,0.126,0.233,0.00918,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2005-08-20,2004,11,47,232,226.72,0.84,5,Dry,34,7,5,3,44,93,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2005-08-21,2004,11,47,233,224.26,0.85,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000271,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2005-08-22,2004,11,47,234,222.89,0.85,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2005-08-23,2004,11,47,235,220.98,0.86,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2005-08-24,2004,11,47,236,219.06,0.86,5,Dry,34,7,5,3,44,93,0.42,126.1,0.57,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2005-08-25,2004,11,47,237,217.15,0.87,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.0063,0.000247,0.102,0.004,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2005-08-26,2004,11,48,238,215.24,0.88,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-08-27,2004,11,48,239,213.32,0.88,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2005-08-28,2004,11,48,240,211.41,0.89,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00581,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-08-29,2004,11,48,241,209.49,0.89,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0998,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2005-08-30,2004,11,48,242,207.58,0.9,5,Dry,34,7,5,3,44,93,0.45,114.6,0.55,114.6,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00549,0.000215,0.0977,0.00382,1,0.0972,0.195,0.00763,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2005-08-31,2004,11,48,243,205.67,0.9,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0915,0.00533,0.000208,0.0969,0.00379,1,0.0946,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2005-09-01,2004,12,48,244,202.66,0.91,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2005-09-02,2004,12,49,245,200.2,0.91,5,Dry,30,6,4,2,30,72,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00665,0.00026,0.102,0.00397,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2005-09-03,2004,12,49,246,197.19,0.92,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
2005-09-04,2004,12,49,247,194.18,0.92,5,Dry,30,6,4,2,30,72,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2005-09-05,2004,12,49,248,191.17,0.93,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2005-09-06,2004,12,49,249,188.71,0.93,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2005-09-07,2004,12,49,250,186.25,0.93,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2005-09-08,2004,12,49,251,183.79,0.94,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0944,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2005-09-09,2004,12,50,252,181.33,0.94,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2005-09-10,2004,12,50,253,178.87,0.94,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2005-09-11,2004,12,50,254,177.5,0.94,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2005-09-12,2004,12,50,255,175.59,0.95,5,Dry,30,6,4,2,30,72,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0823,0.173,0.00678,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2005-09-13,2004,12,50,256,173.67,0.95,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2005-09-14,2004,12,50,257,171.76,0.95,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-09-15,2004,12,50,258,169.85,0.95,5,Dry,30,6,4,2,30,72,0.42,97.85,0.58,97.85,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2005-09-16,2004,12,51,259,167.93,0.96,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2005-09-17,2004,12,51,260,166.02,0.96,5,Dry,30,6,4,2,30,72,0.43,94.02,0.57,94.02,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2005-09-18,2004,12,51,261,164.1,0.96,5,Dry,30,6,4,2,30,72,0.44,92.1,0.56,92.1,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0668,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,488
2005-09-19,2004,12,51,262,162.19,0.96,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
2005-09-20,2004,12,51,263,160.28,0.96,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2005-09-21,2004,12,51,264,158.91,0.97,5,Dry,30,6,4,2,30,72,0.45,86.91,0.55,86.91,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2005-09-22,2004,12,51,265,157.54,0.97,5,Dry,30,6,4,2,30,72,0.46,85.54,0.54,85.54,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2005-09-23,2004,12,52,266,156.17,0.97,5,Dry,30,6,4,2,30,72,0.46,84.17,0.54,84.17,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.0029,0.000114,0.0823,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2005-09-24,2004,12,52,267,154.81,0.97,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2005-09-25,2004,12,52,268,153.44,0.97,5,Dry,30,6,4,2,30,72,0.47,81.44,0.53,81.44,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.134,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-09-26,2004,12,52,269,152.07,0.97,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2005-09-27,2004,12,52,270,150.71,0.97,5,Dry,30,6,4,2,30,72,0.48,78.71,0.52,78.71,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000957,0.0799,0.00313,1,0.0488,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2005-09-28,2004,12,52,271,150.43,0.97,5,Dry,30,6,4,2,30,72,0.48,78.43,0.52,78.43,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000948,0.0797,0.00313,1,0.0484,0.128,0.00502,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2005-09-29,2004,12,52,272,149.61,0.97,5,Dry,30,6,4,2,30,72,0.48,77.61,0.52,77.61,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00235,0.000092,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2005-09-30,2004,12,53,273,148.79,0.97,5,Dry,30,6,4,2,30,72,0.48,76.79,0.52,76.79,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000893,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2005-10-01,2005,1,1,274,146.88,0.98,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2005-10-02,2005,1,1,275,145.51,0.98,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2005-10-03,2005,1,1,276,143.6,0.98,5,Dry,24,4,2,2,20,52,0.36,91.6,0.64,91.6,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2005-10-04,2005,1,1,277,141.68,0.98,5,Dry,24,4,2,2,20,52,0.37,89.68,0.63,89.68,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00337,0.000132,0.0811,0.00318,1,0.0636,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2005-10-05,2005,1,1,278,141.41,0.98,5,Dry,24,4,2,2,20,52,0.37,89.41,0.63,89.41,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2005-10-06,2005,1,1,279,140.59,0.98,5,Dry,24,4,2,2,20,52,0.37,88.59,0.63,88.59,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2005-10-07,2005,1,1,280,138.67,0.98,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2005-10-08,2005,1,2,281,137.31,0.98,5,Dry,24,4,2,2,20,52,0.38,85.31,0.62,85.31,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2005-10-09,2005,1,2,282,135.94,0.98,5,Dry,24,4,2,2,20,52,0.38,83.94,0.62,83.94,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2005-10-10,2005,1,2,283,135.67,0.98,5,Dry,24,4,2,2,20,52,0.38,83.67,0.62,83.67,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2005-10-11,2005,1,2,284,134.85,0.98,5,Dry,24,4,2,2,20,52,0.39,82.85,0.61,82.85,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.000109,0.0782,0.00306,1,0.0543,0.132,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2005-10-12,2005,1,2,285,132.93,0.99,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2005-10-13,2005,1,2,286,131.56,0.99,5,Dry,24,4,2,2,20,52,0.4,79.56,0.6,79.56,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2005-10-14,2005,1,2,287,131.29,0.99,5,Dry,24,4,2,2,20,52,0.4,79.29,0.6,79.29,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000976,0.0766,0.003,1,0.0495,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2005-10-15,2005,1,3,288,130.47,0.99,5,Dry,24,4,2,2,20,52,0.4,78.47,0.6,78.47,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000949,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2005-10-16,2005,1,3,289,129.65,0.99,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2005-10-17,2005,1,3,290,128.83,0.99,5,Dry,24,4,2,2,20,52,0.4,76.83,0.6,76.83,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000894,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2005-10-18,2005,1,3,291,128.56,0.99,5,Dry,24,4,2,2,20,52,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2005-10-19,2005,1,3,292,128.28,0.99,5,Dry,24,4,2,2,20,52,0.41,76.28,0.59,76.28,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000876,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2005-10-20,2005,1,3,293,127.46,0.99,5,Dry,24,4,2,2,20,52,0.41,75.46,0.59,75.46,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0728,0.00216,0.0000849,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
2005-10-21,2005,1,3,294,126.64,0.99,5,Dry,24,4,2,2,20,52,0.41,74.64,0.59,74.64,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00209,0.0000821,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2005-10-22,2005,1,4,295,125.82,0.99,5,Dry,24,4,2,2,20,52,0.41,73.82,0.59,73.82,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000794,0.0742,0.00291,1,0.0422,0.116,0.00456,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2005-10-23,2005,1,4,296,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2005-10-24,2005,1,4,297,124.18,0.99,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2005-10-25,2005,1,4,298,123.91,0.99,5,Dry,24,4,2,2,20,52,0.42,71.91,0.58,71.91,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.000073,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2005-10-26,2005,1,4,299,123.09,0.99,5,Dry,24,4,2,2,20,52,0.42,71.09,0.58,71.09,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000703,0.073,0.00286,1,0.0385,0.111,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2005-10-27,2005,1,4,300,121.17,0.99,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2005-10-28,2005,1,4,301,120.9,0.99,5,Dry,24,4,2,2,20,52,0.43,68.9,0.57,68.9,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2005-10-29,2005,1,5,302,120.08,0.99,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2005-10-30,2005,1,5,303,119.81,0.99,5,Dry,24,4,2,2,20,52,0.43,67.81,0.57,67.81,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00151,0.0000594,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2005-10-31,2005,1,5,304,119.53,0.99,5,Dry,24,4,2,2,20,52,0.43,67.53,0.56,67.53,0,0,0,0,-2,2,24,4,2,0,22,97.5,990,964.5,25.5,0.0708,0.00149,0.0000584,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2005-11-01,2005,2,5,305,118.71,0.99,5,Dry,23,4,2,2,19,50,0.42,68.71,0.58,68.71,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000624,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2005-11-02,2005,2,5,306,120.63,0.99,5,Dry,23,4,2,2,19,50,0.41,70.63,0.59,70.63,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2005-11-03,2005,2,5,307,125.82,0.99,5,Dry,23,4,2,2,19,50,0.4,75.82,0.6,75.82,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000861,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,408
2005-11-04,2005,2,5,308,129.38,0.99,5,Dry,23,4,2,2,19,50,0.39,79.38,0.61,79.38,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000979,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2005-11-05,2005,2,6,309,130.74,0.99,5,Dry,23,4,2,2,19,50,0.38,80.74,0.62,80.74,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00261,0.000102,0.0769,0.00301,1,0.0515,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2005-11-06,2005,2,6,310,133.75,0.98,5,Dry,23,4,2,2,19,50,0.37,83.75,0.63,83.75,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0556,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2005-11-07,2005,2,6,311,137.31,0.98,5,Dry,23,4,2,2,19,50,0.36,87.31,0.64,87.31,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0798,0.00313,1,0.0604,0.14,0.00549,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2005-11-08,2005,2,6,312,143.6,0.98,5,Dry,23,4,2,2,19,50,0.35,93.6,0.65,93.6,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2005-11-09,2005,2,6,313,147.15,0.98,5,Dry,23,4,2,2,19,50,0.34,97.15,0.66,97.15,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2005-11-10,2005,2,6,314,147.42,0.98,5,Dry,23,4,2,2,19,50,0.34,97.42,0.66,97.42,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-11-11,2005,2,6,315,149.89,0.97,5,Dry,23,4,2,2,19,50,0.33,99.89,0.67,99.89,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-11-12,2005,2,7,316,156.17,0.97,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2005-11-13,2005,2,7,317,159.73,0.96,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2005-11-14,2005,2,7,318,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2005-11-15,2005,2,7,319,158.64,0.97,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
2005-11-16,2005,2,7,320,157.27,0.97,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-11-17,2005,2,7,321,158.09,0.97,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2005-11-18,2005,2,7,322,158.91,0.97,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2005-11-19,2005,2,8,323,160.82,0.96,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2005-11-20,2005,2,8,324,162.74,0.96,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2005-11-21,2005,2,8,325,161.37,0.96,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-11-22,2005,2,8,326,160,0.96,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2005-11-23,2005,2,8,327,158.09,0.97,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2005-11-24,2005,2,8,328,159.46,0.96,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2005-11-25,2005,2,8,329,164.1,0.96,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2005-11-26,2005,2,9,330,167.66,0.96,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2005-11-27,2005,2,9,331,171.76,0.95,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2005-11-28,2005,2,9,332,175.86,0.95,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2005-11-29,2005,2,9,333,177.23,0.95,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2005-11-30,2005,2,9,334,179.14,0.94,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2005-12-01,2005,3,9,335,179.96,0.94,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2005-12-02,2005,3,9,336,178.6,0.94,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-12-03,2005,3,10,337,178.87,0.94,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2005-12-04,2005,3,10,338,182.97,0.94,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2005-12-05,2005,3,10,339,185.43,0.93,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2005-12-06,2005,3,10,340,187.35,0.93,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2005-12-07,2005,3,10,341,185.43,0.93,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
