date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-12-08,2005,3,10,342,186.25,0.93,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2005-12-09,2005,3,10,343,189.26,0.93,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2005-12-10,2005,3,11,344,191.17,0.93,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2005-12-11,2005,3,11,345,189.26,0.93,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2005-12-12,2005,3,11,346,189.53,0.93,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-12-13,2005,3,11,347,190.9,0.93,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2005-12-14,2005,3,11,348,191.72,0.93,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
2005-12-15,2005,3,11,349,191.99,0.92,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2005-12-16,2005,3,11,350,193.36,0.92,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2005-12-17,2005,3,12,351,197.46,0.92,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2005-12-18,2005,3,12,352,201.56,0.91,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2005-12-19,2005,3,12,353,203.48,0.91,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2005-12-20,2005,3,12,354,205.39,0.9,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2005-12-21,2005,3,12,355,209.49,0.89,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2005-12-22,2005,3,12,356,212.5,0.88,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2005-12-23,2005,3,12,357,213.32,0.88,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
2005-12-24,2005,3,13,358,211.41,0.89,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2005-12-25,2005,3,13,359,212.78,0.88,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2005-12-26,2005,3,13,360,216.33,0.87,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2005-12-27,2005,3,13,361,220.43,0.86,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2005-12-28,2005,3,13,362,223.99,0.85,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2005-12-29,2005,3,13,363,225.35,0.84,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2005-12-30,2005,3,13,364,226.72,0.84,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2005-12-31,2005,3,14,365,230.28,0.83,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2006-01-01,2005,4,14,1,232.74,0.83,5,Dry,29,5,4,2,33,73,0.31,159.7,0.69,159.7,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2006-01-02,2005,4,14,2,235.74,0.82,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2006-01-03,2005,4,14,3,238.75,0.81,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2006-01-04,2005,4,14,4,241.21,0.8,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2006-01-05,2005,4,14,5,245.86,0.79,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2006-01-06,2005,4,14,6,250.51,0.78,5,Dry,29,5,4,2,33,73,0.29,177.5,0.71,177.5,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2006-01-07,2005,4,15,7,255.71,0.76,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2006-01-08,2005,4,15,8,260.9,0.75,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2006-01-09,2005,4,15,9,267.19,0.73,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-01-10,2005,4,15,10,272.93,0.72,5,Dry,29,5,4,2,33,73,0.27,199.9,0.73,199.9,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2006-01-11,2005,4,15,11,278.67,0.71,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2006-01-12,2005,4,15,12,287.15,0.7,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2006-01-13,2005,4,15,13,296.72,0.68,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2006-01-14,2005,4,16,14,304.65,0.67,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
2006-01-15,2005,4,16,15,311.49,0.66,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2006-01-16,2005,4,16,16,322.15,0.65,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2006-01-17,2005,4,16,17,336.1,0.63,5,Dry,29,5,4,2,33,73,0.22,263.1,0.78,263.1,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.00093,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2006-01-18,2005,4,16,18,349.49,0.62,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2006-01-19,2005,4,16,19,361.8,0.6,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2006-01-20,2005,4,16,20,374.65,0.59,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2006-01-21,2005,4,17,21,388.05,0.58,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2006-01-22,2005,4,17,22,403.09,0.57,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2006-01-23,2005,4,17,23,417.03,0.56,5,Dry,29,5,4,2,33,73,0.17,344,0.82,344,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2006-01-24,2005,4,17,24,432.07,0.54,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2006-01-25,2005,4,17,25,447.66,0.53,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0758,0.00311,0.257,0.0105,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.933,41.8,41,82,1970
2006-01-26,2005,4,17,26,463.24,0.52,5,Dry,29,5,4,2,33,73,0.16,390.2,0.84,390.2,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0832,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2006-01-27,2005,4,17,27,476.64,0.51,5,Dry,29,5,4,2,33,73,0.15,403.6,0.85,403.6,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0895,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2006-01-28,2005,4,18,28,490.59,0.5,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
2006-01-29,2005,4,18,29,505.08,0.49,5,Dry,29,5,4,2,33,73,0.14,432.1,0.85,432.1,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00427,0.304,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
2006-01-30,2005,4,18,30,521.21,0.48,5,Dry,29,5,4,2,33,73,0.14,448.2,0.86,448.2,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2006-01-31,2005,4,18,31,536.8,0.48,5,Dry,29,5,4,2,33,73,0.14,463.8,0.86,463.8,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-02-01,2005,5,18,32,551.29,0.47,5,Dry,31,6,4,3,41,85,0.15,466.3,0.85,466.3,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2006-02-02,2005,5,18,33,562.5,0.46,5,Dry,31,6,4,3,41,85,0.15,477.5,0.85,477.5,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00521,0.346,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2006-02-03,2005,5,18,34,574.26,0.46,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.52,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2006-02-04,2005,5,19,35,588.21,0.45,5,Dry,31,6,4,3,41,85,0.14,503.2,0.85,503.2,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2006-02-05,2005,5,19,36,602.15,0.44,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
2006-02-06,2005,5,19,37,614.46,0.44,5,Dry,31,6,4,3,41,85,0.14,529.5,0.86,529.5,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2006-02-07,2005,5,19,38,628.4,0.43,5,Dry,31,6,4,3,41,85,0.14,543.4,0.86,543.4,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.423,0.0179,3,0.187,0.61,0.0258,23,0.95,0.973,0.925,38.8,37.8,113,2720
2006-02-08,2005,5,19,39,638.52,0.43,5,Dry,31,6,4,3,41,85,0.13,553.5,0.87,553.5,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.264,0.171,0.00725,0.435,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2006-02-09,2005,5,19,40,650.28,0.42,5,Dry,31,6,4,3,41,85,0.13,565.3,0.87,565.3,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.179,0.0076,0.45,0.0191,3,0.197,0.647,0.0275,22.9,0.952,0.976,0.929,40.2,39.3,118,2830
2006-02-10,2005,5,19,41,663.67,0.41,5,Dry,31,6,4,3,41,85,0.13,578.7,0.87,578.7,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.008,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41.1,40.2,120,2890
2006-02-11,2005,5,20,42,678.71,0.4,5,Dry,31,6,4,3,41,85,0.13,593.7,0.88,593.7,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2960
2006-02-12,2005,5,20,43,694.3,0.4,5,Dry,31,6,4,3,41,85,0.12,609.3,0.88,609.3,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00892,0.504,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2006-02-13,2005,5,20,44,707.7,0.39,5,Dry,31,6,4,3,41,85,0.12,622.7,0.88,622.7,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00932,0.521,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2006-02-14,2005,5,20,45,721.64,0.39,5,Dry,31,6,4,3,41,85,0.12,636.6,0.88,636.6,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.226,0.00975,0.538,0.0232,3,0.229,0.767,0.033,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2006-02-15,2005,5,20,46,738.87,0.38,5,Dry,31,6,4,3,41,85,0.12,653.9,0.89,653.9,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0242,3,0.237,0.796,0.0344,22.3,0.956,0.98,0.937,45.7,44.8,134,3220
2006-02-16,2005,5,20,47,756.64,0.37,5,Dry,31,6,4,3,41,85,0.11,671.6,0.89,671.6,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,137,3300
2006-02-17,2005,5,20,48,772.67,0.37,5,Dry,31,6,4,3,41,85,0.11,687.7,0.89,687.7,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2006-02-18,2005,5,21,49,783.79,0.36,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2006-02-19,2005,5,21,50,797.29,0.35,5,Dry,31,6,4,3,41,85,0.11,712.3,0.89,712.3,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.355,0.277,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,49.1,48.1,144,3460
2006-02-20,2005,5,21,51,812.34,0.35,5,Dry,31,6,4,3,41,85,0.1,727.3,0.9,727.3,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0126,0.65,0.0284,3,0.27,0.92,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2006-02-21,2005,5,21,52,832.34,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2006-02-22,2005,5,21,53,857.81,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2006-02-23,2005,5,21,54,884.93,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2006-02-24,2005,5,21,55,917.96,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2006-02-25,2005,5,22,56,957.38,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,6,5,0,58,899,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2006-02-26,2005,5,22,57,998.63,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,893.6,0.9,893.6,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.516,0.372,0.0168,0.888,0.0401,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43,172,4130
2006-02-27,2005,5,22,58,1051.8,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,946.9,0.9,946.9,0,0,0,0,-4,4,36,6,5,0,58,994,990,968.1,21.9,0.565,0.397,0.0181,0.962,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,46,45,180,4320
2006-02-28,2005,5,22,59,1107.3,0.26,4,Mod_Dry,36,6,5,4,54,105,0.095,1002,0.91,1002,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.624,0.428,0.0197,1.05,0.0484,4,0.28,1.33,0.0612,20.4,0.956,0.98,0.937,48,47,188,4510
2006-03-01,2005,6,22,60,1170.4,0.25,3,Normal,49,9,9,9,107,183,0.16,987.4,0.84,987.4,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.632,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.8,45.9,183,4400
2006-03-02,2005,6,22,61,1235.6,0.24,3,Normal,49,9,9,9,107,183,0.15,1053,0.85,1053,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.727,0.541,0.0253,1.27,0.0594,4,0.291,1.56,0.073,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
2006-03-03,2005,6,22,62,1297,0.24,3,Normal,49,9,9,9,107,183,0.14,1114,0.86,1100,14,3,0,0,-9,20,52,9,9,0,127,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-03-04,2005,6,23,63,1360,0.23,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-03-05,2005,6,23,64,1412,0.22,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2006-03-06,2005,6,23,65,1446.2,0.21,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-03-07,2005,6,23,66,1480.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2006-03-08,2005,6,23,67,1522.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2006-03-09,2005,6,23,68,1563.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-03-10,2005,6,23,69,1606.2,0.18,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2006-03-11,2005,6,24,70,1648.9,0.18,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2006-03-12,2005,6,24,71,1692.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2006-03-13,2005,6,24,72,1735.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2006-03-14,2005,6,24,73,1773.1,0.16,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2006-03-15,2005,6,24,74,1803.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2006-03-16,2005,6,24,75,1834.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2006-03-17,2005,6,24,76,1858.9,0.15,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2006-03-18,2005,6,25,77,1890.2,0.15,3,Normal,49,9,9,9,107,183,0.097,1707,0.9,1100,607,51,9,16,9,522,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2006-03-19,2005,6,25,78,1921.7,0.14,3,Normal,49,9,9,9,107,183,0.095,1739,0.91,1100,639,51,9,16,10,553,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2006-03-20,2005,6,25,79,1953.3,0.14,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2006-03-21,2005,6,25,80,1985.2,0.14,3,Normal,49,9,9,9,107,183,0.092,1802,0.91,1100,702,51,9,16,12,614,100,18,25,21,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2006-03-22,2005,6,25,81,2017.2,0.13,3,Normal,49,9,9,9,107,183,0.091,1834,0.91,1100,734,51,9,16,13,645,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2006-03-23,2005,6,25,82,2049.4,0.13,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2006-03-24,2005,6,25,83,2081.8,0.13,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2006-03-25,2005,6,26,84,2121.6,0.13,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2006-03-26,2005,6,26,85,2161.7,0.12,3,Normal,49,9,9,9,107,183,0.085,1979,0.92,1100,879,51,9,16,17,786,100,18,25,26,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2006-03-27,2005,6,26,86,2209.4,0.12,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2006-03-28,2005,6,26,87,2250,0.12,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2006-03-29,2005,6,26,88,2283.4,0.12,3,Normal,49,9,9,9,107,183,0.08,2100,0.92,1100,1000,51,9,16,21,903,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2006-03-30,2005,6,26,89,2309.5,0.11,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2006-03-31,2005,6,26,90,2328.2,0.11,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-01,2005,7,27,91,2347,0.11,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2006-04-02,2005,7,27,92,2358.3,0.11,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2006-04-03,2005,7,27,93,2369.5,0.11,3,Normal,54,13,14,19,117,217,0.092,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2006-04-04,2005,7,27,94,2380.9,0.11,3,Normal,54,13,14,19,117,217,0.091,2164,0.91,1100,1060,46,5,11,13,989,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2006-04-05,2005,7,27,95,2384.6,0.11,3,Normal,54,13,14,19,117,217,0.091,2168,0.91,1100,1070,46,5,11,13,993,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2006-04-06,2005,7,27,96,2388.4,0.11,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2006-04-07,2005,7,27,97,2392.2,0.11,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2006-04-08,2005,7,28,98,2396,0.11,3,Normal,54,13,14,19,117,217,0.091,2179,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2006-04-09,2005,7,28,99,2399.8,0.11,3,Normal,54,13,14,19,117,217,0.09,2183,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2006-04-10,2005,7,28,100,2403.5,0.11,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2006-04-11,2005,7,28,101,2414.9,0.1,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2006-04-12,2005,7,28,102,2426.3,0.1,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2006-04-13,2005,7,28,103,2430.1,0.1,3,Normal,54,13,14,19,117,217,0.089,2213,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2006-04-14,2005,7,28,104,2433.9,0.1,3,Normal,54,13,14,19,117,217,0.089,2217,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2006-04-15,2005,7,29,105,2437.7,0.1,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2006-04-16,2005,7,29,106,2441.5,0.1,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2006-04-17,2005,7,29,107,2445.3,0.1,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2006-04-18,2005,7,29,108,2449.1,0.1,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2006-04-19,2005,7,29,109,2452.9,0.1,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2006-04-20,2005,7,29,110,2456.7,0.1,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2006-04-21,2005,7,29,111,2452.9,0.1,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2006-04-22,2005,7,30,112,2441.5,0.1,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2006-04-23,2005,7,30,113,2430.1,0.1,3,Normal,54,13,14,19,117,217,0.089,2213,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2006-04-24,2005,7,30,114,2411.1,0.11,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2006-04-25,2005,7,30,115,2392.2,0.11,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2006-04-26,2005,7,30,116,2373.3,0.11,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2006-04-27,2005,7,30,117,2347,0.11,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2006-04-28,2005,7,30,118,2320.7,0.11,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2006-04-29,2005,7,31,119,2294.6,0.12,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2006-04-30,2005,7,31,120,2268.5,0.12,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2006-05-01,2005,8,31,121,2227.8,0.12,3,Normal,55,13,13,17,178,276,0.12,1952,0.88,1100,852,45,5,12,9,781,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2006-05-02,2005,8,31,122,2187.3,0.12,3,Normal,55,13,13,17,178,276,0.13,1911,0.87,1100,811,45,5,12,7,742,100,18,25,24,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2006-05-03,2005,8,31,123,2147.1,0.13,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2006-05-04,2005,8,31,124,2107.1,0.13,3,Normal,55,13,13,17,178,276,0.13,1831,0.87,1100,731,45,5,12,5,664,100,18,25,22,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2006-05-05,2005,8,31,125,2067.4,0.13,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2006-05-06,2005,8,32,126,2027.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1752,0.86,1100,652,45,5,12,3,587,100,18,25,20,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2006-05-07,2005,8,32,127,1988.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1713,0.86,1100,613,45,5,12,1,550,100,18,25,18,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2006-05-08,2005,8,32,128,1949.8,0.14,3,Normal,55,13,13,17,178,276,0.14,1674,0.86,1100,574,45,5,12,0,512,100,18,25,17,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2006-05-09,2005,8,32,129,1911.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1635,0.86,1100,535,45,5,12,-1,474,100,18,25,16,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2006-05-10,2005,8,32,130,1872.8,0.15,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2006-05-11,2005,8,32,131,1834.7,0.15,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2006-05-12,2005,8,32,132,1797,0.16,3,Normal,55,13,13,17,178,276,0.15,1521,0.85,1100,421,45,5,12,-4,363,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2006-05-13,2005,8,33,133,1759.5,0.16,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2006-05-14,2005,8,33,134,1722.3,0.17,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-05-15,2005,8,33,135,1685.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2006-05-16,2005,8,33,136,1648.9,0.18,3,Normal,55,13,13,17,178,276,0.17,1373,0.83,1100,273,45,5,8,-9,224,100,18,21,8,402,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2006-05-17,2005,8,33,137,1619.3,0.18,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-05-18,2005,8,33,138,1589.8,0.18,3,Normal,55,13,13,17,178,276,0.17,1314,0.83,1100,214,45,5,7,-11,168,100,18,20,6,346,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-05-19,2005,8,33,139,1560.6,0.19,3,Normal,55,13,13,17,178,276,0.18,1285,0.82,1100,185,42,5,6,-11,143,97,18,19,6,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-05-20,2005,8,34,140,1531.7,0.19,3,Normal,55,13,13,17,178,276,0.18,1256,0.82,1100,156,35,5,5,-12,123,90,18,18,5,301,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-05-21,2005,8,34,141,1502.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2006-05-22,2005,8,34,142,1474.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-05-23,2005,8,34,143,1446.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-05-24,2005,8,34,144,1418.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-05-25,2005,8,34,145,1390.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
2006-05-26,2005,8,34,146,1338.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2006-05-27,2005,8,35,147,1294,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-05-28,2005,8,35,148,1250.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1058,0.85,1058,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.735,0.554,0.026,1.29,0.0605,4,0.292,1.58,0.0742,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2006-05-29,2005,8,35,149,1212.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.68,0.47,0.0219,1.15,0.0537,4,0.284,1.43,0.0669,20,0.955,0.98,0.936,47.8,46.8,187,4500
2006-05-30,2005,8,35,150,1176,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2006-05-31,2005,8,35,151,1145.4,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,953.4,0.83,953.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2006-06-01,2005,9,35,152,1115.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,954.4,0.86,954.4,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.587,0.401,0.0184,0.988,0.0455,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2006-06-02,2005,9,35,153,1091.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,930.3,0.85,930.3,0,0,0,0,-9,9,45,10,9,0,97,994,990,968.2,21.8,0.565,0.389,0.0178,0.954,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,44.9,44,176,4220
2006-06-03,2005,9,36,154,1067.5,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,906.5,0.85,906.5,0,0,0,0,-9,9,45,10,9,0,97,970,990,968.1,21.9,0.543,0.378,0.0173,0.921,0.0421,4,0.248,1.17,0.0534,20.7,0.955,0.98,0.936,44,43.1,172,4140
2006-06-04,2005,9,36,155,1044.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,883.1,0.85,883.1,0,0,0,0,-9,9,45,10,9,0,97,947,990,968,22,0.522,0.366,0.0167,0.888,0.0405,4,0.241,1.13,0.0514,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2006-06-05,2005,9,36,156,1021.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,860.1,0.84,860.1,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.501,0.355,0.0161,0.856,0.0389,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2006-06-06,2005,9,36,157,998.63,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,837.6,0.84,837.6,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.48,0.344,0.0156,0.825,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,161,3880
2006-06-07,2005,9,36,158,981.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,820.4,0.84,820.4,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2006-06-08,2005,9,36,159,964.53,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,803.5,0.83,803.5,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2006-06-09,2005,9,36,160,947.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,786.9,0.83,786.9,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2006-06-10,2005,9,37,161,931.65,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,770.6,0.83,770.6,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.0139,0.731,0.0327,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2006-06-11,2005,9,37,162,915.71,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2006-06-12,2005,9,37,163,900.13,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,739.1,0.82,739.1,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0304,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2006-06-13,2005,9,37,164,884.93,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,723.9,0.82,723.9,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.285,0.0126,0.661,0.0293,3,0.268,0.929,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2006-06-14,2005,9,37,165,870.14,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,709.1,0.81,709.1,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0121,0.641,0.0283,3,0.262,0.902,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2006-06-15,2005,9,37,166,859.84,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2006-06-16,2005,9,37,167,849.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,688.8,0.81,688.8,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.868,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2006-06-17,2005,9,38,168,839.99,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2006-06-18,2005,9,38,169,830.46,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2006-06-19,2005,9,38,170,821.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2006-06-20,2005,9,38,171,812.34,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2006-06-21,2005,9,38,172,803.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2006-06-22,2005,9,38,173,795.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2006-06-23,2005,9,38,174,788.08,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2006-06-24,2005,9,39,175,781.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2006-06-25,2005,9,39,176,774.84,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2006-06-26,2005,9,39,177,768.67,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2006-06-27,2005,9,39,178,756.92,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,595.9,0.79,595.9,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00863,0.501,0.0217,3,0.211,0.711,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2006-06-28,2005,9,39,179,745.16,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,584.2,0.78,584.2,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2006-06-29,2005,9,39,180,733.4,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,572.4,0.78,572.4,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2006-06-30,2005,9,39,181,722.19,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,561.2,0.78,561.2,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00758,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2006-07-01,2005,10,40,182,712.07,0.39,3,Normal,50,10,9,9,108,186,0.26,526.1,0.74,526.1,0,0,0,0,-9,9,50,10,9,0,117,595,990,966.7,23.3,0.265,0.152,0.00655,0.417,0.0179,3,0.179,0.596,0.0256,22.7,0.949,0.97,0.92,37,35.9,108,2580
2006-07-02,2005,10,40,183,701.41,0.4,3,Normal,50,10,9,9,108,186,0.27,515.4,0.73,515.4,0,0,0,0,-9,9,50,10,9,0,117,584,990,966.7,23.3,0.259,0.145,0.00624,0.404,0.0173,3,0.174,0.578,0.0248,22.7,0.948,0.97,0.919,36.3,35.2,106,2530
2006-07-03,2005,10,40,184,690.74,0.4,3,Normal,50,10,9,9,108,186,0.27,504.7,0.73,504.7,0,0,0,0,-9,9,50,10,9,0,117,574,990,966.7,23.3,0.253,0.138,0.00592,0.391,0.0167,3,0.17,0.56,0.024,22.8,0.947,0.97,0.918,35.6,34.5,104,2480
2006-07-04,2005,10,40,185,680.08,0.4,3,Normal,50,10,9,9,108,186,0.27,494.1,0.73,494.1,0,0,0,0,-9,9,50,10,9,0,117,563,990,966.6,23.4,0.247,0.132,0.00565,0.379,0.0162,2,0.276,0.655,0.028,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
2006-07-05,2005,10,40,186,669.96,0.41,3,Normal,50,10,9,9,108,186,0.28,484,0.72,484,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.637,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2006-07-06,2005,10,40,187,660.94,0.41,3,Normal,50,10,9,9,108,186,0.28,474.9,0.72,474.9,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00525,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-07-07,2005,10,40,188,651.37,0.42,3,Normal,50,10,9,9,108,186,0.29,465.4,0.71,465.4,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.257,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2006-07-08,2005,10,41,189,641.8,0.42,3,Normal,50,10,9,9,108,186,0.29,455.8,0.71,455.8,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.3,2310
2006-07-09,2005,10,41,190,632.23,0.43,3,Normal,50,10,9,9,108,186,0.29,446.2,0.71,446.2,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.5,2270
