date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-07-10,2005,10,41,191,623.21,0.43,3,Normal,50,10,9,9,108,186,0.3,437.2,0.7,437.2,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.32,0.0135,2,0.238,0.557,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.7,2230
2006-07-11,2005,10,41,192,615.28,0.44,3,Normal,50,10,9,9,108,186,0.3,429.3,0.7,429.3,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2006-07-12,2005,10,41,193,606.8,0.44,3,Normal,50,10,9,9,108,186,0.31,420.8,0.69,420.8,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0976,0.00412,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.7,89.5,2150
2006-07-13,2005,10,41,194,598.32,0.44,3,Normal,50,10,9,9,108,186,0.31,412.3,0.69,412.3,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0936,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.8,2110
2006-07-14,2005,10,41,195,589.85,0.45,3,Normal,50,10,9,9,108,186,0.32,403.9,0.69,403.9,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0896,0.00377,0.292,0.0123,2,0.215,0.507,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.1,2070
2006-07-15,2005,10,42,196,581.92,0.45,3,Normal,50,10,9,9,108,186,0.32,395.9,0.68,395.9,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0859,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.6,2030
2006-07-16,2005,10,42,197,573.99,0.46,3,Normal,50,10,9,9,108,186,0.32,388,0.68,388,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0821,0.00345,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2006-07-17,2005,10,42,198,567.15,0.46,3,Normal,50,10,9,9,108,186,0.33,381.1,0.67,381.1,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0789,0.00331,0.273,0.0115,2,0.2,0.473,0.0198,23.4,0.953,0.979,0.933,41.6,40.8,81.5,1960
2006-07-18,2005,10,42,199,559.77,0.46,3,Normal,50,10,9,9,108,186,0.33,373.8,0.67,373.8,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0754,0.00316,0.267,0.0112,2,0.195,0.462,0.0193,23.4,0.952,0.978,0.931,40.8,39.9,79.9,1920
2006-07-19,2005,10,42,200,552.39,0.47,3,Normal,50,10,9,9,108,186,0.34,366.4,0.66,366.4,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0719,0.00301,0.261,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2006-07-20,2005,10,42,201,545,0.47,3,Normal,50,10,9,9,108,186,0.34,359,0.66,359,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0684,0.00286,0.255,0.0106,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
2006-07-21,2005,10,42,202,538.17,0.47,3,Normal,50,10,9,9,108,186,0.35,352.2,0.65,352.2,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0652,0.00272,0.249,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.5,75.1,1800
2006-07-22,2005,10,43,203,531.33,0.48,3,Normal,50,10,9,9,108,186,0.35,345.3,0.65,345.3,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2006-07-23,2005,10,43,204,525.59,0.48,3,Normal,50,10,9,9,108,186,0.35,339.6,0.65,339.6,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0593,0.00247,0.239,0.00994,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.1,72.3,1730
2006-07-24,2005,10,43,205,519.3,0.49,3,Normal,50,10,9,9,108,186,0.36,333.3,0.64,333.3,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.178,0.0563,0.00234,0.234,0.00972,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2006-07-25,2005,10,43,206,513.01,0.49,3,Normal,50,10,9,9,108,186,0.36,327,0.64,327,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0533,0.00221,0.229,0.00949,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
2006-07-26,2005,10,43,207,506.72,0.49,3,Normal,50,10,9,9,108,186,0.37,320.7,0.63,320.7,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.223,0.00926,2,0.159,0.382,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2006-07-27,2005,10,43,208,500.43,0.5,3,Normal,50,10,9,9,108,186,0.37,314.4,0.63,314.4,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0474,0.00196,0.218,0.00904,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2006-07-28,2005,10,43,209,494.14,0.5,3,Normal,50,10,9,9,108,186,0.38,308.1,0.62,308.1,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0444,0.00184,0.213,0.00881,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2006-07-29,2005,10,44,210,488.4,0.5,3,Normal,50,10,9,9,108,186,0.38,302.4,0.62,302.4,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0417,0.00172,0.208,0.00861,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2006-07-30,2005,10,44,211,482.66,0.51,3,Normal,50,10,9,9,108,186,0.39,296.7,0.61,296.7,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2006-07-31,2005,10,44,212,476.92,0.51,3,Normal,50,10,9,9,108,186,0.39,290.9,0.61,290.9,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0363,0.0015,0.199,0.0082,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2006-08-01,2005,11,44,213,471.17,0.52,3,Normal,47,8,6,5,89,155,0.33,316.2,0.67,316.2,0,0,0,0,-5,5,47,8,6,0,94,377,990,965.7,24.3,0.169,0.0482,0.00199,0.217,0.00893,2,0.156,0.373,0.0154,23.9,0.943,0.97,0.915,35,33.9,67.8,1630
2006-08-02,2005,11,44,214,465.43,0.52,3,Normal,47,8,6,5,89,155,0.33,310.4,0.67,310.4,0,0,0,0,-5,5,47,8,6,0,94,371,990,965.7,24.3,0.167,0.0455,0.00187,0.212,0.00873,2,0.152,0.364,0.015,23.9,0.942,0.97,0.914,34.3,33.3,66.6,1600
2006-08-03,2005,11,44,215,459.14,0.52,3,Normal,47,8,6,5,89,155,0.34,304.1,0.66,304.1,0,0,0,0,-5,5,47,8,6,0,94,365,990,965.7,24.3,0.164,0.0426,0.00175,0.207,0.0085,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.7,32.7,65.3,1570
2006-08-04,2005,11,44,216,452.85,0.53,3,Normal,47,8,6,5,89,155,0.34,297.9,0.66,297.9,0,0,0,0,-5,5,47,8,6,0,94,359,990,965.6,24.4,0.162,0.0396,0.00162,0.202,0.00828,2,0.144,0.345,0.0142,24,0.94,0.97,0.912,33,32,64,1540
2006-08-05,2005,11,45,217,446.56,0.53,3,Normal,47,8,6,5,89,155,0.35,291.6,0.65,291.6,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0366,0.0015,0.197,0.00806,2,0.139,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2006-08-06,2005,11,45,218,440.82,0.54,3,Normal,47,8,6,5,89,155,0.35,285.8,0.65,285.8,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0339,0.00139,0.192,0.00786,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.4,1470
2006-08-07,2005,11,45,219,435.08,0.54,3,Normal,47,8,6,5,89,155,0.36,280.1,0.64,280.1,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0312,0.00128,0.187,0.00766,2,0.132,0.319,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2006-08-08,2005,11,45,220,430.43,0.55,3,Normal,47,8,6,5,89,155,0.36,275.4,0.64,275.4,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.029,0.00119,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2006-08-09,2005,11,45,221,425.24,0.55,3,Normal,47,8,6,5,89,155,0.36,270.2,0.64,270.2,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00108,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2006-08-10,2005,11,45,222,420.04,0.55,3,Normal,47,8,6,5,89,155,0.37,265,0.63,265,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000983,0.175,0.00713,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2006-08-11,2005,11,45,223,414.85,0.56,3,Normal,47,8,6,5,89,155,0.37,259.9,0.63,259.9,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0216,0.000882,0.17,0.00695,2,0.118,0.288,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
2006-08-12,2005,11,46,224,409.65,0.56,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000782,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2006-08-13,2005,11,46,225,405,0.57,3,Normal,47,8,6,5,89,155,0.38,250,0.62,250,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000692,0.162,0.0066,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2006-08-14,2005,11,46,226,400.35,0.57,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.7,1270
2006-08-15,2005,11,46,227,395.71,0.57,3,Normal,47,8,6,5,89,155,0.39,240.7,0.61,240.7,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2006-08-16,2005,11,46,228,391.06,0.58,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
2006-08-17,2005,11,46,229,387.5,0.58,3,Normal,47,8,6,5,89,155,0.4,232.5,0.6,232.5,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0994,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2006-08-18,2005,11,46,230,383.4,0.58,3,Normal,47,8,6,5,89,155,0.4,228.4,0.6,228.4,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000614,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2006-08-19,2005,11,47,231,379.3,0.59,3,Normal,47,8,6,5,89,155,0.41,224.3,0.59,224.3,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2006-08-20,2005,11,47,232,375.2,0.59,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-08-21,2005,11,47,233,371.1,0.6,3,Normal,47,8,6,5,89,155,0.42,216.1,0.58,216.1,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-08-22,2005,11,47,234,366.99,0.6,3,Normal,47,8,6,5,89,155,0.42,212,0.58,212,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2006-08-23,2005,11,47,235,362.89,0.6,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2006-08-24,2005,11,47,236,358.79,0.61,3,Normal,47,8,6,5,89,155,0.43,203.8,0.57,203.8,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2006-08-25,2005,11,47,237,355.24,0.61,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2006-08-26,2005,11,48,238,351.68,0.61,3,Normal,47,8,6,5,89,155,0.44,196.7,0.56,196.7,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2006-08-27,2005,11,48,239,348.13,0.62,3,Normal,47,8,6,5,89,155,0.45,193.1,0.56,193.1,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.2,43.4,43.4,1040
2006-08-28,2005,11,48,240,344.57,0.62,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2006-08-29,2005,11,48,241,341.02,0.63,3,Normal,47,8,6,5,89,155,0.46,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2006-08-30,2005,11,48,242,337.46,0.63,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,40.9,40.9,983
2006-08-31,2005,11,48,243,333.91,0.63,3,Normal,47,8,6,5,89,155,0.46,178.9,0.54,178.9,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2006-09-01,2005,12,48,244,330.35,0.64,3,Normal,40,6,4,3,65,118,0.36,212.3,0.64,212.3,0,0,0,0,-3,3,40,6,4,0,68,262,990,965.1,24.9,0.128,0.0138,0.000553,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2006-09-02,2005,12,49,245,326.8,0.64,3,Normal,40,6,4,3,65,118,0.36,208.8,0.64,208.8,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.000541,0.14,0.00562,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-09-03,2005,12,49,246,322.7,0.65,3,Normal,40,6,4,3,65,118,0.37,204.7,0.63,204.7,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2006-09-04,2005,12,49,247,318.6,0.65,3,Normal,40,6,4,3,65,118,0.37,200.6,0.63,200.6,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000512,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2006-09-05,2005,12,49,248,314.49,0.66,3,Normal,40,6,4,3,65,118,0.38,196.5,0.63,196.5,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.123,0.0125,0.000498,0.135,0.00539,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2006-09-06,2005,12,49,249,310.39,0.66,3,Normal,40,6,4,3,65,118,0.38,192.4,0.62,192.4,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-09-07,2005,12,49,250,306.29,0.67,3,Normal,40,6,4,3,65,118,0.39,188.3,0.61,188.3,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2006-09-08,2005,12,49,251,302.74,0.67,3,Normal,40,6,4,3,65,118,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2006-09-09,2005,12,50,252,299.18,0.68,3,Normal,40,6,4,3,65,118,0.39,181.2,0.61,181.2,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2006-09-10,2005,12,50,253,295.63,0.68,3,Normal,40,6,4,3,65,118,0.4,177.6,0.6,177.6,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2006-09-11,2005,12,50,254,292.07,0.69,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2006-09-12,2005,12,50,255,289.61,0.69,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2006-09-13,2005,12,50,256,286.6,0.7,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2006-09-14,2005,12,50,257,283.6,0.7,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2006-09-15,2005,12,50,258,280.59,0.71,3,Normal,40,6,4,3,65,118,0.42,162.6,0.58,162.6,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2006-09-16,2005,12,51,259,277.58,0.71,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2006-09-17,2005,12,51,260,274.57,0.72,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2006-09-18,2005,12,51,261,271.56,0.73,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2006-09-19,2005,12,51,262,269.1,0.73,3,Normal,40,6,4,3,65,118,0.44,151.1,0.56,151.1,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00456,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2006-09-20,2005,12,51,263,266.64,0.74,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2006-09-21,2005,12,51,264,264.18,0.74,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2006-09-22,2005,12,51,265,261.72,0.75,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2006-09-23,2005,12,52,266,259.26,0.75,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2006-09-24,2005,12,52,267,256.8,0.76,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2006-09-25,2005,12,52,268,254.34,0.76,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2006-09-26,2005,12,52,269,251.88,0.77,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2006-09-27,2005,12,52,270,250.51,0.78,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2006-09-28,2005,12,52,271,250.24,0.78,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2006-09-29,2005,12,52,272,248.32,0.78,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2006-09-30,2005,12,53,273,246.41,0.79,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2006-10-01,2006,1,1,274,243.4,0.8,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2006-10-02,2006,1,1,275,242.03,0.8,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2006-10-03,2006,1,1,276,240.12,0.81,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2006-10-04,2006,1,1,277,237.11,0.81,3,Normal,37,5,3,2,50,97,0.41,140.1,0.59,140.1,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00428,1,0.132,0.24,0.00946,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2006-10-05,2006,1,1,278,240.12,0.81,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2006-10-06,2006,1,1,279,241.49,0.8,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2006-10-07,2006,1,1,280,239.03,0.81,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2006-10-08,2006,1,2,281,236.56,0.82,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2006-10-09,2006,1,2,282,234.1,0.82,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2006-10-10,2006,1,2,283,231.64,0.83,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2006-10-11,2006,1,2,284,229.18,0.83,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2006-10-12,2006,1,2,285,226.72,0.84,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2006-10-13,2006,1,2,286,225.35,0.84,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2006-10-14,2006,1,2,287,223.44,0.85,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-10-15,2006,1,3,288,221.53,0.86,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-10-16,2006,1,3,289,219.61,0.86,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-10-17,2006,1,3,290,217.7,0.87,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2006-10-18,2006,1,3,291,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-10-19,2006,1,3,292,218.79,0.86,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2006-10-20,2006,1,3,293,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-10-21,2006,1,3,294,216.6,0.87,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2006-10-22,2006,1,4,295,214.69,0.88,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2006-10-23,2006,1,4,296,212.78,0.88,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-10-24,2006,1,4,297,210.86,0.89,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2006-10-25,2006,1,4,298,208.95,0.89,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-10-26,2006,1,4,299,207.03,0.9,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-27,2006,1,4,300,205.12,0.9,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2006-10-28,2006,1,4,301,203.21,0.91,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2006-10-29,2006,1,5,302,202.39,0.91,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
2006-10-30,2006,1,5,303,201.56,0.91,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2006-10-31,2006,1,5,304,202.93,0.91,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2006-11-01,2006,2,5,305,205.94,0.9,3,Normal,36,5,3,2,47,93,0.45,112.9,0.55,112.9,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00377,1,0.095,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2006-11-02,2006,2,5,306,207.31,0.9,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2006-11-03,2006,2,5,307,210.86,0.89,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2006-11-04,2006,2,5,308,213.87,0.88,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2006-11-05,2006,2,6,309,214.14,0.88,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-11-06,2006,2,6,310,216.06,0.87,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-11-07,2006,2,6,311,217.42,0.87,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-11-08,2006,2,6,312,220.98,0.86,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2006-11-09,2006,2,6,313,222.35,0.85,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-11-10,2006,2,6,314,220.43,0.86,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2006-11-11,2006,2,6,315,218.52,0.87,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2006-11-12,2006,2,7,316,216.6,0.87,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2006-11-13,2006,2,7,317,217.42,0.87,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-11-14,2006,2,7,318,218.24,0.87,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2006-11-15,2006,2,7,319,217.97,0.87,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2006-11-16,2006,2,7,320,216.06,0.87,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-11-17,2006,2,7,321,217.97,0.87,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2006-11-18,2006,2,7,322,219.34,0.86,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-11-19,2006,2,8,323,220.71,0.86,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2006-11-20,2006,2,8,324,222.07,0.85,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2006-11-21,2006,2,8,325,219.06,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2006-11-22,2006,2,8,326,217.7,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2006-11-23,2006,2,8,327,215.78,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2006-11-24,2006,2,8,328,213.87,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2006-11-25,2006,2,8,329,215.78,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2006-11-26,2006,2,9,330,219.89,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2006-11-27,2006,2,9,331,223.99,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,157,0.7,157,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-11-28,2006,2,9,332,224.81,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,157.8,0.7,157.8,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2006-11-29,2006,2,9,333,221.8,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2006-11-30,2006,2,9,334,218.79,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2006-12-01,2006,3,9,335,215.78,0.88,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-12-02,2006,3,9,336,214.42,0.88,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2006-12-03,2006,3,10,337,213.05,0.88,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2006-12-04,2006,3,10,338,214.42,0.88,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2006-12-05,2006,3,10,339,219.06,0.86,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2006-12-06,2006,3,10,340,222.62,0.85,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2006-12-07,2006,3,10,341,224.53,0.85,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2006-12-08,2006,3,10,342,225.9,0.84,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2006-12-09,2006,3,10,343,228.36,0.84,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2006-12-10,2006,3,11,344,230.82,0.83,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2006-12-11,2006,3,11,345,232.19,0.83,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2006-12-12,2006,3,11,346,233.56,0.82,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2006-12-13,2006,3,11,347,237.11,0.81,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2006-12-14,2006,3,11,348,240.67,0.8,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2006-12-15,2006,3,11,349,243.13,0.8,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2006-12-16,2006,3,11,350,246.14,0.79,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2006-12-17,2006,3,12,351,249.14,0.78,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
2006-12-18,2006,3,12,352,251.6,0.77,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2006-12-19,2006,3,12,353,255.16,0.76,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2006-12-20,2006,3,12,354,257.62,0.76,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2006-12-21,2006,3,12,355,260.63,0.75,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2006-12-22,2006,3,12,356,264.73,0.74,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2006-12-23,2006,3,12,357,266.1,0.74,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2006-12-24,2006,3,13,358,265.28,0.74,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2006-12-25,2006,3,13,359,266.64,0.74,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2006-12-26,2006,3,13,360,271.29,0.73,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2006-12-27,2006,3,13,361,274.85,0.72,5,Dry,26,4,3,2,24,59,0.21,215.8,0.79,215.8,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2006-12-28,2006,3,13,362,278.4,0.71,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2006-12-29,2006,3,13,363,284.69,0.7,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2006-12-30,2006,3,13,364,292.07,0.69,5,Dry,26,4,3,2,24,59,0.2,233.1,0.8,233.1,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2006-12-31,2006,3,14,365,300,0.68,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2007-01-01,2006,4,14,1,307.93,0.67,5,Dry,29,5,4,2,33,73,0.24,234.9,0.76,234.9,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2007-01-02,2006,4,14,2,317.5,0.65,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2007-01-03,2006,4,14,3,328.17,0.64,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000779,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2007-01-04,2006,4,14,4,341.02,0.63,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2007-01-05,2006,4,14,5,354.42,0.61,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2007-01-06,2006,4,14,6,368.91,0.6,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2007-01-07,2006,4,15,7,386.14,0.58,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2007-01-08,2006,4,15,8,403.91,0.57,5,Dry,29,5,4,2,33,73,0.18,330.9,0.82,330.9,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00225,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
2007-01-09,2006,4,15,9,422.78,0.55,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.236,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2007-01-10,2006,4,15,10,440.55,0.54,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2007-01-11,2006,4,15,11,458.87,0.52,5,Dry,29,5,4,2,33,73,0.16,385.9,0.84,385.9,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0811,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.4,2020
2007-01-12,2006,4,15,12,476.64,0.51,5,Dry,29,5,4,2,33,73,0.15,403.6,0.85,403.6,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0895,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2007-01-13,2006,4,15,13,497.15,0.5,5,Dry,29,5,4,2,33,73,0.15,424.1,0.85,424.1,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0992,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
2007-01-14,2006,4,16,14,520.39,0.48,5,Dry,29,5,4,2,33,73,0.14,447.4,0.86,447.4,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2007-01-15,2006,4,16,15,546.37,0.47,5,Dry,29,5,4,2,33,73,0.13,473.4,0.87,473.4,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00511,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2007-01-16,2006,4,16,16,573.44,0.46,5,Dry,29,5,4,2,33,73,0.13,500.4,0.87,500.4,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.233,0.135,0.00568,0.368,0.0154,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36,35,105,2520
2007-01-17,2006,4,16,17,602.7,0.44,5,Dry,29,5,4,2,33,73,0.12,529.7,0.88,529.7,0,0,0,0,-2,2,29,5,4,0,35,568,990,966.3,23.7,0.249,0.155,0.00654,0.404,0.0171,3,0.181,0.585,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
2007-01-18,2006,4,16,18,633.05,0.43,5,Dry,29,5,4,2,33,73,0.12,560,0.89,560,0,0,0,0,-2,2,29,5,4,0,35,598,990,966.4,23.6,0.266,0.175,0.00743,0.442,0.0187,3,0.195,0.636,0.027,22.9,0.952,0.976,0.929,39.9,39,117,2810
2007-01-19,2006,4,16,19,664.49,0.41,5,Dry,29,5,4,2,33,73,0.11,591.5,0.89,591.5,0,0,0,0,-2,2,29,5,4,0,35,629,990,966.6,23.4,0.284,0.196,0.00837,0.48,0.0205,3,0.209,0.689,0.0294,22.8,0.954,0.98,0.935,42,41.1,123,2960
2007-01-20,2006,4,16,20,695.94,0.4,5,Dry,29,5,4,2,33,73,0.1,622.9,0.9,622.9,0,0,0,0,-2,2,29,5,4,0,35,661,990,966.7,23.3,0.302,0.217,0.00931,0.519,0.0223,3,0.223,0.742,0.0318,22.6,0.955,0.98,0.936,43.9,43,129,3100
2007-01-21,2006,4,17,21,727.39,0.39,3,Normal,41,6,4,3,66,120,0.17,607.4,0.83,607.4,0,0,0,0,-3,3,41,6,4,0,69,658,990,966.8,23.2,0.301,0.207,0.00891,0.507,0.0219,3,0.216,0.723,0.0312,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2007-01-22,2006,4,17,22,757.19,0.37,3,Normal,41,6,4,3,66,120,0.16,637.2,0.84,637.2,0,0,0,0,-3,3,41,6,4,0,69,688,990,966.9,23.1,0.318,0.227,0.00982,0.544,0.0236,3,0.229,0.773,0.0335,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
2007-01-23,2006,4,17,23,777.21,0.36,3,Normal,41,6,4,3,66,120,0.15,657.2,0.85,657.2,0,0,0,0,-3,3,41,6,4,0,69,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2007-01-24,2006,4,17,24,795.7,0.35,3,Normal,41,6,4,3,66,120,0.15,675.7,0.85,675.7,0,0,0,0,-3,3,41,6,4,0,69,727,990,967.1,22.9,0.339,0.252,0.011,0.592,0.0258,3,0.247,0.838,0.0366,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2007-01-25,2006,4,17,25,817.64,0.34,3,Normal,41,6,4,3,66,120,0.15,697.6,0.85,697.6,0,0,0,0,-3,3,41,6,4,0,69,749,990,967.2,22.8,0.352,0.267,0.0117,0.619,0.0271,3,0.256,0.875,0.0383,22,0.957,0.98,0.938,47.9,47,141,3380
2007-01-26,2006,4,17,26,841.92,0.34,3,Normal,41,6,4,3,66,120,0.14,721.9,0.86,721.9,0,0,0,0,-3,3,41,6,4,0,69,773,990,967.3,22.7,0.366,0.283,0.0125,0.649,0.0285,3,0.267,0.916,0.0403,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2007-01-27,2006,4,17,27,868.06,0.33,3,Normal,41,6,4,3,66,120,0.14,748.1,0.86,748.1,0,0,0,0,-3,3,41,6,4,0,69,799,990,967.4,22.6,0.386,0.301,0.0133,0.687,0.0304,3,0.279,0.966,0.0427,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2007-01-28,2006,4,18,28,895.74,0.32,3,Normal,41,6,4,3,66,120,0.13,775.7,0.87,775.7,0,0,0,0,-3,3,41,6,4,0,69,827,990,967.5,22.5,0.412,0.314,0.014,0.726,0.0323,3,0.287,1.01,0.045,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2007-01-29,2006,4,18,29,924.78,0.31,3,Normal,41,6,4,3,66,120,0.13,804.8,0.87,804.8,0,0,0,0,-3,3,41,6,4,0,69,856,990,967.6,22.4,0.438,0.329,0.0147,0.767,0.0342,4,0.214,0.981,0.0438,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
2007-01-30,2006,4,18,30,955,0.3,3,Normal,41,6,4,3,66,120,0.13,835,0.87,835,0,0,0,0,-3,3,41,6,4,0,69,886,990,967.7,22.3,0.466,0.343,0.0154,0.809,0.0363,4,0.224,1.03,0.0464,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
2007-01-31,2006,4,18,31,986.32,0.29,3,Normal,41,6,4,3,66,120,0.12,866.3,0.88,866.3,0,0,0,0,-3,3,41,6,4,0,69,917,990,967.8,22.2,0.495,0.358,0.0162,0.853,0.0385,4,0.235,1.09,0.0491,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2007-02-01,2006,5,18,32,1018.6,0.28,2,Mod_Wet,49,8,7,5,93,162,0.16,856.6,0.84,856.6,0,0,0,0,-5,5,49,8,7,0,98,921,990,968,22,0.498,0.354,0.016,0.851,0.0386,4,0.232,1.08,0.0491,21,0.954,0.98,0.935,42,41.2,165,3950
2007-02-02,2006,5,18,33,1046.7,0.28,2,Mod_Wet,49,8,7,5,93,162,0.15,884.7,0.84,884.7,0,0,0,0,-5,5,49,8,7,0,98,949,990,968,22,0.523,0.367,0.0167,0.891,0.0406,4,0.241,1.13,0.0515,20.8,0.955,0.98,0.936,43.1,42.3,169,4060
2007-02-03,2006,5,18,34,1080.6,0.27,2,Mod_Wet,49,8,7,5,93,162,0.15,918.6,0.85,918.6,0,0,0,0,-5,5,49,8,7,0,98,983,990,968.2,21.8,0.554,0.384,0.0176,0.938,0.0429,4,0.253,1.19,0.0545,20.7,0.955,0.98,0.936,44.4,43.6,174,4180
2007-02-04,2006,5,19,35,1120.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,958.8,0.85,958.8,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.591,0.403,0.0186,0.994,0.0458,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,46,45,180,4320
2007-02-05,2006,5,19,36,1167.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1006,0.86,1006,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.654,0.436,0.0202,1.09,0.0505,4,0.281,1.37,0.0635,20.2,0.955,0.98,0.936,47.6,46.6,187,4480
2007-02-06,2006,5,19,37,1227,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2007-02-07,2006,5,19,38,1288.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1126,0.87,1100,26,6,1,1,-4,22,55,9,8,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2007-02-08,2006,5,19,39,1356.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1195,0.88,1100,95,21,3,3,-2,70,70,11,10,3,163,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-09,2006,5,19,40,1408.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
