date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-02-10,2006,5,19,41,1449.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2007-02-11,2006,5,20,42,1490.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-02-12,2006,5,20,43,1538.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2007-02-13,2006,5,20,44,1586.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-02-14,2006,5,20,45,1642.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2007-02-15,2006,5,20,46,1705.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-02-16,2006,5,20,47,1776.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.091,1614,0.91,1100,514,51,10,16,10,427,100,18,23,15,520,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2007-02-17,2006,5,20,48,1855.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.087,1693,0.91,1100,593,51,10,18,13,501,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-02-18,2006,5,21,49,1942.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.083,1781,0.92,1100,681,51,10,18,15,587,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2007-02-19,2006,5,21,50,2038.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.08,1877,0.92,1100,777,51,10,18,18,680,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-02-20,2006,5,21,51,2136.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.076,1974,0.92,1100,874,51,10,18,21,774,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-02-21,2006,5,21,52,2235.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.072,2073,0.93,1100,973,51,10,18,24,870,100,18,25,29,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-02-22,2006,5,21,53,2320.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2159,0.93,1100,1060,51,10,18,27,953,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-02-23,2006,5,21,54,2399.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.068,2238,0.93,1100,1140,51,10,18,29,1030,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-02-24,2006,5,21,55,2487.3,0.098,2,Mod_Wet,49,8,7,5,93,162,0.065,2325,0.94,1100,1230,51,10,18,32,1110,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2007-02-25,2006,5,22,56,2568,0.092,2,Mod_Wet,49,8,7,5,93,162,0.063,2406,0.94,1100,1310,51,10,18,34,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2007-02-26,2006,5,22,57,2649.6,0.085,2,Mod_Wet,49,8,7,5,93,162,0.061,2488,0.94,1100,1390,51,10,18,37,1270,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-02-27,2006,5,22,58,2724.1,0.08,2,Mod_Wet,49,8,7,5,93,162,0.059,2562,0.94,1100,1460,51,10,18,39,1340,100,18,25,44,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-02-28,2006,5,22,59,2783.3,0.074,2,Mod_Wet,49,8,7,5,93,162,0.058,2621,0.94,1100,1520,51,10,18,41,1400,100,18,25,46,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2007-03-01,2006,6,22,60,2835,0.069,2,Mod_Wet,59,11,12,13,144,239,0.084,2596,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-03-02,2006,6,22,61,2878.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2640,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2007-03-03,2006,6,22,62,2915,0.063,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2007-03-04,2006,6,23,63,2951.2,0.061,2,Mod_Wet,59,11,12,13,144,239,0.081,2712,0.92,1100,1610,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2007-03-05,2006,6,23,64,2987.6,0.058,2,Mod_Wet,59,11,12,13,144,239,0.08,2749,0.92,1100,1650,41,7,13,36,1550,100,18,25,49,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2007-03-06,2006,6,23,65,3024.1,0.056,2,Mod_Wet,59,11,12,13,144,239,0.079,2785,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2007-03-07,2006,6,23,66,3052.5,0.054,2,Mod_Wet,59,11,12,13,144,239,0.078,2814,0.92,1100,1710,41,7,13,38,1620,100,18,25,51,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-03-08,2006,6,23,67,3081.1,0.052,2,Mod_Wet,59,11,12,13,144,239,0.078,2842,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2007-03-09,2006,6,23,68,3109.7,0.05,2,Mod_Wet,59,11,12,13,144,239,0.077,2871,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2007-03-10,2006,6,23,69,3146.6,0.048,2,Mod_Wet,59,11,12,13,144,239,0.076,2908,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2007-03-11,2006,6,24,70,3183.7,0.047,2,Mod_Wet,59,11,12,13,144,239,0.075,2945,0.93,1100,1850,41,7,13,42,1740,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2007-03-12,2006,6,24,71,3220.9,0.045,2,Mod_Wet,59,11,12,13,144,239,0.074,2982,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2007-03-13,2006,6,24,72,3258.2,0.043,2,Mod_Wet,59,11,12,13,144,239,0.073,3019,0.93,1100,1920,41,7,13,45,1810,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2007-03-14,2006,6,24,73,3295.6,0.041,2,Mod_Wet,59,11,12,13,144,239,0.072,3057,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2007-03-15,2006,6,24,74,3324.8,0.04,2,Mod_Wet,59,11,12,13,144,239,0.072,3086,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2007-03-16,2006,6,24,75,3362.4,0.038,2,Mod_Wet,59,11,12,13,144,239,0.071,3123,0.93,1100,2020,41,7,13,48,1910,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2007-03-17,2006,6,24,76,3400.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2007-03-18,2006,6,25,77,3438,0.035,2,Mod_Wet,59,11,12,13,144,239,0.07,3199,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-03-19,2006,6,25,78,3467.6,0.033,2,Mod_Wet,59,11,12,13,144,239,0.069,3229,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2007-03-20,2006,6,25,79,3497.2,0.032,2,Mod_Wet,59,11,12,13,144,239,0.068,3258,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2007-03-21,2006,6,25,80,3526.9,0.03,2,Mod_Wet,59,11,12,13,144,239,0.068,3288,0.93,1100,2190,41,7,13,53,2070,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2007-03-22,2006,6,25,81,3556.6,0.029,2,Mod_Wet,59,11,12,13,144,239,0.067,3318,0.93,1100,2220,41,7,13,54,2100,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2007-03-23,2006,6,25,82,3586.4,0.028,2,Mod_Wet,59,11,12,13,144,239,0.067,3347,0.93,1100,2250,41,7,13,54,2130,100,18,25,67,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2007-03-24,2006,6,25,83,3616.3,0.027,2,Mod_Wet,59,11,12,13,144,239,0.066,3377,0.93,1100,2280,41,7,13,55,2160,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2007-03-25,2006,6,26,84,3646.3,0.027,2,Mod_Wet,59,11,12,13,144,239,0.066,3407,0.93,1100,2310,41,7,13,56,2190,100,18,25,69,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-03-26,2006,6,26,85,3676.3,0.026,2,Mod_Wet,59,11,12,13,144,239,0.065,3437,0.94,1100,2340,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2007-03-27,2006,6,26,86,3706.4,0.025,2,Mod_Wet,59,11,12,13,144,239,0.065,3467,0.94,1100,2370,41,7,13,58,2250,100,18,25,71,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2007-03-28,2006,6,26,87,3736.6,0.024,2,Mod_Wet,59,11,12,13,144,239,0.064,3498,0.94,1100,2400,41,7,13,59,2280,100,18,25,72,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2007-03-29,2006,6,26,88,3766.8,0.023,2,Mod_Wet,59,11,12,13,144,239,0.063,3528,0.94,1100,2430,41,7,13,60,2310,100,18,25,73,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2007-03-30,2006,6,26,89,3788.5,0.022,2,Mod_Wet,59,11,12,13,144,239,0.063,3549,0.94,1100,2450,41,7,13,60,2330,100,18,25,73,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2007-03-31,2006,6,26,90,3801.5,0.022,2,Mod_Wet,59,11,12,13,144,239,0.063,3562,0.94,1100,2460,41,7,13,61,2340,100,18,25,74,2480,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2007-04-01,2006,7,27,91,3805.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2007-04-02,2006,7,27,92,3801.5,0.022,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2007-04-03,2006,7,27,93,3797.2,0.022,2,Mod_Wet,70,14,18,25,168,295,0.078,3502,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2007-04-04,2006,7,27,94,3784.2,0.022,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2007-04-05,2006,7,27,95,3771.2,0.023,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2007-04-06,2006,7,27,96,3749.6,0.023,2,Mod_Wet,70,14,18,25,168,295,0.079,3455,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2007-04-07,2006,7,27,97,3728,0.024,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2007-04-08,2006,7,28,98,3706.4,0.025,2,Mod_Wet,70,14,18,25,168,295,0.08,3411,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2007-04-09,2006,7,28,99,3684.9,0.025,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2007-04-10,2006,7,28,100,3663.5,0.026,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2007-04-11,2006,7,28,101,3642,0.027,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2007-04-12,2006,7,28,102,3620.6,0.027,2,Mod_Wet,70,14,18,25,168,295,0.082,3326,0.92,1100,2230,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2007-04-13,2006,7,28,103,3607.8,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3313,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2007-04-14,2006,7,28,104,3595,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3300,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2007-04-15,2006,7,29,105,3582.2,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-16,2006,7,29,106,3577.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3283,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-17,2006,7,29,107,3573.7,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3279,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-18,2006,7,29,108,3569.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3274,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-19,2006,7,29,109,3573.7,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3279,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-20,2006,7,29,110,3577.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3283,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-21,2006,7,29,111,3582.2,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-22,2006,7,30,112,3577.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3283,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-23,2006,7,30,113,3573.7,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3279,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-24,2006,7,30,114,3569.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3274,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2007-04-25,2006,7,30,115,3556.6,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3262,0.92,1100,2160,30,4,7,40,2080,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2007-04-26,2006,7,30,116,3535.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.083,3240,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2007-04-27,2006,7,30,117,3514.1,0.031,2,Mod_Wet,70,14,18,25,168,295,0.084,3219,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2007-04-28,2006,7,30,118,3492.9,0.032,2,Mod_Wet,70,14,18,25,168,295,0.085,3198,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2007-04-29,2006,7,31,119,3463.3,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3168,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2007-04-30,2006,7,31,120,3433.8,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3139,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2007-05-01,2006,8,31,121,3404.4,0.036,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2007-05-02,2006,8,31,122,3375,0.038,2,Mod_Wet,65,14,17,23,202,321,0.095,3054,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2007-05-03,2006,8,31,123,3345.7,0.039,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2007-05-04,2006,8,31,124,3316.4,0.041,2,Mod_Wet,65,14,17,23,202,321,0.097,2995,0.9,1100,1900,35,4,8,34,1810,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2007-05-05,2006,8,31,125,3287.3,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2966,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2007-05-06,2006,8,32,126,3241.6,0.044,2,Mod_Wet,65,14,17,23,202,321,0.099,2921,0.9,1100,1820,35,4,8,32,1740,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2007-05-07,2006,8,32,127,3187.8,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2867,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2007-05-08,2006,8,32,128,3134.3,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2813,0.9,1100,1710,35,4,8,28,1640,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-05-09,2006,8,32,129,3081.1,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2760,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2007-05-10,2006,8,32,130,3028.1,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2007-05-11,2006,8,32,131,2975.4,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2654,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2007-05-12,2006,8,32,132,2923,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2602,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2007-05-13,2006,8,33,133,2870.9,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2550,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2007-05-14,2006,8,33,134,2819.1,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2007-05-15,2006,8,33,135,2767.5,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-05-16,2006,8,33,136,2716.2,0.08,2,Mod_Wet,65,14,17,23,202,321,0.12,2395,0.88,1100,1300,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-05-17,2006,8,33,137,2665.2,0.084,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2007-05-18,2006,8,33,138,2614.5,0.088,2,Mod_Wet,65,14,17,23,202,321,0.12,2294,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2007-05-19,2006,8,33,139,2564.2,0.092,2,Mod_Wet,65,14,17,23,202,321,0.13,2243,0.88,1100,1140,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2007-05-20,2006,8,34,140,2514.1,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2193,0.87,1100,1090,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-05-21,2006,8,34,141,2464.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-05-22,2006,8,34,142,2414.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2094,0.87,1100,994,35,4,8,7,940,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-05-23,2006,8,34,143,2365.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2045,0.86,1100,945,35,4,8,5,893,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2007-05-24,2006,8,34,144,2317,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-05-25,2006,8,34,145,2268.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1948,0.86,1100,848,35,4,8,2,799,100,18,25,25,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-05-26,2006,8,34,146,2205.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1885,0.85,1100,785,35,4,8,1,737,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-05-27,2006,8,35,147,2143.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1822,0.85,1100,722,35,4,8,-1,676,100,18,25,22,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-05-28,2006,8,35,148,2081.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1761,0.85,1100,661,35,4,8,-3,617,100,18,25,20,819,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2007-05-29,2006,8,35,149,2027.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1707,0.84,1100,607,35,4,8,-5,565,100,18,25,18,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-05-30,2006,8,35,150,1974.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1654,0.84,1100,554,35,4,8,-6,513,100,18,25,17,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-05-31,2006,8,35,151,1921.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1601,0.83,1100,501,35,4,8,-8,462,100,18,25,15,664,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2007-06-01,2006,9,35,152,1869.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1612,0.86,1100,512,38,6,11,-1,458,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2007-06-02,2006,9,35,153,1824.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1567,0.86,1100,467,38,6,11,-2,414,100,18,25,14,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-06-03,2006,9,36,154,1779.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1523,0.86,1100,423,38,6,11,-3,371,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2007-06-04,2006,9,36,155,1735.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1479,0.85,1100,379,38,6,11,-5,329,100,18,25,11,482,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2007-06-05,2006,9,36,156,1692.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1435,0.85,1100,335,38,6,10,-6,287,100,18,24,10,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-06-06,2006,9,36,157,1655.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1399,0.84,1100,299,38,6,9,-7,253,100,18,23,9,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2007-06-07,2006,9,36,158,1619.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1362,0.84,1100,262,38,6,8,-8,218,100,18,22,8,371,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2007-06-08,2006,9,36,159,1583.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1326,0.84,1100,226,38,6,7,-9,184,100,18,21,7,337,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-06-09,2006,9,36,160,1547.7,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1291,0.83,1100,191,38,6,6,-10,151,100,18,20,6,304,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-06-10,2006,9,37,161,1512.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1255,0.83,1100,155,35,5,5,-11,121,97,17,19,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2007-06-11,2006,9,37,162,1477.6,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2007-06-12,2006,9,37,163,1449.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-06-13,2006,9,37,164,1421.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-06-14,2006,9,37,165,1393.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2007-06-15,2006,9,37,166,1341.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2007-06-16,2006,9,37,167,1291.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2007-06-17,2006,9,38,168,1247.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2007-06-18,2006,9,38,169,1204.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2007-06-19,2006,9,38,170,1167.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2007-06-20,2006,9,38,171,1131.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2007-06-21,2006,9,38,172,1101.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2007-06-22,2006,9,38,173,1072.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2007-06-23,2006,9,38,174,1044.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
2007-06-24,2006,9,39,175,1021.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,764.1,0.75,764.1,0,0,0,0,-16,16,62,12,14,0,169,852,990,968,22,0.435,0.309,0.014,0.744,0.0338,3,0.284,1.03,0.0466,21,0.957,0.98,0.937,50.2,48.2,145,3470
2007-06-25,2006,9,39,176,998.63,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,741.6,0.74,741.6,0,0,0,0,-16,16,62,12,14,0,169,830,990,967.9,22.1,0.414,0.296,0.0134,0.711,0.0322,3,0.276,0.987,0.0447,21.1,0.957,0.98,0.937,49,48,144,3460
2007-06-26,2006,9,39,177,976.57,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,719.6,0.74,719.6,0,0,0,0,-16,16,62,12,14,0,169,808,990,967.8,22.2,0.394,0.282,0.0127,0.676,0.0305,3,0.266,0.942,0.0425,21.3,0.956,0.98,0.937,47.8,46.9,141,3370
2007-06-27,2006,9,39,178,955,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,698,0.73,698,0,0,0,0,-16,16,62,12,14,0,169,786,990,967.7,22.3,0.374,0.267,0.012,0.642,0.0288,3,0.257,0.898,0.0403,21.4,0.956,0.98,0.937,46.7,45.7,137,3290
2007-06-28,2006,9,39,179,938.59,0.31,2,Mod_Wet,62,12,14,16,153,257,0.27,681.6,0.73,681.6,0,0,0,0,-16,16,62,12,14,0,169,770,990,967.7,22.3,0.364,0.256,0.0115,0.62,0.0278,3,0.249,0.869,0.0389,21.5,0.956,0.98,0.937,45.8,44.8,135,3230
2007-06-29,2006,9,39,180,922.5,0.31,2,Mod_Wet,62,12,14,16,153,257,0.28,665.5,0.72,665.5,0,0,0,0,-16,16,62,12,14,0,169,754,990,967.6,22.4,0.355,0.246,0.011,0.6,0.0268,3,0.242,0.842,0.0376,21.6,0.956,0.98,0.937,44.9,44,132,3170
2007-06-30,2006,9,39,181,906.76,0.32,2,Mod_Wet,62,12,14,16,153,257,0.28,649.8,0.72,649.8,0,0,0,0,-16,16,62,12,14,0,169,738,990,967.5,22.5,0.346,0.235,0.0105,0.581,0.0258,3,0.235,0.816,0.0363,21.7,0.956,0.98,0.936,44,43.1,129,3100
2007-07-01,2006,10,40,182,891.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,664.4,0.74,664.4,0,0,0,0,-11,11,58,11,11,0,147,744,990,967.5,22.5,0.35,0.245,0.0109,0.594,0.0264,3,0.241,0.836,0.0371,21.7,0.956,0.98,0.937,45.1,44.2,132,3180
2007-07-02,2006,10,40,183,876.42,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2007-07-03,2006,10,40,184,861.88,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2007-07-04,2006,10,40,185,847.8,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2007-07-05,2006,10,40,186,834.24,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2007-07-06,2006,10,40,187,821.24,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2007-07-07,2006,10,40,188,812.34,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2007-07-08,2006,10,41,189,803.82,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2007-07-09,2006,10,41,190,795.7,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2007-07-10,2006,10,41,191,788.08,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2007-07-11,2006,10,41,192,781.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2007-07-12,2006,10,41,193,774.84,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2007-07-13,2006,10,41,194,768.67,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2007-07-14,2006,10,41,195,755.82,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2007-07-15,2006,10,42,196,744.61,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2007-07-16,2006,10,42,197,732.85,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2007-07-17,2006,10,42,198,721.1,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2007-07-18,2006,10,42,199,710.98,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,484,0.68,484,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2007-07-19,2006,10,42,200,700.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,473.3,0.68,473.3,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-07-20,2006,10,42,201,689.65,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,462.6,0.67,462.6,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2007-07-21,2006,10,42,202,678.99,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,452,0.67,452,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2007-07-22,2006,10,43,203,669.96,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,443,0.66,443,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00461,0.332,0.0142,2,0.241,0.573,0.0245,22.8,0.957,0.98,0.938,47.5,46.6,93.1,2240
2007-07-23,2006,10,43,204,660.39,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,433.4,0.66,433.4,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.104,0.00441,0.322,0.0137,2,0.235,0.557,0.0237,22.9,0.957,0.98,0.938,46.6,45.6,91.3,2190
2007-07-24,2006,10,43,205,650.82,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,423.8,0.65,423.8,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.099,0.00422,0.312,0.0133,2,0.229,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.4,2150
2007-07-25,2006,10,43,206,641.25,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,414.3,0.65,414.3,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0945,0.00402,0.304,0.0129,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.5,2100
2007-07-26,2006,10,43,207,632.23,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,405.2,0.64,405.2,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.0903,0.00383,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.8,2060
2007-07-27,2006,10,43,208,624.3,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,397.3,0.64,397.3,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0865,0.00367,0.291,0.0123,2,0.211,0.501,0.0212,23.1,0.954,0.98,0.935,43,42.1,84.2,2020
2007-07-28,2006,10,43,209,615.82,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,388.8,0.63,388.8,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0825,0.00349,0.284,0.012,2,0.205,0.488,0.0207,23.1,0.953,0.98,0.934,42.1,41.2,82.5,1980
2007-07-29,2006,10,44,210,607.35,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,380.4,0.63,380.4,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0785,0.00332,0.277,0.0117,2,0.199,0.476,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1940
2007-07-30,2006,10,44,211,598.87,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,371.9,0.62,371.9,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0745,0.00314,0.27,0.0114,2,0.194,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.4,78.8,1890
2007-07-31,2006,10,44,212,590.94,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,363.9,0.62,363.9,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0708,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77,1850
2007-08-01,2006,11,44,213,583.01,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,399,0.68,399,0,0,0,0,-6,6,54,9,8,0,113,470,990,966.2,23.8,0.201,0.0873,0.00367,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2050
2007-08-02,2006,11,44,214,573.44,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,389.4,0.68,389.4,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0828,0.00348,0.281,0.0118,2,0.205,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2007-08-03,2006,11,44,215,565.51,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,381.5,0.68,381.5,0,0,0,0,-6,6,54,9,8,0,113,453,990,966.1,23.9,0.195,0.0791,0.00331,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
2007-08-04,2006,11,44,216,557.03,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,373,0.67,373,0,0,0,0,-6,6,54,9,8,0,113,444,990,966.1,23.9,0.192,0.0751,0.00314,0.267,0.0112,2,0.194,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.7,1910
2007-08-05,2006,11,45,217,548.56,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,364.6,0.67,364.6,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.189,0.0711,0.00297,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.927,39.9,38.9,77.9,1870
2007-08-06,2006,11,45,218,540.63,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,356.6,0.66,356.6,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.186,0.0673,0.00281,0.254,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2007-08-07,2006,11,45,219,532.7,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,348.7,0.66,348.7,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2007-08-08,2006,11,45,220,525.86,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,341.9,0.65,341.9,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0604,0.00251,0.242,0.0101,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2007-08-09,2006,11,45,221,518.48,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,334.5,0.65,334.5,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0569,0.00236,0.236,0.00979,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2007-08-10,2006,11,45,222,511.1,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,327.1,0.64,327.1,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0534,0.00222,0.229,0.00952,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2007-08-11,2006,11,45,223,503.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,319.7,0.64,319.7,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00925,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.2,1640
2007-08-12,2006,11,46,224,496.88,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2007-08-13,2006,11,46,225,490.04,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,306,0.63,306,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0435,0.0018,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2007-08-14,2006,11,46,226,484.3,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,300.3,0.62,300.3,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2007-08-15,2006,11,46,227,478.01,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,294,0.61,294,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2007-08-16,2006,11,46,228,471.72,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,287.7,0.61,287.7,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2007-08-17,2006,11,46,229,465.43,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,281.4,0.6,281.4,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00789,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2007-08-18,2006,11,46,230,459.69,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,275.7,0.6,275.7,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2007-08-19,2006,11,47,231,453.95,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.9,0.59,269.9,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00108,0.182,0.00748,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.9,57.7,1390
2007-08-20,2006,11,47,232,448.21,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,264.2,0.59,264.2,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000972,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2007-08-21,2006,11,47,233,443.56,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,259.6,0.58,259.6,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0215,0.000882,0.174,0.00712,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2007-08-22,2006,11,47,234,438.36,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.00078,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2007-08-23,2006,11,47,235,433.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,249.2,0.57,249.2,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.149,0.0169,0.000692,0.165,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2007-08-24,2006,11,47,236,427.97,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2007-08-25,2006,11,47,237,422.78,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,238.8,0.56,238.8,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000655,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2007-08-26,2006,11,48,238,417.58,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,233.6,0.56,233.6,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2007-08-27,2006,11,48,239,412.93,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,228.9,0.55,228.9,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2007-08-28,2006,11,48,240,408.28,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2007-08-29,2006,11,48,241,403.64,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,219.6,0.54,219.6,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.0062,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2007-08-30,2006,11,48,242,398.99,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2007-08-31,2006,11,48,243,394.34,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2007-09-01,2006,12,48,244,389.69,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,251.7,0.65,251.7,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.3,24.7,0.145,0.0178,0.000722,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2007-09-02,2006,12,49,245,385.04,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,247,0.64,247,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.144,0.0167,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2007-09-03,2006,12,49,246,379.85,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,241.8,0.64,241.8,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
2007-09-04,2006,12,49,247,374.65,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,236.7,0.63,236.7,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
