date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-09-05,2006,12,49,248,369.46,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,231.5,0.63,231.5,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000623,0.153,0.0062,2,0.0987,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1200
2007-09-06,2006,12,49,249,364.81,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,226.8,0.62,226.8,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2007-09-07,2006,12,49,250,360.16,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,222.2,0.62,222.2,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2007-09-08,2006,12,49,251,355.51,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,217.5,0.61,217.5,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2007-09-09,2006,12,50,252,351.96,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2007-09-10,2006,12,50,253,347.85,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2007-09-11,2006,12,50,254,343.75,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2007-09-12,2006,12,50,255,339.65,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2007-09-13,2006,12,50,256,335.55,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2007-09-14,2006,12,50,257,331.45,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2007-09-15,2006,12,50,258,327.35,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2007-09-16,2006,12,51,259,323.79,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2007-09-17,2006,12,51,260,320.24,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2007-09-18,2006,12,51,261,316.68,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2007-09-19,2006,12,51,262,313.13,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2007-09-20,2006,12,51,263,309.57,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2007-09-21,2006,12,51,264,307.11,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
2007-09-22,2006,12,51,265,304.1,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2007-09-23,2006,12,52,266,301.1,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2007-09-24,2006,12,52,267,298.09,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
2007-09-25,2006,12,52,268,295.08,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2007-09-26,2006,12,52,269,292.07,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
2007-09-27,2006,12,52,270,289.06,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
2007-09-28,2006,12,52,271,286.06,0.7,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2007-09-29,2006,12,52,272,283.05,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.1,0.51,145.1,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00808,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
2007-09-30,2006,12,53,273,280.59,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,142.6,0.51,142.6,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00787,0.000313,0.115,0.00455,1,0.135,0.25,0.00991,24.9,0.936,0.97,0.908,32.6,31.7,31.7,760
2007-10-01,2007,1,1,274,278.13,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2007-10-02,2007,1,1,275,277.85,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2007-10-03,2007,1,1,276,278.67,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2007-10-04,2007,1,1,277,275.67,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2007-10-05,2007,1,1,278,273.21,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2007-10-06,2007,1,1,279,270.74,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2007-10-07,2007,1,1,280,268.28,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2007-10-08,2007,1,2,281,265.82,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2007-10-09,2007,1,2,282,264.46,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2007-10-10,2007,1,2,283,262.54,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2007-10-11,2007,1,2,284,259.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-10-12,2007,1,2,285,257.07,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2007-10-13,2007,1,2,286,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2007-10-14,2007,1,2,287,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-10-15,2007,1,3,288,250.78,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2007-10-16,2007,1,3,289,248.87,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2007-10-17,2007,1,3,290,246.96,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2007-10-18,2007,1,3,291,245.04,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2007-10-19,2007,1,3,292,243.13,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2007-10-20,2007,1,3,293,241.21,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2007-10-21,2007,1,3,294,239.3,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2007-10-22,2007,1,4,295,237.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2007-10-23,2007,1,4,296,235.47,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-10-24,2007,1,4,297,234.1,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2007-10-25,2007,1,4,298,232.74,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-10-26,2007,1,4,299,235.74,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2007-10-27,2007,1,4,300,238.21,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-10-28,2007,1,4,301,236.84,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,126.8,0.54,126.8,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2007-10-29,2007,1,5,302,238.21,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-10-30,2007,1,5,303,241.21,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2007-10-31,2007,1,5,304,239.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2007-11-01,2007,2,5,305,240.12,0.81,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2007-11-02,2007,2,5,306,241.49,0.8,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2007-11-03,2007,2,5,307,239.57,0.81,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2007-11-04,2007,2,5,308,238.21,0.81,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-11-05,2007,2,6,309,236.84,0.82,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2007-11-06,2007,2,6,310,238.75,0.81,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-11-07,2007,2,6,311,243.4,0.8,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2007-11-08,2007,2,6,312,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2007-11-09,2007,2,6,313,241.76,0.8,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2007-11-10,2007,2,6,314,239.3,0.81,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2007-11-11,2007,2,6,315,236.84,0.82,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2007-11-12,2007,2,7,316,234.38,0.82,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2007-11-13,2007,2,7,317,233.01,0.83,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-11-14,2007,2,7,318,234.38,0.82,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2007-11-15,2007,2,7,319,236.29,0.82,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2007-11-16,2007,2,7,320,237.66,0.81,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2007-11-17,2007,2,7,321,239.03,0.81,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2007-11-18,2007,2,7,322,237.11,0.81,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2007-11-19,2007,2,8,323,235.2,0.82,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-11-20,2007,2,8,324,236.56,0.82,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-11-21,2007,2,8,325,237.93,0.81,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2007-11-22,2007,2,8,326,237.66,0.81,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2007-11-23,2007,2,8,327,237.39,0.81,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-24,2007,2,8,328,238.75,0.81,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-11-25,2007,2,8,329,239.03,0.81,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2007-11-26,2007,2,9,330,236.56,0.82,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-11-27,2007,2,9,331,237.39,0.81,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-28,2007,2,9,332,238.21,0.81,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-11-29,2007,2,9,333,235.74,0.82,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2007-11-30,2007,2,9,334,233.28,0.83,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2007-12-01,2007,3,9,335,234.1,0.82,4,Mod_Dry,31,5,3,2,36,77,0.33,157.1,0.67,157.1,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.0091,0.000358,0.114,0.00448,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.4,35.3,35.3,848
2007-12-02,2007,3,9,336,238.21,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,161.2,0.68,161.2,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00945,0.000373,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2007-12-03,2007,3,10,337,242.31,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,165.3,0.68,165.3,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.0098,0.000387,0.117,0.00463,1,0.166,0.283,0.0112,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
2007-12-04,2007,3,10,338,246.41,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2007-12-05,2007,3,10,339,249.42,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,172.4,0.69,172.4,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.121,0.00476,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39,39,937
2007-12-06,2007,3,10,340,251.33,0.77,4,Mod_Dry,31,5,3,2,36,77,0.31,174.3,0.69,174.3,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2007-12-07,2007,3,10,341,252.15,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,175.2,0.69,175.2,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000421,0.122,0.00481,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2007-12-08,2007,3,10,342,253.52,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,176.5,0.7,176.5,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000425,0.122,0.00484,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2007-12-09,2007,3,10,343,257.07,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2007-12-10,2007,3,11,344,259.53,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,182.5,0.7,182.5,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000446,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2007-12-11,2007,3,11,345,262.54,0.74,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2007-12-12,2007,3,11,346,265.55,0.74,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2007-12-13,2007,3,11,347,268.56,0.73,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2007-12-14,2007,3,11,348,271.56,0.73,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2007-12-15,2007,3,11,349,274.03,0.72,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2007-12-16,2007,3,11,350,276.49,0.72,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-12-17,2007,3,12,351,278.95,0.71,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000574,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2007-12-18,2007,3,12,352,281.41,0.71,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2007-12-19,2007,3,12,353,285.51,0.7,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2007-12-20,2007,3,12,354,289.06,0.69,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2007-12-21,2007,3,12,355,292.62,0.69,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2007-12-22,2007,3,12,356,296.17,0.68,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2007-12-23,2007,3,12,357,300.28,0.68,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2007-12-24,2007,3,13,358,305.47,0.67,5,Dry,26,4,3,2,24,59,0.19,246.5,0.81,246.5,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000666,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.8,27,54,1300
2007-12-25,2007,3,13,359,307.93,0.67,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2007-12-26,2007,3,13,360,310.39,0.66,5,Dry,26,4,3,2,24,59,0.19,251.4,0.81,251.4,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0177,0.000705,0.154,0.00613,2,0.112,0.266,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55.1,1320
2007-12-27,2007,3,13,361,315.59,0.66,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2007-12-28,2007,3,13,362,321.88,0.65,5,Dry,26,4,3,2,24,59,0.18,262.9,0.82,262.9,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0231,0.000924,0.163,0.00652,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
2007-12-29,2007,3,13,363,327.62,0.64,5,Dry,26,4,3,2,24,59,0.18,268.6,0.82,268.6,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0258,0.00103,0.168,0.00672,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2007-12-30,2007,3,13,364,333.36,0.63,5,Dry,26,4,3,2,24,59,0.18,274.4,0.82,274.4,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0285,0.00114,0.173,0.00692,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,31,30,60.1,1440
2007-12-31,2007,3,14,365,339.1,0.63,5,Dry,26,4,3,2,24,59,0.17,280.1,0.83,280.1,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0312,0.00125,0.177,0.00712,2,0.132,0.309,0.0124,24.6,0.936,0.97,0.908,31.6,30.7,61.3,1470
2008-01-01,2007,4,14,1,344.85,0.62,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2008-01-02,2007,4,14,2,350.59,0.62,5,Dry,29,5,4,2,33,73,0.21,277.6,0.79,277.6,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2008-01-03,2007,4,14,3,356.88,0.61,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2008-01-04,2007,4,14,4,364.26,0.6,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2008-01-05,2007,4,14,5,371.1,0.6,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2008-01-06,2007,4,14,6,379.57,0.59,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2008-01-07,2007,4,15,7,387.5,0.58,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2008-01-08,2007,4,15,8,394.89,0.57,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2008-01-09,2007,4,15,9,404.46,0.57,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
2008-01-10,2007,4,15,10,415.67,0.56,5,Dry,29,5,4,2,33,73,0.18,342.7,0.82,342.7,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0607,0.00248,0.231,0.0094,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2008-01-11,2007,4,15,11,427.42,0.55,5,Dry,29,5,4,2,33,73,0.17,354.4,0.83,354.4,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0663,0.00271,0.24,0.00982,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.7,38.7,77.4,1860
2008-01-12,2007,4,15,12,438.64,0.54,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.93,40.9,40,80,1920
2008-01-13,2007,4,15,13,453.13,0.53,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2008-01-14,2007,4,16,14,472.54,0.52,5,Dry,29,5,4,2,33,73,0.15,399.5,0.85,399.5,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0876,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2008-01-15,2007,4,16,15,492.5,0.5,5,Dry,29,5,4,2,33,73,0.15,419.5,0.85,419.5,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.097,0.00401,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.6,91.2,2190
2008-01-16,2007,4,16,16,513.01,0.49,5,Dry,29,5,4,2,33,73,0.14,440,0.86,440,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.7,95.3,2290
2008-01-17,2007,4,16,17,535.16,0.48,5,Dry,29,5,4,2,33,73,0.14,462.2,0.86,462.2,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2008-01-18,2007,4,16,18,563.32,0.46,5,Dry,29,5,4,2,33,73,0.13,490.3,0.87,490.3,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.227,0.13,0.00547,0.357,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2008-01-19,2007,4,16,19,592.03,0.45,5,Dry,29,5,4,2,33,73,0.12,519,0.88,519,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.148,0.00622,0.391,0.0165,3,0.176,0.567,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,108,2600
2008-01-20,2007,4,16,20,623.48,0.43,5,Dry,29,5,4,2,33,73,0.12,550.5,0.88,550.5,0,0,0,0,-2,2,29,5,4,0,35,588,990,966.4,23.6,0.261,0.169,0.00715,0.43,0.0182,3,0.19,0.62,0.0263,23,0.951,0.975,0.927,39.3,38.3,115,2760
2008-01-21,2007,4,17,21,654.92,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,563.9,0.86,563.9,0,0,0,0,-3,3,34,5,4,0,48,607,990,966.5,23.5,0.271,0.178,0.00757,0.449,0.0191,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2008-01-22,2007,4,17,22,686.37,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,595.4,0.87,595.4,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.199,0.00851,0.488,0.0209,3,0.21,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2008-01-23,2007,4,17,23,720.55,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,629.5,0.87,629.5,0,0,0,0,-3,3,34,5,4,0,48,673,990,966.8,23.2,0.309,0.222,0.00954,0.53,0.0228,3,0.226,0.756,0.0326,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2008-01-24,2007,4,17,24,758.56,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,667.6,0.88,667.6,0,0,0,0,-3,3,34,5,4,0,48,711,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0356,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2008-01-25,2007,4,17,25,783.79,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,692.8,0.88,692.8,0,0,0,0,-3,3,34,5,4,0,48,736,990,967,23,0.345,0.264,0.0115,0.608,0.0265,3,0.254,0.863,0.0376,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2008-01-26,2007,4,17,26,810.61,0.35,4,Mod_Dry,34,5,4,3,45,91,0.11,719.6,0.89,719.6,0,0,0,0,-3,3,34,5,4,0,48,763,990,967.1,22.9,0.36,0.282,0.0123,0.642,0.0281,3,0.266,0.908,0.0397,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2008-01-27,2007,4,17,27,841.92,0.34,4,Mod_Dry,34,5,4,3,45,91,0.11,750.9,0.89,750.9,0,0,0,0,-3,3,34,5,4,0,48,794,990,967.3,22.7,0.382,0.302,0.0133,0.684,0.0301,3,0.28,0.964,0.0424,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2008-01-28,2007,4,18,28,876.42,0.32,4,Mod_Dry,34,5,4,3,45,91,0.1,785.4,0.9,785.4,0,0,0,0,-3,3,34,5,4,0,48,828,990,967.4,22.6,0.413,0.319,0.0141,0.732,0.0324,4,0.208,0.94,0.0416,21.7,0.953,0.975,0.929,39.7,38.8,155,3720
2008-01-29,2007,4,18,29,908.99,0.31,4,Mod_Dry,34,5,4,3,45,91,0.1,818,0.9,818,0,0,0,0,-3,3,34,5,4,0,48,861,990,967.5,22.5,0.443,0.335,0.0149,0.778,0.0346,4,0.219,0.997,0.0444,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
2008-01-30,2007,4,18,30,943.24,0.3,4,Mod_Dry,34,5,4,3,45,91,0.097,852.2,0.9,852.2,0,0,0,0,-3,3,34,5,4,0,48,895,990,967.7,22.3,0.474,0.351,0.0157,0.826,0.037,4,0.23,1.06,0.0473,21.3,0.955,0.98,0.936,42.4,41.6,166,3990
2008-01-31,2007,4,18,31,979,0.29,4,Mod_Dry,34,5,4,3,45,91,0.093,888,0.91,888,0,0,0,0,-3,3,34,5,4,0,48,931,990,967.8,22.2,0.507,0.369,0.0166,0.876,0.0395,4,0.242,1.12,0.0504,21.1,0.955,0.98,0.936,43.8,42.9,172,4120
2008-02-01,2007,5,18,32,1016.1,0.28,2,Mod_Wet,49,8,7,5,93,162,0.16,854.1,0.84,854.1,0,0,0,0,-5,5,49,8,7,0,98,918,990,968,22,0.495,0.352,0.016,0.848,0.0384,4,0.231,1.08,0.0489,21,0.954,0.98,0.935,41.9,41.1,164,3940
2008-02-02,2007,5,18,33,1049.3,0.28,2,Mod_Wet,49,8,7,5,93,162,0.15,887.3,0.85,887.3,0,0,0,0,-5,5,49,8,7,0,98,951,990,968.1,21.9,0.526,0.368,0.0168,0.894,0.0407,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.2,42.4,169,4070
2008-02-03,2007,5,18,34,1083.3,0.27,2,Mod_Wet,49,8,7,5,93,162,0.15,921.3,0.85,921.3,0,0,0,0,-5,5,49,8,7,0,98,985,990,968.2,21.8,0.557,0.385,0.0176,0.942,0.0431,4,0.253,1.2,0.0547,20.6,0.955,0.98,0.936,44.5,43.7,175,4190
2008-02-04,2007,5,19,35,1118.1,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,956.1,0.85,956.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.589,0.402,0.0185,0.99,0.0456,4,0.265,1.26,0.0578,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
2008-02-05,2007,5,19,36,1153.7,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,991.7,0.86,991.7,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.634,0.419,0.0194,1.05,0.0487,4,0.277,1.33,0.0615,20.3,0.955,0.98,0.936,47.1,46.2,185,4430
2008-02-06,2007,5,19,37,1190,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1028,0.86,1028,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.687,0.486,0.0226,1.17,0.0545,4,0.286,1.46,0.0678,20,0.955,0.98,0.936,48.3,47.3,189,4540
2008-02-07,2007,5,19,38,1227,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2008-02-08,2007,5,19,39,1276.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1114,0.87,1100,14,3,0,0,-5,16,52,8,7,0,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-09,2007,5,19,40,1338.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-02-10,2007,5,19,41,1396.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2008-02-11,2007,5,20,42,1436.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-02-12,2007,5,20,43,1483.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-02-13,2007,5,20,44,1538.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-02-14,2007,5,20,45,1599.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2008-02-15,2007,5,20,46,1668.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.097,1507,0.9,1100,407,51,10,12,7,327,100,18,19,12,420,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-02-16,2007,5,20,47,1745.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.093,1584,0.91,1100,484,51,10,15,10,398,100,18,22,15,491,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2008-02-17,2007,5,20,48,1831.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.088,1669,0.91,1100,569,51,10,17,12,479,100,18,24,17,572,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,176,4240
2008-02-18,2007,5,21,49,1925.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.084,1763,0.92,1100,663,51,10,18,15,569,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-02-19,2007,5,21,50,2027.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.08,1866,0.92,1100,766,51,10,18,18,669,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-02-20,2007,5,21,51,2132.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.076,1971,0.92,1100,871,51,10,18,21,771,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2008-02-21,2007,5,21,52,2231.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.073,2069,0.93,1100,969,51,10,18,24,866,100,18,25,29,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-02-22,2007,5,21,53,2302,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2140,0.93,1100,1040,51,10,18,26,935,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-02-23,2007,5,21,54,2358.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.069,2196,0.93,1100,1100,51,10,18,28,989,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-02-24,2007,5,21,55,2414.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.067,2253,0.93,1100,1150,51,10,18,30,1040,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-02-25,2007,5,22,56,2464.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.066,2302,0.93,1100,1200,51,10,18,31,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-02-26,2007,5,22,57,2506.4,0.097,2,Mod_Wet,49,8,7,5,93,162,0.065,2344,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2008-02-27,2007,5,22,58,2541,0.094,2,Mod_Wet,49,8,7,5,93,162,0.064,2379,0.94,1100,1280,51,10,18,33,1170,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2008-02-28,2007,5,22,59,2575.8,0.091,2,Mod_Wet,49,8,7,5,93,162,0.063,2414,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2008-02-29,2007,5,22,60,2602.9,0.089,2,Mod_Wet,49,8,7,5,93,162,0.062,2441,0.94,1100,1340,51,10,18,35,1230,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2008-03-01,2007,6,22,61,2630.1,0.087,2,Mod_Wet,59,11,12,13,144,239,0.091,2391,0.91,1100,1290,41,7,13,26,1200,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-03-02,2007,6,22,62,2649.6,0.085,2,Mod_Wet,59,11,12,13,144,239,0.09,2411,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2008-03-03,2007,6,23,63,2669.1,0.084,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2008-03-04,2007,6,23,64,2680.9,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2008-03-05,2007,6,23,65,2684.8,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2446,0.91,1100,1350,41,7,13,27,1260,100,18,25,40,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2008-03-06,2007,6,23,66,2688.7,0.082,2,Mod_Wet,59,11,12,13,144,239,0.089,2450,0.91,1100,1350,41,7,13,28,1260,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2008-03-07,2007,6,23,67,2684.8,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2446,0.91,1100,1350,41,7,13,27,1260,100,18,25,40,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2008-03-08,2007,6,23,68,2680.9,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2008-03-09,2007,6,23,69,2677,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2438,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2008-03-10,2007,6,24,70,2673.1,0.084,2,Mod_Wet,59,11,12,13,144,239,0.089,2434,0.91,1100,1330,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2008-03-11,2007,6,24,71,2669.1,0.084,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2008-03-12,2007,6,24,72,2665.2,0.084,2,Mod_Wet,59,11,12,13,144,239,0.09,2426,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2008-03-13,2007,6,24,73,2661.3,0.085,2,Mod_Wet,59,11,12,13,144,239,0.09,2422,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2008-03-14,2007,6,24,74,2657.4,0.085,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2008-03-15,2007,6,24,75,2653.5,0.085,2,Mod_Wet,59,11,12,13,144,239,0.09,2415,0.91,1100,1320,41,7,13,26,1230,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2008-03-16,2007,6,24,76,2649.6,0.085,2,Mod_Wet,59,11,12,13,144,239,0.09,2411,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2008-03-17,2007,6,25,77,2645.7,0.086,2,Mod_Wet,59,11,12,13,144,239,0.09,2407,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2008-03-18,2007,6,25,78,2641.8,0.086,2,Mod_Wet,59,11,12,13,144,239,0.09,2403,0.91,1100,1300,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2008-03-19,2007,6,25,79,2637.9,0.086,2,Mod_Wet,59,11,12,13,144,239,0.091,2399,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2008-03-20,2007,6,25,80,2634,0.087,2,Mod_Wet,59,11,12,13,144,239,0.091,2395,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-03-21,2007,6,25,81,2630.1,0.087,3,Normal,49,9,9,9,107,183,0.07,2447,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-03-22,2007,6,25,82,2618.4,0.088,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2008-03-23,2007,6,25,83,2606.8,0.089,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2008-03-24,2007,6,26,84,2595.1,0.09,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2008-03-25,2007,6,26,85,2583.5,0.091,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2008-03-26,2007,6,26,86,2571.9,0.092,3,Normal,49,9,9,9,107,183,0.071,2389,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2008-03-27,2007,6,26,87,2560.3,0.092,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2008-03-28,2007,6,26,88,2548.7,0.093,3,Normal,49,9,9,9,107,183,0.072,2366,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2008-03-29,2007,6,26,89,2537.2,0.094,3,Normal,49,9,9,9,107,183,0.072,2354,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2008-03-30,2007,6,26,90,2533.3,0.095,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2008-03-31,2007,6,27,91,2529.5,0.095,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2008-04-01,2007,7,27,92,2525.6,0.095,3,Normal,54,13,14,19,117,217,0.086,2309,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2008-04-02,2007,7,27,93,2514.1,0.096,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2008-04-03,2007,7,27,94,2510.3,0.096,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2008-04-04,2007,7,27,95,2498.8,0.097,3,Normal,54,13,14,19,117,217,0.087,2282,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
