date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-04-05,2007,7,27,96,2487.3,0.098,3,Normal,54,13,14,19,117,217,0.087,2270,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2008-04-06,2007,7,27,97,2475.8,0.099,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2008-04-07,2007,7,28,98,2464.3,0.1,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-04-08,2007,7,28,99,2452.9,0.1,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-04-09,2007,7,28,100,2433.9,0.1,3,Normal,54,13,14,19,117,217,0.089,2217,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2008-04-10,2007,7,28,101,2414.9,0.1,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-04-11,2007,7,28,102,2388.4,0.11,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2008-04-12,2007,7,28,103,2362,0.11,3,Normal,54,13,14,19,117,217,0.092,2145,0.91,1100,1050,46,5,11,12,971,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-04-13,2007,7,28,104,2335.7,0.11,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-04-14,2007,7,29,105,2309.5,0.11,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-04-15,2007,7,29,106,2276,0.12,3,Normal,54,13,14,19,117,217,0.095,2059,0.91,1100,959,46,5,11,10,887,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2008-04-16,2007,7,29,107,2235.2,0.12,3,Normal,54,13,14,19,117,217,0.097,2018,0.9,1100,918,46,5,11,9,847,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-04-17,2007,7,29,108,2187.3,0.12,3,Normal,54,13,14,19,117,217,0.099,1970,0.9,1100,870,46,5,11,7,801,100,18,25,26,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-04-18,2007,7,29,109,2139.8,0.13,3,Normal,54,13,14,19,117,217,0.1,1923,0.9,1100,823,46,5,11,6,755,100,18,25,25,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2008-04-19,2007,7,29,110,2092.6,0.13,3,Normal,54,13,14,19,117,217,0.1,1876,0.9,1100,776,46,5,11,4,710,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-04-20,2007,7,29,111,2045.8,0.13,3,Normal,54,13,14,19,117,217,0.11,1829,0.89,1100,729,46,5,11,3,664,100,18,25,22,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2008-04-21,2007,7,30,112,1999.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2008-04-22,2007,7,30,113,1953.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2008-04-23,2007,7,30,114,1907.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1760,0.92,1100,660,55,7,15,10,573,100,18,25,20,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2008-04-24,2007,7,30,115,1869.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2008-04-25,2007,7,30,116,1831.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-26,2007,7,30,117,1793.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2008-04-27,2007,7,30,118,1756.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1608,0.92,1100,508,55,7,15,5,426,100,18,25,15,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-28,2007,7,31,119,1719,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-04-29,2007,7,31,120,1682.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-04-30,2007,7,31,121,1645.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-05-01,2007,8,31,122,1609.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1417,0.88,1100,317,53,8,10,0,246,100,18,20,10,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2008-05-02,2007,8,31,123,1580.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-05-03,2007,8,31,124,1551,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-05-04,2007,8,31,125,1522.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1330,0.87,1100,230,52,7,7,-3,167,99,17,17,7,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-05-05,2007,8,32,126,1493.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-05-06,2007,8,32,127,1465,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2008-05-07,2007,8,32,128,1436.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1245,0.87,1100,145,33,4,4,-6,110,80,14,14,4,225,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-05-08,2007,8,32,129,1408.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
2008-05-09,2007,8,32,130,1381.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1189,0.86,1100,89,20,3,3,-7,70,67,13,13,3,185,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2008-05-10,2007,8,32,131,1335.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-05-11,2007,8,32,132,1291.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2008-05-12,2007,8,33,133,1253,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
2008-05-13,2007,8,33,134,1215.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2008-05-14,2007,8,33,135,1184.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,992.4,0.84,992.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2008-05-15,2007,8,33,136,1153.7,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,961.7,0.83,961.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2008-05-16,2007,8,33,137,1129,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2008-05-17,2007,8,33,138,1104.6,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2008-05-18,2007,8,33,139,1080.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2008-05-19,2007,8,34,140,1057,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,865,0.82,865,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
2008-05-20,2007,8,34,141,1039,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,847,0.81,847,0,0,0,0,-10,10,47,10,10,0,125,914,990,968,22,0.492,0.349,0.0159,0.841,0.0382,4,0.228,1.07,0.0486,20.9,0.954,0.979,0.934,41.4,40.6,162,3890
2008-05-21,2007,8,34,142,1021.1,0.28,5,Dry,42,9,8,6,82,147,0.14,874.1,0.86,874.1,0,0,0,0,-6,6,42,9,8,0,88,933,990,968,22,0.509,0.362,0.0164,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,42,168,4030
2008-05-22,2007,8,34,143,1003.6,0.29,5,Dry,42,9,8,6,82,147,0.15,856.6,0.85,856.6,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2008-05-23,2007,8,34,144,986.32,0.29,5,Dry,42,9,8,6,82,147,0.15,839.3,0.85,839.3,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
2008-05-24,2007,8,34,145,974.15,0.29,5,Dry,42,9,8,6,82,147,0.15,827.1,0.85,827.1,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.805,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2008-05-25,2007,8,34,146,962.14,0.3,5,Dry,42,9,8,6,82,147,0.15,815.1,0.85,815.1,0,0,0,0,-6,6,42,9,8,0,88,874,990,967.7,22.3,0.455,0.334,0.015,0.789,0.0354,4,0.218,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2008-05-26,2007,8,35,147,950.28,0.3,5,Dry,42,9,8,6,82,147,0.15,803.3,0.84,803.3,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
2008-05-27,2007,8,35,148,938.59,0.31,5,Dry,42,9,8,6,82,147,0.16,791.6,0.84,791.6,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.756,0.0338,4,0.21,0.965,0.0432,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2008-05-28,2007,8,35,149,927.06,0.31,5,Dry,42,9,8,6,82,147,0.16,780.1,0.84,780.1,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2008-05-29,2007,8,35,150,915.71,0.31,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2008-05-30,2007,8,35,151,900.13,0.32,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2008-05-31,2007,8,35,152,884.93,0.32,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2008-06-01,2007,9,35,153,870.14,0.33,5,Dry,39,9,7,5,59,119,0.14,751.1,0.86,751.1,0,0,0,0,-5,5,39,9,7,0,64,806,990,967.4,22.6,0.393,0.303,0.0134,0.695,0.0307,3,0.28,0.976,0.0431,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2008-06-02,2007,9,36,154,859.84,0.33,5,Dry,39,9,7,5,59,119,0.14,740.8,0.86,740.8,0,0,0,0,-5,5,39,9,7,0,64,796,990,967.3,22.7,0.383,0.296,0.0131,0.679,0.03,3,0.276,0.955,0.0422,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2008-06-03,2007,9,36,155,849.78,0.33,5,Dry,39,9,7,5,59,119,0.14,730.8,0.86,730.8,0,0,0,0,-5,5,39,9,7,0,64,786,990,967.3,22.7,0.374,0.289,0.0127,0.663,0.0292,3,0.271,0.935,0.0412,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2008-06-04,2007,9,36,156,839.99,0.34,5,Dry,39,9,7,5,59,119,0.14,721,0.86,721,0,0,0,0,-5,5,39,9,7,0,64,776,990,967.3,22.7,0.368,0.283,0.0124,0.65,0.0286,3,0.267,0.917,0.0403,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2008-06-05,2007,9,36,157,830.46,0.34,5,Dry,39,9,7,5,59,119,0.14,711.5,0.86,711.5,0,0,0,0,-5,5,39,9,7,0,64,766,990,967.2,22.8,0.362,0.276,0.0121,0.638,0.028,3,0.263,0.901,0.0396,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2008-06-06,2007,9,36,158,821.24,0.34,5,Dry,39,9,7,5,59,119,0.14,702.2,0.85,702.2,0,0,0,0,-5,5,39,9,7,0,64,757,990,967.2,22.8,0.357,0.27,0.0118,0.627,0.0275,3,0.259,0.885,0.0388,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2008-06-07,2007,9,36,159,812.34,0.35,5,Dry,39,9,7,5,59,119,0.15,693.3,0.85,693.3,0,0,0,0,-5,5,39,9,7,0,64,748,990,967.1,22.9,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.87,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3360
2008-06-08,2007,9,36,160,803.82,0.35,5,Dry,39,9,7,5,59,119,0.15,684.8,0.85,684.8,0,0,0,0,-5,5,39,9,7,0,64,740,990,967.1,22.9,0.347,0.258,0.0113,0.605,0.0265,3,0.251,0.856,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2008-06-09,2007,9,37,161,795.7,0.35,5,Dry,39,9,7,5,59,119,0.15,676.7,0.85,676.7,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.342,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2008-06-10,2007,9,37,162,788.08,0.36,5,Dry,39,9,7,5,59,119,0.15,669.1,0.85,669.1,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2008-06-11,2007,9,37,163,781.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2008-06-12,2007,9,37,164,774.84,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2008-06-13,2007,9,37,165,767.58,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,606.6,0.79,606.6,0,0,0,0,-9,9,45,10,9,0,97,671,990,967,23,0.308,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0317,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2008-06-14,2007,9,37,166,755.28,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,594.3,0.79,594.3,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.301,0.198,0.00858,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2008-06-15,2007,9,37,167,742.97,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,582,0.78,582,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.0082,0.483,0.0209,3,0.204,0.688,0.0297,22.4,0.953,0.977,0.932,40.7,39.8,119,2860
2008-06-16,2007,9,38,168,731.76,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,570.8,0.78,570.8,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.287,0.182,0.00787,0.47,0.0203,3,0.199,0.669,0.0289,22.5,0.952,0.976,0.929,40,39,117,2810
2008-06-17,2007,9,38,169,720,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,559,0.78,559,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.281,0.174,0.00751,0.455,0.0196,3,0.194,0.649,0.028,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2008-06-18,2007,9,38,170,708.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,547.2,0.77,547.2,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.167,0.00716,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.925,38.5,37.4,112,2700
2008-06-19,2007,9,38,171,697.03,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,536,0.77,536,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00682,0.427,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2008-06-20,2007,9,38,172,686.92,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,525.9,0.77,525.9,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.152,0.00652,0.414,0.0177,3,0.179,0.593,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2008-06-21,2007,9,38,173,676.25,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,515.3,0.76,515.3,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.256,0.145,0.00621,0.401,0.0171,3,0.174,0.575,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2008-06-22,2007,9,38,174,666.14,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,505.1,0.76,505.1,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.00591,0.388,0.0166,3,0.17,0.558,0.0238,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2008-06-23,2007,9,39,175,657.11,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,496.1,0.76,496.1,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00567,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.917,35.2,34.1,102,2460
2008-06-24,2007,9,39,176,647.54,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,486.5,0.75,486.5,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.239,0.129,0.00547,0.368,0.0157,2,0.271,0.639,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2008-06-25,2007,9,39,177,637.97,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,477,0.75,477,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00527,0.358,0.0152,2,0.264,0.623,0.0264,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2008-06-26,2007,9,39,178,628.4,0.43,4,Mod_Dry,45,10,9,9,88,161,0.26,467.4,0.74,467.4,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.229,0.12,0.00507,0.348,0.0148,2,0.258,0.606,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2008-06-27,2007,9,39,179,619.38,0.43,4,Mod_Dry,45,10,9,9,88,161,0.26,458.4,0.74,458.4,0,0,0,0,-9,9,45,10,9,0,97,522,990,966.4,23.6,0.223,0.115,0.00488,0.339,0.0143,2,0.252,0.591,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2008-06-28,2007,9,39,180,611.45,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,450.4,0.74,450.4,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.112,0.00472,0.33,0.014,2,0.247,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2008-06-29,2007,9,39,181,602.97,0.44,4,Mod_Dry,45,10,9,9,88,161,0.27,442,0.73,442,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.563,0.0237,23.1,0.958,0.98,0.938,48,47,94.1,2260
2008-06-30,2007,9,40,182,594.49,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,433.5,0.73,433.5,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.104,0.00437,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2008-07-01,2007,10,40,183,586.02,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,451,0.77,451,0,0,0,0,-6,6,42,9,8,0,76,510,990,966.2,23.8,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.2,0.958,0.98,0.939,49.1,48.2,96.3,2310
2008-07-02,2007,10,40,184,578.09,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,443.1,0.77,443.1,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00454,0.321,0.0135,2,0.242,0.562,0.0236,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2270
2008-07-03,2007,10,40,185,570.16,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,435.2,0.76,435.2,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.2,2240
2008-07-04,2007,10,40,186,562.23,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,427.2,0.76,427.2,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.8,91.7,2200
2008-07-05,2007,10,40,187,555.39,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,420.4,0.76,420.4,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0974,0.00408,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
2008-07-06,2007,10,40,188,548.01,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,413,0.75,413,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0939,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2008-07-07,2007,10,41,189,540.63,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,405.6,0.75,405.6,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0905,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2008-07-08,2007,10,41,190,533.24,0.48,4,Mod_Dry,42,9,8,6,70,135,0.25,398.2,0.75,398.2,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.087,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.9,2060
2008-07-09,2007,10,41,191,526.41,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,391.4,0.74,391.4,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0837,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2008-07-10,2007,10,41,192,519.57,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,384.6,0.74,384.6,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0805,0.00335,0.273,0.0113,2,0.202,0.475,0.0197,23.6,0.953,0.98,0.934,42.4,41.5,83.1,1990
2008-07-11,2007,10,41,193,513.83,0.49,3,Normal,50,10,9,9,108,186,0.36,327.8,0.64,327.8,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0537,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2008-07-12,2007,10,41,194,507.54,0.49,3,Normal,50,10,9,9,108,186,0.37,321.5,0.63,321.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.00929,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1650
2008-07-13,2007,10,41,195,501.25,0.5,3,Normal,50,10,9,9,108,186,0.37,315.3,0.63,315.3,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2008-07-14,2007,10,42,196,494.96,0.5,3,Normal,50,10,9,9,108,186,0.38,309,0.62,309,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2008-07-15,2007,10,42,197,489.22,0.5,3,Normal,50,10,9,9,108,186,0.38,303.2,0.62,303.2,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2008-07-16,2007,10,42,198,483.48,0.51,3,Normal,50,10,9,9,108,186,0.39,297.5,0.61,297.5,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00843,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.8,31.8,63.5,1520
2008-07-17,2007,10,42,199,477.74,0.51,3,Normal,50,10,9,9,108,186,0.39,291.7,0.61,291.7,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0367,0.00151,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2008-07-18,2007,10,42,200,471.99,0.52,3,Normal,50,10,9,9,108,186,0.39,286,0.61,286,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00802,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2008-07-19,2007,10,42,201,467.35,0.52,3,Normal,50,10,9,9,108,186,0.4,281.4,0.6,281.4,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0318,0.00131,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2008-07-20,2007,10,42,202,462.15,0.52,3,Normal,50,10,9,9,108,186,0.4,276.1,0.6,276.1,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0293,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2008-07-21,2007,10,43,203,456.96,0.53,3,Normal,50,10,9,9,108,186,0.41,271,0.59,271,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0269,0.0011,0.182,0.00749,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.8,29,57.9,1390
2008-07-22,2007,10,43,204,451.76,0.53,3,Normal,50,10,9,9,108,186,0.41,265.8,0.59,265.8,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0244,0.001,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2008-07-23,2007,10,43,205,446.56,0.53,3,Normal,50,10,9,9,108,186,0.42,260.6,0.58,260.6,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000901,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2008-07-24,2007,10,43,206,441.37,0.54,3,Normal,50,10,9,9,108,186,0.42,255.4,0.58,255.4,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0195,0.0008,0.17,0.00694,2,0.115,0.284,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2008-07-25,2007,10,43,207,436.72,0.54,3,Normal,50,10,9,9,108,186,0.43,250.7,0.57,250.7,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.00071,0.166,0.00678,2,0.112,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2008-07-26,2007,10,43,208,432.07,0.54,3,Normal,50,10,9,9,108,186,0.43,246.1,0.57,246.1,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000681,0.163,0.00668,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2008-07-27,2007,10,43,209,427.42,0.55,3,Normal,50,10,9,9,108,186,0.43,241.4,0.56,241.4,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0163,0.000665,0.161,0.00659,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2008-07-28,2007,10,44,210,422.78,0.55,3,Normal,50,10,9,9,108,186,0.44,236.8,0.56,236.8,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.143,0.0159,0.000648,0.159,0.0065,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.3,50.5,1210
2008-07-29,2007,10,44,211,419.22,0.55,3,Normal,50,10,9,9,108,186,0.44,233.2,0.56,233.2,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000635,0.158,0.00644,2,0.0999,0.258,0.0105,24.3,0.924,0.97,0.896,25.6,24.9,49.7,1190
2008-07-30,2007,10,44,212,415.12,0.56,3,Normal,50,10,9,9,108,186,0.45,229.1,0.55,229.1,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000621,0.156,0.00636,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2008-07-31,2007,10,44,213,411.02,0.56,3,Normal,50,10,9,9,108,186,0.45,225,0.55,225,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.4,24.6,0.139,0.0149,0.000606,0.154,0.00628,1,0.246,0.4,0.0163,24.1,0.959,0.98,0.939,51.1,48.2,48.2,1160
2008-08-01,2007,11,44,214,405.82,0.57,3,Normal,47,8,6,5,89,155,0.38,250.8,0.62,250.8,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.000708,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2008-08-02,2007,11,44,215,401.17,0.57,3,Normal,47,8,6,5,89,155,0.39,246.2,0.61,246.2,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.929,0.97,0.901,27.3,26.4,52.9,1270
2008-08-03,2007,11,44,216,395.98,0.57,3,Normal,47,8,6,5,89,155,0.39,241,0.61,241,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
2008-08-04,2007,11,45,217,390.78,0.58,3,Normal,47,8,6,5,89,155,0.4,235.8,0.6,235.8,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2008-08-05,2007,11,45,218,385.59,0.58,3,Normal,47,8,6,5,89,155,0.4,230.6,0.6,230.6,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2008-08-06,2007,11,45,219,380.94,0.59,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2008-08-07,2007,11,45,220,376.29,0.59,3,Normal,47,8,6,5,89,155,0.41,221.3,0.59,221.3,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2008-08-08,2007,11,45,221,371.64,0.6,3,Normal,47,8,6,5,89,155,0.42,216.6,0.58,216.6,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000572,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2008-08-09,2007,11,45,222,368.09,0.6,3,Normal,47,8,6,5,89,155,0.42,213.1,0.58,213.1,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2008-08-10,2007,11,45,223,363.99,0.6,3,Normal,47,8,6,5,89,155,0.43,209,0.57,209,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1130
2008-08-11,2007,11,46,224,359.89,0.61,3,Normal,47,8,6,5,89,155,0.43,204.9,0.57,204.9,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2008-08-12,2007,11,46,225,355.78,0.61,3,Normal,47,8,6,5,89,155,0.44,200.8,0.56,200.8,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2008-08-13,2007,11,46,226,351.68,0.61,3,Normal,47,8,6,5,89,155,0.44,196.7,0.56,196.7,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2008-08-14,2007,11,46,227,347.58,0.62,3,Normal,47,8,6,5,89,155,0.45,192.6,0.55,192.6,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00552,1,0.202,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2008-08-15,2007,11,46,228,344.03,0.62,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2008-08-16,2007,11,46,229,340.47,0.63,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2008-08-17,2007,11,46,230,336.92,0.63,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2008-08-18,2007,11,47,231,333.36,0.63,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
2008-08-19,2007,11,47,232,329.81,0.64,3,Normal,47,8,6,5,89,155,0.47,174.8,0.53,174.8,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2008-08-20,2007,11,47,233,327.35,0.64,3,Normal,47,8,6,5,89,155,0.47,172.3,0.53,172.3,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.303,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
2008-08-21,2007,11,47,234,324.34,0.65,3,Normal,47,8,6,5,89,155,0.48,169.3,0.52,169.3,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,905
2008-08-22,2007,11,47,235,321.33,0.65,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2008-08-23,2007,11,47,236,318.32,0.65,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2008-08-24,2007,11,47,237,315.31,0.66,3,Normal,47,8,6,5,89,155,0.49,160.3,0.51,160.3,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00938,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,854
2008-08-25,2007,11,48,238,312.31,0.66,3,Normal,47,8,6,5,89,155,0.5,157.3,0.5,157.3,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,838
2008-08-26,2007,11,48,239,309.3,0.66,3,Normal,47,8,6,5,89,155,0.5,154.3,0.5,154.3,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
2008-08-27,2007,11,48,240,306.29,0.67,3,Normal,47,8,6,5,89,155,0.51,151.3,0.49,151.3,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00861,0.000343,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,805
2008-08-28,2007,11,48,241,303.28,0.67,3,Normal,47,8,6,5,89,155,0.51,148.3,0.49,148.3,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2008-08-29,2007,11,48,242,300.28,0.68,3,Normal,47,8,6,5,89,155,0.52,145.3,0.48,145.3,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.0081,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2008-08-30,2007,11,48,243,297.27,0.68,3,Normal,47,8,6,5,89,155,0.52,142.3,0.48,142.3,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2008-08-31,2007,11,48,244,294.81,0.69,3,Normal,47,8,6,5,89,155,0.53,139.8,0.47,139.8,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00763,0.000304,0.114,0.00454,1,0.131,0.245,0.00976,24.9,0.935,0.97,0.907,31.9,30.9,30.9,743
2008-09-01,2007,12,49,245,291.25,0.69,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2008-09-02,2007,12,49,246,287.7,0.7,3,Normal,40,6,4,3,65,118,0.41,169.7,0.59,169.7,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2008-09-03,2007,12,49,247,283.6,0.7,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2008-09-04,2007,12,49,248,280.04,0.71,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2008-09-05,2007,12,49,249,276.49,0.72,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2008-09-06,2007,12,49,250,272.93,0.72,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2008-09-07,2007,12,49,251,269.38,0.73,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2008-09-08,2007,12,50,252,266.92,0.73,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2008-09-09,2007,12,50,253,263.91,0.74,3,Normal,40,6,4,3,65,118,0.45,145.9,0.55,145.9,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2008-09-10,2007,12,50,254,260.9,0.75,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2008-09-11,2007,12,50,255,257.89,0.75,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2008-09-12,2007,12,50,256,254.89,0.76,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2008-09-13,2007,12,50,257,251.88,0.77,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2008-09-14,2007,12,50,258,249.42,0.78,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2008-09-15,2007,12,51,259,246.96,0.79,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-09-16,2007,12,51,260,244.49,0.79,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2008-09-17,2007,12,51,261,242.03,0.8,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2008-09-18,2007,12,51,262,239.57,0.81,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
2008-09-19,2007,12,51,263,237.11,0.81,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2008-09-20,2007,12,51,264,234.65,0.82,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2008-09-21,2007,12,51,265,232.19,0.83,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2008-09-22,2007,12,52,266,230.82,0.83,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2008-09-23,2007,12,52,267,228.91,0.84,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0922,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2008-09-24,2007,12,52,268,226.99,0.84,3,Normal,40,6,4,3,65,118,0.52,109,0.48,109,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0967,0.0038,1,0.0896,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,577
2008-09-25,2007,12,52,269,225.08,0.85,3,Normal,40,6,4,3,65,118,0.52,107.1,0.48,107.1,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00485,0.000191,0.0958,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2008-09-26,2007,12,52,270,223.17,0.85,3,Normal,40,6,4,3,65,118,0.53,105.2,0.47,105.2,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0903,0.00469,0.000184,0.095,0.00373,1,0.0845,0.179,0.00705,25.3,0.915,0.97,0.888,23.9,23.1,23.1,555
2008-09-27,2007,12,52,271,221.25,0.86,3,Normal,40,6,4,3,65,118,0.53,103.3,0.47,103.3,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00453,0.000178,0.0941,0.0037,1,0.0819,0.176,0.00691,25.3,0.914,0.97,0.886,23.4,22.7,22.7,545
2008-09-28,2007,12,52,272,219.34,0.86,3,Normal,40,6,4,3,65,118,0.54,101.3,0.46,101.3,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0889,0.00436,0.000171,0.0933,0.00366,1,0.0793,0.173,0.00677,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2008-09-29,2007,12,53,273,217.42,0.87,3,Normal,40,6,4,3,65,118,0.54,99.42,0.46,99.42,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.0883,0.0042,0.000165,0.0925,0.00363,1,0.0767,0.169,0.00664,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2008-09-30,2007,12,53,274,215.51,0.88,3,Normal,40,6,4,3,65,118,0.55,97.51,0.45,97.51,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0876,0.00404,0.000158,0.0916,0.00359,1,0.0741,0.166,0.0065,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2008-10-01,2008,1,1,275,213.6,0.88,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2008-10-02,2008,1,1,276,211.68,0.89,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2008-10-03,2008,1,1,277,209.77,0.89,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2008-10-04,2008,1,1,278,208.4,0.9,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-10-05,2008,1,1,279,207.03,0.9,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2008-10-06,2008,1,1,280,205.67,0.9,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2008-10-07,2008,1,1,281,204.3,0.9,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2008-10-08,2008,1,2,282,202.93,0.91,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2008-10-09,2008,1,2,283,201.56,0.91,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2008-10-10,2008,1,2,284,200.2,0.91,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2008-10-11,2008,1,2,285,199.92,0.91,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2008-10-12,2008,1,2,286,198.01,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2008-10-13,2008,1,2,287,196.64,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2008-10-14,2008,1,2,288,195.28,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2008-10-15,2008,1,3,289,193.91,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2008-10-16,2008,1,3,290,194.73,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2008-10-17,2008,1,3,291,195.55,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-10-18,2008,1,3,292,194.18,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-10-19,2008,1,3,293,192.27,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2008-10-20,2008,1,3,294,191.45,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-10-21,2008,1,3,295,191.17,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2008-10-22,2008,1,4,296,194.18,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-10-23,2008,1,4,297,197.74,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-10-24,2008,1,4,298,196.92,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-10-25,2008,1,4,299,195,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2008-10-26,2008,1,4,300,193.09,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2008-10-27,2008,1,4,301,190.08,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-10-28,2008,1,4,302,187.62,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2008-10-29,2008,1,5,303,186.25,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-10-30,2008,1,5,304,184.34,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-10-31,2008,1,5,305,182.42,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2008-11-01,2008,2,5,306,181.6,0.94,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2008-11-02,2008,2,5,307,184.06,0.94,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
