date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-11-03,2008,2,5,308,190.35,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2008-11-04,2008,2,5,309,196.64,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-11-05,2008,2,6,310,200.74,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-06,2008,2,6,311,203.21,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-11-07,2008,2,6,312,208.4,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2008-11-08,2008,2,6,313,210.86,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2008-11-09,2008,2,6,314,211.68,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-11-10,2008,2,6,315,213.6,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2008-11-11,2008,2,6,316,217.7,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2008-11-12,2008,2,7,317,221.25,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,154.3,0.7,154.3,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2008-11-13,2008,2,7,318,222.07,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2008-11-14,2008,2,7,319,220.71,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2008-11-15,2008,2,7,320,218.79,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2008-11-16,2008,2,7,321,216.88,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2008-11-17,2008,2,7,322,215.51,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2008-11-18,2008,2,7,323,217.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2008-11-19,2008,2,8,324,220.98,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2008-11-20,2008,2,8,325,224.53,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,157.5,0.7,157.5,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.103,0.00914,0.000359,0.113,0.00442,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2008-11-21,2008,2,8,326,226.99,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,160,0.7,160,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00935,0.000368,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2008-11-22,2008,2,8,327,230,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
2008-11-23,2008,2,8,328,233.01,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2008-11-24,2008,2,8,329,236.02,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,169,0.72,169,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.108,0.0101,0.000399,0.118,0.00463,1,0.171,0.288,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2008-11-25,2008,2,8,330,235.2,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,168.2,0.71,168.2,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000396,0.117,0.00462,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2008-11-26,2008,2,9,331,234.92,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
2008-11-27,2008,2,9,332,237.93,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,170.9,0.72,170.9,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00467,1,0.173,0.292,0.0115,25.1,0.945,0.975,0.922,39.7,38.8,38.8,931
2008-11-28,2008,2,9,333,240.39,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,173.4,0.72,173.4,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0105,0.000414,0.12,0.00472,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2008-11-29,2008,2,9,334,242.85,0.8,4,Mod_Dry,29,4,2,2,30,67,0.28,175.8,0.72,175.8,0,0,0,0,-2,2,29,4,2,0,32,211,990,964.7,25.3,0.11,0.0107,0.000422,0.121,0.00476,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
2008-11-30,2008,2,9,335,245.31,0.79,4,Mod_Dry,29,4,2,2,30,67,0.27,178.3,0.73,178.3,0,0,0,0,-2,2,29,4,2,0,32,213,990,964.7,25.3,0.111,0.0109,0.000431,0.122,0.00481,1,0.183,0.305,0.012,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2008-12-01,2008,3,9,336,247.78,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2008-12-02,2008,3,9,337,248.05,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2008-12-03,2008,3,10,338,246.14,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2008-12-04,2008,3,10,339,244.77,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2008-12-05,2008,3,10,340,245.59,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,168.6,0.69,168.6,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,914
2008-12-06,2008,3,10,341,245.86,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2008-12-07,2008,3,10,342,245.04,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2008-12-08,2008,3,10,343,246.41,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2008-12-09,2008,3,10,344,249.42,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,172.4,0.69,172.4,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.121,0.00476,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39,39,937
2008-12-10,2008,3,11,345,251.88,0.77,4,Mod_Dry,31,5,3,2,36,77,0.31,174.9,0.69,174.9,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2008-12-11,2008,3,11,346,257.07,0.76,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2008-12-12,2008,3,11,347,261.72,0.75,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2008-12-13,2008,3,11,348,266.37,0.74,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2008-12-14,2008,3,11,349,269.92,0.73,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2008-12-15,2008,3,11,350,273.48,0.72,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2008-12-16,2008,3,11,351,277.58,0.71,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2008-12-17,2008,3,12,352,281.14,0.71,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-12-18,2008,3,12,353,287.42,0.7,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0967,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2008-12-19,2008,3,12,354,294.81,0.69,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2008-12-20,2008,3,12,355,301.64,0.68,5,Dry,26,4,3,2,24,59,0.2,242.6,0.8,242.6,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2008-12-21,2008,3,12,356,307.39,0.67,5,Dry,26,4,3,2,24,59,0.19,248.4,0.81,248.4,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0169,0.000673,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28.1,27.2,54.4,1310
2008-12-22,2008,3,12,357,312.58,0.66,5,Dry,26,4,3,2,24,59,0.19,253.6,0.81,253.6,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0187,0.000746,0.155,0.00621,2,0.114,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.6,1330
2008-12-23,2008,3,12,358,317.78,0.65,5,Dry,26,4,3,2,24,59,0.19,258.8,0.81,258.8,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0211,0.000845,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2008-12-24,2008,3,13,359,324.06,0.65,5,Dry,26,4,3,2,24,59,0.18,265.1,0.82,265.1,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0241,0.000965,0.165,0.0066,2,0.121,0.286,0.0115,24.7,0.932,0.97,0.904,29.9,29,58.1,1390
2008-12-25,2008,3,13,360,326.53,0.64,5,Dry,26,4,3,2,24,59,0.18,267.5,0.82,267.5,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0253,0.00101,0.167,0.00668,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2008-12-26,2008,3,13,361,328.44,0.64,5,Dry,26,4,3,2,24,59,0.18,269.4,0.82,269.4,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0262,0.00105,0.168,0.00675,2,0.124,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1420
2008-12-27,2008,3,13,362,333.64,0.63,5,Dry,26,4,3,2,24,59,0.18,274.6,0.82,274.6,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0286,0.00115,0.173,0.00693,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.906,31,30.1,60.1,1440
2008-12-28,2008,3,13,363,338.83,0.63,5,Dry,26,4,3,2,24,59,0.17,279.8,0.83,279.8,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0311,0.00125,0.177,0.00711,2,0.131,0.308,0.0124,24.6,0.936,0.97,0.908,31.6,30.6,61.3,1470
2008-12-29,2008,3,13,364,340.2,0.63,5,Dry,26,4,3,2,24,59,0.17,281.2,0.83,281.2,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0317,0.00127,0.178,0.00715,2,0.132,0.31,0.0125,24.6,0.936,0.97,0.908,31.7,30.8,61.6,1480
2008-12-30,2008,3,13,365,345.39,0.62,5,Dry,26,4,3,2,24,59,0.17,286.4,0.83,286.4,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0342,0.00137,0.182,0.00733,2,0.136,0.318,0.0128,24.6,0.937,0.97,0.909,32.3,31.3,62.7,1500
2008-12-31,2008,3,14,366,354.96,0.61,5,Dry,26,4,3,2,24,59,0.17,296,0.83,296,0,0,0,0,-2,2,26,4,3,0,26,329,990,965.2,24.8,0.152,0.0387,0.00156,0.19,0.00767,2,0.142,0.333,0.0134,24.5,0.939,0.97,0.911,33.4,32.4,64.8,1550
2009-01-01,2008,4,14,1,362.89,0.6,5,Dry,29,5,4,2,33,73,0.2,289.9,0.8,289.9,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2009-01-02,2008,4,14,2,368.64,0.6,5,Dry,29,5,4,2,33,73,0.2,295.6,0.8,295.6,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2009-01-03,2008,4,14,3,374.38,0.59,5,Dry,29,5,4,2,33,73,0.2,301.4,0.81,301.4,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.342,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2009-01-04,2008,4,14,4,380.12,0.59,5,Dry,29,5,4,2,33,73,0.19,307.1,0.81,307.1,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2009-01-05,2008,4,14,5,383.67,0.58,5,Dry,29,5,4,2,33,73,0.19,310.7,0.81,310.7,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0456,0.00185,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2009-01-06,2008,4,14,6,392.15,0.58,5,Dry,29,5,4,2,33,73,0.19,319.1,0.81,319.1,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2009-01-07,2008,4,15,7,402.27,0.57,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2009-01-08,2008,4,15,8,412.93,0.56,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2009-01-09,2008,4,15,9,419.77,0.55,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2009-01-10,2008,4,15,10,427.15,0.55,5,Dry,29,5,4,2,33,73,0.17,354.1,0.83,354.1,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0662,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
2009-01-11,2008,4,15,11,433.99,0.54,5,Dry,29,5,4,2,33,73,0.17,361,0.83,361,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2009-01-12,2008,4,15,12,438.09,0.54,5,Dry,29,5,4,2,33,73,0.17,365.1,0.83,365.1,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2009-01-13,2008,4,15,13,442.19,0.54,5,Dry,29,5,4,2,33,73,0.17,369.2,0.83,369.2,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0733,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2009-01-14,2008,4,16,14,447.39,0.53,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2009-01-15,2008,4,16,15,453.13,0.53,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2009-01-16,2008,4,16,16,461.6,0.52,5,Dry,29,5,4,2,33,73,0.16,388.6,0.84,388.6,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2009-01-17,2008,4,16,17,468.44,0.52,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2009-01-18,2008,4,16,18,475.82,0.51,5,Dry,29,5,4,2,33,73,0.15,402.8,0.85,402.8,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0891,0.00367,0.28,0.0116,2,0.214,0.495,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.9,2110
2009-01-19,2008,4,16,19,480.47,0.51,5,Dry,29,5,4,2,33,73,0.15,407.5,0.85,407.5,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0913,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2009-01-20,2008,4,16,20,484.03,0.51,5,Dry,29,5,4,2,33,73,0.15,411,0.85,411,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.093,0.00384,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
2009-01-21,2008,4,17,21,490.31,0.5,5,Dry,29,5,4,2,33,73,0.15,417.3,0.85,417.3,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.096,0.00397,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2009-01-22,2008,4,17,22,494.96,0.5,5,Dry,29,5,4,2,33,73,0.15,422,0.85,422,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0982,0.00406,0.296,0.0122,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
2009-01-23,2008,4,17,23,500.16,0.5,5,Dry,29,5,4,2,33,73,0.15,427.2,0.85,427.2,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2009-01-24,2008,4,17,24,504.81,0.49,5,Dry,29,5,4,2,33,73,0.14,431.8,0.85,431.8,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.7,2250
2009-01-25,2008,4,17,25,509.46,0.49,5,Dry,29,5,4,2,33,73,0.14,436.5,0.86,436.5,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2009-01-26,2008,4,17,26,514.65,0.49,5,Dry,29,5,4,2,33,73,0.14,441.6,0.86,441.6,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
2009-01-27,2008,4,17,27,517.66,0.49,5,Dry,29,5,4,2,33,73,0.14,444.7,0.86,444.7,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.557,0.0232,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2009-01-28,2008,4,18,28,520.12,0.49,5,Dry,29,5,4,2,33,73,0.14,447.1,0.86,447.1,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2009-01-29,2008,4,18,29,526.41,0.48,5,Dry,29,5,4,2,33,73,0.14,453.4,0.86,453.4,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.0047,0.322,0.0134,2,0.249,0.571,0.0237,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2009-01-30,2008,4,18,30,532.7,0.48,5,Dry,29,5,4,2,33,73,0.14,459.7,0.86,459.7,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-01-31,2008,4,18,31,540.08,0.47,5,Dry,29,5,4,2,33,73,0.14,467.1,0.86,467.1,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2009-02-01,2008,5,18,32,546.92,0.47,5,Dry,31,6,4,3,41,85,0.15,461.9,0.84,461.9,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-02-02,2008,5,18,33,555.39,0.47,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2009-02-03,2008,5,18,34,564.42,0.46,5,Dry,31,6,4,3,41,85,0.15,479.4,0.85,479.4,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-02-04,2008,5,19,35,574.53,0.46,5,Dry,31,6,4,3,41,85,0.15,489.5,0.85,489.5,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2009-02-05,2008,5,19,36,585.74,0.45,5,Dry,31,6,4,3,41,85,0.14,500.7,0.85,500.7,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2009-02-06,2008,5,19,37,599.69,0.44,5,Dry,31,6,4,3,41,85,0.14,514.7,0.86,514.7,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2009-02-07,2008,5,19,38,615.28,0.44,5,Dry,31,6,4,3,41,85,0.14,530.3,0.86,530.3,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.406,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
2009-02-08,2008,5,19,39,629.77,0.43,5,Dry,31,6,4,3,41,85,0.14,544.8,0.86,544.8,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.259,0.165,0.00699,0.424,0.018,3,0.188,0.612,0.026,23,0.95,0.974,0.925,38.9,37.8,114,2720
2009-02-09,2008,5,19,40,646.99,0.42,5,Dry,31,6,4,3,41,85,0.13,562,0.87,562,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.0075,0.446,0.019,3,0.195,0.641,0.0273,22.9,0.952,0.976,0.929,40,39,117,2810
2009-02-10,2008,5,19,41,668.05,0.41,5,Dry,31,6,4,3,41,85,0.13,583,0.87,583,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00813,0.472,0.0201,3,0.205,0.677,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2009-02-11,2008,5,20,42,691.84,0.4,5,Dry,31,6,4,3,41,85,0.12,606.8,0.88,606.8,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2009-02-12,2008,5,20,43,716.72,0.39,5,Dry,31,6,4,3,41,85,0.12,631.7,0.88,631.7,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.0096,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2009-02-13,2008,5,20,44,739.96,0.38,5,Dry,31,6,4,3,41,85,0.12,655,0.89,655,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
2009-02-14,2008,5,20,45,763.75,0.37,5,Dry,31,6,4,3,41,85,0.11,678.8,0.89,678.8,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.336,0.254,0.011,0.59,0.0256,3,0.248,0.838,0.0364,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
2009-02-15,2008,5,20,46,779.74,0.36,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2009-02-16,2008,5,20,47,795.7,0.35,5,Dry,31,6,4,3,41,85,0.11,710.7,0.89,710.7,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.629,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2009-02-17,2008,5,20,48,814.09,0.35,5,Dry,31,6,4,3,41,85,0.1,729.1,0.9,729.1,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
2009-02-18,2008,5,21,49,830.46,0.34,5,Dry,31,6,4,3,41,85,0.1,745.5,0.9,745.5,0,0,0,0,-3,3,31,6,4,0,44,786,990,967.2,22.8,0.375,0.299,0.0131,0.674,0.0296,3,0.278,0.952,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2009-02-19,2008,5,21,50,847.8,0.33,5,Dry,31,6,4,3,41,85,0.1,762.8,0.9,762.8,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.699,0.0308,3,0.283,0.982,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2009-02-20,2008,5,21,51,865.99,0.33,5,Dry,31,6,4,3,41,85,0.098,781,0.9,781,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.407,0.317,0.014,0.724,0.032,4,0.206,0.931,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,154,3710
2009-02-21,2008,5,21,52,884.93,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2009-02-22,2008,5,21,53,904.54,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2009-02-23,2008,5,21,54,920.23,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,815.2,0.89,815.2,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2009-02-24,2008,5,21,55,931.65,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2009-02-25,2008,5,22,56,947.93,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,842.9,0.89,842.9,0,0,0,0,-4,4,36,6,5,0,58,890,990,967.7,22.3,0.47,0.347,0.0156,0.817,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2009-02-26,2008,5,22,57,964.53,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,859.5,0.89,859.5,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.84,0.0378,4,0.233,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
2009-02-27,2008,5,22,58,981.43,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,876.4,0.89,876.4,0,0,0,0,-4,4,36,6,5,0,58,923,990,967.8,22.2,0.5,0.363,0.0164,0.863,0.0389,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
2009-02-28,2008,5,22,59,998.63,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,893.6,0.9,893.6,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.516,0.372,0.0168,0.888,0.0401,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43,172,4130
2009-03-01,2008,6,22,60,1016.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2009-03-02,2008,6,22,61,1033.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2009-03-03,2008,6,22,62,1051.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
2009-03-04,2008,6,23,63,1070.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2009-03-05,2008,6,23,64,1088.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,959.6,0.88,959.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.403,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2009-03-06,2008,6,23,65,1112.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2009-03-07,2008,6,23,66,1137.2,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2009-03-08,2008,6,23,67,1162,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2009-03-09,2008,6,23,68,1187.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2009-03-10,2008,6,23,69,1212.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.757,0.611,0.0285,1.37,0.0638,4,0.297,1.66,0.0777,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2009-03-11,2008,6,24,70,1244.3,0.24,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
2009-03-12,2008,6,24,71,1288.1,0.24,3,Normal,49,9,9,9,107,183,0.14,1105,0.86,1100,5,1,0,0,-9,13,50,9,9,0,120,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-03-13,2008,6,24,72,1338.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1156,0.86,1100,56,13,2,2,-7,46,62,11,11,2,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-03-14,2008,6,24,73,1390.5,0.22,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2009-03-15,2008,6,24,74,1424.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-03-16,2008,6,24,75,1458.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-03-17,2008,6,24,76,1506.1,0.2,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2009-03-18,2008,6,25,77,1560.6,0.19,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-03-19,2008,6,25,78,1622.5,0.18,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-03-20,2008,6,25,79,1692.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2009-03-21,2008,6,25,80,1776.5,0.16,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2009-03-22,2008,6,25,81,1862.4,0.15,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2009-03-23,2008,6,25,82,1963.9,0.14,3,Normal,49,9,9,9,107,183,0.093,1781,0.91,1100,681,51,9,16,11,594,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2009-03-24,2008,6,25,83,2074.6,0.13,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-03-25,2008,6,26,84,2194.7,0.12,3,Normal,49,9,9,9,107,183,0.083,2012,0.92,1100,912,51,9,16,18,818,100,18,25,27,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2009-03-26,2008,6,26,85,2302,0.11,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-03-27,2008,6,26,86,2380.9,0.11,3,Normal,49,9,9,9,107,183,0.077,2198,0.92,1100,1100,51,9,16,24,998,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-03-28,2008,6,26,87,2460.5,0.1,3,Normal,49,9,9,9,107,183,0.074,2278,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2009-03-29,2008,6,26,88,2541,0.094,3,Normal,49,9,9,9,107,183,0.072,2358,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2009-03-30,2008,6,26,89,2622.3,0.088,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2009-03-31,2008,6,26,90,2696.6,0.082,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2009-04-01,2008,7,27,91,2779.4,0.074,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2009-04-02,2008,7,27,92,2862.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2009-04-03,2008,7,27,93,2947.2,0.061,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2009-04-04,2008,7,27,94,3032.2,0.055,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2009-04-05,2008,7,27,95,3109.7,0.05,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2009-04-06,2008,7,27,96,3179.6,0.047,3,Normal,54,13,14,19,117,217,0.068,2963,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2009-04-07,2008,7,27,97,3241.6,0.044,3,Normal,54,13,14,19,117,217,0.067,3025,0.93,1100,1930,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2009-04-08,2008,7,28,98,3287.3,0.042,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2009-04-09,2008,7,28,99,3308.1,0.041,3,Normal,54,13,14,19,117,217,0.066,3091,0.93,1100,1990,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2009-04-10,2008,7,28,100,3320.6,0.04,3,Normal,54,13,14,19,117,217,0.065,3104,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2009-04-11,2008,7,28,101,3324.8,0.04,2,Mod_Wet,70,14,18,25,168,295,0.089,3030,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2009-04-12,2008,7,28,102,3328.9,0.04,2,Mod_Wet,70,14,18,25,168,295,0.089,3034,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2009-04-13,2008,7,28,103,3324.8,0.04,2,Mod_Wet,70,14,18,25,168,295,0.089,3030,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2009-04-14,2008,7,28,104,3312.2,0.041,2,Mod_Wet,70,14,18,25,168,295,0.089,3017,0.91,1100,1920,30,4,7,33,1840,100,18,25,58,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2009-04-15,2008,7,29,105,3299.7,0.041,2,Mod_Wet,70,14,18,25,168,295,0.089,3005,0.91,1100,1910,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2009-04-16,2008,7,29,106,3278.9,0.042,2,Mod_Wet,70,14,18,25,168,295,0.09,2984,0.91,1100,1880,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2009-04-17,2008,7,29,107,3249.9,0.044,2,Mod_Wet,70,14,18,25,168,295,0.091,2955,0.91,1100,1860,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2009-04-18,2008,7,29,108,3220.9,0.045,2,Mod_Wet,70,14,18,25,168,295,0.092,2926,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2009-04-19,2008,7,29,109,3183.7,0.047,2,Mod_Wet,70,14,18,25,168,295,0.093,2889,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2009-04-20,2008,7,29,110,3146.6,0.048,2,Mod_Wet,70,14,18,25,168,295,0.094,2852,0.91,1100,1750,30,4,7,28,1680,100,18,25,53,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2009-04-21,2008,7,29,111,3109.7,0.05,2,Mod_Wet,70,14,18,25,168,295,0.095,2815,0.91,1100,1720,30,4,7,26,1650,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2009-04-22,2008,7,30,112,3072.9,0.053,2,Mod_Wet,70,14,18,25,168,295,0.096,2778,0.9,1100,1680,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2009-04-23,2008,7,30,113,3036.3,0.055,2,Mod_Wet,70,14,18,25,168,295,0.097,2741,0.9,1100,1640,30,4,7,24,1580,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2009-04-24,2008,7,30,114,2999.7,0.058,2,Mod_Wet,70,14,18,25,168,295,0.098,2705,0.9,1100,1610,30,4,7,23,1540,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2009-04-25,2008,7,30,115,2955.3,0.061,2,Mod_Wet,70,14,18,25,168,295,0.1,2660,0.9,1100,1560,30,4,7,22,1500,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2009-04-26,2008,7,30,116,2911,0.064,2,Mod_Wet,70,14,18,25,168,295,0.1,2616,0.9,1100,1520,30,4,7,20,1460,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2009-04-27,2008,7,30,117,2866.9,0.067,2,Mod_Wet,70,14,18,25,168,295,0.1,2572,0.9,1100,1470,30,4,7,19,1410,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2009-04-28,2008,7,30,118,2823,0.07,2,Mod_Wet,70,14,18,25,168,295,0.1,2528,0.9,1100,1430,30,4,7,18,1370,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2009-04-29,2008,7,31,119,2779.4,0.074,2,Mod_Wet,70,14,18,25,168,295,0.11,2484,0.89,1100,1380,30,4,7,17,1330,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2009-04-30,2008,7,31,120,2735.9,0.078,2,Mod_Wet,70,14,18,25,168,295,0.11,2441,0.89,1100,1340,30,4,7,15,1290,100,18,25,40,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2009-05-01,2008,8,31,121,2692.6,0.082,3,Normal,55,13,13,17,178,276,0.1,2417,0.9,1100,1320,45,5,12,23,1230,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2009-05-02,2008,8,31,122,2649.6,0.085,3,Normal,55,13,13,17,178,276,0.1,2374,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2009-05-03,2008,8,31,123,2606.8,0.089,3,Normal,55,13,13,17,178,276,0.11,2331,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2009-05-04,2008,8,31,124,2564.2,0.092,3,Normal,55,13,13,17,178,276,0.11,2288,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2009-05-05,2008,8,31,125,2514.1,0.096,3,Normal,55,13,13,17,178,276,0.11,2238,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2009-05-06,2008,8,32,126,2472,0.099,3,Normal,55,13,13,17,178,276,0.11,2196,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2009-05-07,2008,8,32,127,2430.1,0.1,3,Normal,55,13,13,17,178,276,0.11,2154,0.89,1100,1050,45,5,12,15,977,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2009-05-08,2008,8,32,128,2388.4,0.11,3,Normal,55,13,13,17,178,276,0.12,2112,0.88,1100,1010,45,5,12,13,937,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2009-05-09,2008,8,32,129,2347,0.11,3,Normal,55,13,13,17,178,276,0.12,2071,0.88,1100,971,45,5,12,12,897,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2009-05-10,2008,8,32,130,2305.8,0.11,3,Normal,55,13,13,17,178,276,0.12,2030,0.88,1100,930,45,5,12,11,857,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2009-05-11,2008,8,32,131,2264.8,0.12,3,Normal,55,13,13,17,178,276,0.12,1989,0.88,1100,889,45,5,12,10,817,100,18,25,27,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2009-05-12,2008,8,32,132,2202,0.12,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2009-05-13,2008,8,33,133,2139.8,0.13,3,Normal,55,13,13,17,178,276,0.13,1864,0.87,1100,764,45,5,12,6,696,100,18,25,23,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2009-05-14,2008,8,33,134,2085.4,0.13,3,Normal,55,13,13,17,178,276,0.13,1809,0.87,1100,709,45,5,12,4,643,100,18,25,21,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2009-05-15,2008,8,33,135,2031.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2009-05-16,2008,8,33,136,1978.1,0.14,3,Normal,55,13,13,17,178,276,0.14,1702,0.86,1100,602,45,5,12,1,539,100,18,25,18,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2009-05-17,2008,8,33,137,1925.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2009-05-18,2008,8,33,138,1879.8,0.15,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2009-05-19,2008,8,33,139,1834.7,0.15,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-05-20,2008,8,34,140,1790.1,0.16,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-05-21,2008,8,34,141,1745.9,0.16,3,Normal,55,13,13,17,178,276,0.16,1470,0.84,1100,370,45,5,11,-6,315,100,18,24,11,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2009-05-22,2008,8,34,142,1702.2,0.17,3,Normal,55,13,13,17,178,276,0.16,1426,0.84,1100,326,45,5,10,-7,273,100,18,23,10,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2009-05-23,2008,8,34,143,1665.5,0.17,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2009-05-24,2008,8,34,144,1629.1,0.18,3,Normal,55,13,13,17,178,276,0.17,1353,0.83,1100,253,45,5,8,-9,204,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2009-05-25,2008,8,34,145,1593.1,0.18,3,Normal,55,13,13,17,178,276,0.17,1317,0.83,1100,217,45,5,7,-10,170,100,18,20,7,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2009-05-26,2008,8,34,146,1557.4,0.19,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-05-27,2008,8,35,147,1522.1,0.19,3,Normal,55,13,13,17,178,276,0.18,1246,0.82,1100,146,33,4,4,-13,118,88,17,17,4,296,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2009-05-28,2008,8,35,148,1493.4,0.2,3,Normal,55,13,13,17,178,276,0.18,1217,0.81,1100,117,26,4,4,-13,96,81,17,17,4,274,1220,990,969.5,20.5,0.867,0.648,0.0316,1.52,0.0738,4,0.3,1.82,0.0884,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2009-05-29,2008,8,35,149,1465,0.21,3,Normal,55,13,13,17,178,276,0.19,1189,0.81,1100,89,20,3,3,-14,77,75,16,16,3,255,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2009-05-30,2008,8,35,150,1436.8,0.21,3,Normal,55,13,13,17,178,276,0.19,1161,0.81,1100,61,14,2,2,-15,58,69,15,15,2,236,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2009-05-31,2008,8,35,151,1408.9,0.22,3,Normal,55,13,13,17,178,276,0.2,1133,0.8,1100,33,7,1,1,-16,40,62,14,14,1,218,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-06-01,2008,9,35,152,1375.2,0.22,3,Normal,53,12,12,13,120,210,0.15,1165,0.85,1100,65,15,2,2,-11,57,68,14,14,2,177,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2009-06-02,2008,9,35,153,1323.8,0.23,3,Normal,53,12,12,13,120,210,0.16,1114,0.84,1100,14,3,0,0,-13,24,56,12,12,0,144,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-06-03,2008,9,36,154,1279.3,0.24,3,Normal,53,12,12,13,120,210,0.16,1069,0.84,1069,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.766,0.579,0.0273,1.35,0.0634,4,0.294,1.64,0.0772,19.6,0.954,0.98,0.935,49,48,192,4610
2009-06-04,2008,9,36,155,1235.6,0.24,3,Normal,53,12,12,13,120,210,0.17,1026,0.83,1026,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.702,0.481,0.0225,1.18,0.0554,4,0.285,1.47,0.0687,19.9,0.955,0.98,0.936,47.8,46.8,187,4490
2009-06-05,2008,9,36,156,1198.5,0.25,3,Normal,53,12,12,13,120,210,0.17,988.5,0.82,988.5,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.648,0.417,0.0194,1.07,0.0496,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
