date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-06-06,2008,9,36,157,1162,0.25,3,Normal,53,12,12,13,120,210,0.18,952,0.82,952,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.997,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4260
2009-06-07,2008,9,36,158,1131.7,0.26,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2009-06-08,2008,9,36,159,1101.9,0.27,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2009-06-09,2008,9,36,160,1078,0.27,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
2009-06-10,2008,9,37,161,1054.4,0.27,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2009-06-11,2008,9,37,162,1031.3,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,870.3,0.84,870.3,0,0,0,0,-9,9,45,10,9,0,97,934,990,968,22,0.51,0.36,0.0164,0.87,0.0396,4,0.236,1.11,0.0503,20.9,0.955,0.98,0.936,42.6,41.7,167,4000
2009-06-12,2008,9,37,163,1008.6,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,847.6,0.84,847.6,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.489,0.349,0.0158,0.839,0.038,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.7,40.8,163,3920
2009-06-13,2008,9,37,164,986.32,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,825.3,0.84,825.3,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.469,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.8,39.9,159,3830
2009-06-14,2008,9,37,165,964.53,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,803.5,0.83,803.5,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2009-06-15,2008,9,37,166,943.24,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,782.2,0.83,782.2,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2009-06-16,2008,9,37,167,927.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2009-06-17,2008,9,38,168,911.22,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2009-06-18,2008,9,38,169,895.74,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2009-06-19,2008,9,38,170,880.66,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2009-06-20,2008,9,38,171,865.99,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2009-06-21,2008,9,38,172,851.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,690.8,0.81,690.8,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
2009-06-22,2008,9,38,173,838.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2009-06-23,2008,9,38,174,824.89,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,663.9,0.81,663.9,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.244,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2009-06-24,2008,9,39,175,812.34,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2009-06-25,2008,9,39,176,803.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2009-06-26,2008,9,39,177,795.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2009-06-27,2008,9,39,178,788.08,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2009-06-28,2008,9,39,179,781.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2009-06-29,2008,9,39,180,774.84,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2009-06-30,2008,9,39,181,768.67,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2009-07-01,2008,10,40,182,756.92,0.37,3,Normal,50,10,9,9,108,186,0.25,570.9,0.75,570.9,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.182,0.0079,0.473,0.0205,3,0.199,0.672,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,117,2800
2009-07-02,2008,10,40,183,745.16,0.38,3,Normal,50,10,9,9,108,186,0.25,559.2,0.75,559.2,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.175,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2009-07-03,2008,10,40,184,733.4,0.38,3,Normal,50,10,9,9,108,186,0.25,547.4,0.75,547.4,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.167,0.00719,0.443,0.0191,3,0.189,0.632,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
2009-07-04,2008,10,40,185,722.19,0.39,3,Normal,50,10,9,9,108,186,0.26,536.2,0.74,536.2,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2009-07-05,2008,10,40,186,712.07,0.39,3,Normal,50,10,9,9,108,186,0.26,526.1,0.74,526.1,0,0,0,0,-9,9,50,10,9,0,117,595,990,966.7,23.3,0.265,0.152,0.00655,0.417,0.0179,3,0.179,0.596,0.0256,22.7,0.949,0.97,0.92,37,35.9,108,2580
2009-07-06,2008,10,40,187,701.41,0.4,3,Normal,50,10,9,9,108,186,0.27,515.4,0.73,515.4,0,0,0,0,-9,9,50,10,9,0,117,584,990,966.7,23.3,0.259,0.145,0.00624,0.404,0.0173,3,0.174,0.578,0.0248,22.7,0.948,0.97,0.919,36.3,35.2,106,2530
2009-07-07,2008,10,40,188,690.74,0.4,3,Normal,50,10,9,9,108,186,0.27,504.7,0.73,504.7,0,0,0,0,-9,9,50,10,9,0,117,574,990,966.7,23.3,0.253,0.138,0.00592,0.391,0.0167,3,0.17,0.56,0.024,22.8,0.947,0.97,0.918,35.6,34.5,104,2480
2009-07-08,2008,10,41,189,680.63,0.4,3,Normal,50,10,9,9,108,186,0.27,494.6,0.73,494.6,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.132,0.00567,0.379,0.0162,3,0.165,0.544,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2009-07-09,2008,10,41,190,671.6,0.41,3,Normal,50,10,9,9,108,186,0.28,485.6,0.72,485.6,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00548,0.37,0.0158,2,0.27,0.64,0.0273,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2009-07-10,2008,10,41,191,662.03,0.41,3,Normal,50,10,9,9,108,186,0.28,476,0.72,476,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00527,0.36,0.0153,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2009-07-11,2008,10,41,192,652.46,0.42,3,Normal,50,10,9,9,108,186,0.28,466.5,0.71,466.5,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00507,0.35,0.0149,2,0.257,0.607,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2009-07-12,2008,10,41,193,642.89,0.42,3,Normal,50,10,9,9,108,186,0.29,456.9,0.71,456.9,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00487,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2009-07-13,2008,10,41,194,633.87,0.43,3,Normal,50,10,9,9,108,186,0.29,447.9,0.71,447.9,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.11,0.00468,0.331,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.8,2280
2009-07-14,2008,10,41,195,625.94,0.43,3,Normal,50,10,9,9,108,186,0.3,439.9,0.7,439.9,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2009-07-15,2008,10,42,196,617.46,0.43,3,Normal,50,10,9,9,108,186,0.3,431.5,0.7,431.5,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
2009-07-16,2008,10,42,197,608.99,0.44,3,Normal,50,10,9,9,108,186,0.3,423,0.69,423,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2009-07-17,2008,10,42,198,600.51,0.44,3,Normal,50,10,9,9,108,186,0.31,414.5,0.69,414.5,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0946,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2009-07-18,2008,10,42,199,592.58,0.45,3,Normal,50,10,9,9,108,186,0.31,406.6,0.69,406.6,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.0909,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
2009-07-19,2008,10,42,200,584.65,0.45,3,Normal,50,10,9,9,108,186,0.32,398.6,0.68,398.6,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0872,0.00367,0.288,0.0121,2,0.212,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.6,85.1,2040
2009-07-20,2008,10,42,201,577.81,0.45,3,Normal,50,10,9,9,108,186,0.32,391.8,0.68,391.8,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0839,0.00353,0.282,0.0119,2,0.207,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.9,83.7,2010
2009-07-21,2008,10,42,202,570.43,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,343.4,0.6,343.4,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0611,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.92,37.4,36.3,72.5,1740
2009-07-22,2008,10,43,203,563.05,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,336.1,0.6,336.1,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0576,0.00241,0.24,0.0101,2,0.169,0.409,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1700
2009-07-23,2008,10,43,204,555.67,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,328.7,0.59,328.7,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0541,0.00226,0.234,0.00979,2,0.164,0.398,0.0167,23.5,0.945,0.97,0.917,35.8,34.7,69.5,1670
2009-07-24,2008,10,43,205,548.28,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,321.3,0.59,321.3,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0506,0.00212,0.228,0.00952,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,34,67.9,1630
2009-07-25,2008,10,43,206,541.45,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,314.4,0.58,314.4,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0474,0.00198,0.222,0.00927,2,0.155,0.377,0.0157,23.6,0.943,0.97,0.915,34.3,33.3,66.5,1600
2009-07-26,2008,10,43,207,534.61,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,307.6,0.57,307.6,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.172,0.0442,0.00184,0.217,0.00902,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.1,1560
2009-07-27,2008,10,43,208,528.87,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,301.9,0.57,301.9,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0415,0.00173,0.212,0.00882,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2009-07-28,2008,10,43,209,522.58,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,295.6,0.57,295.6,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0385,0.0016,0.207,0.00859,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.3,31.3,62.6,1500
2009-07-29,2008,10,44,210,516.29,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,289.3,0.56,289.3,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0355,0.00148,0.201,0.00837,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.3,1470
2009-07-30,2008,10,44,211,510,0.49,2,Mod_Wet,58,11,11,11,136,227,0.45,283,0.56,283,0,0,0,0,-11,11,58,11,11,0,147,363,990,965.9,24.1,0.164,0.0326,0.00135,0.196,0.00814,2,0.134,0.33,0.0137,23.8,0.937,0.97,0.909,30.9,30,60,1440
2009-07-31,2008,10,44,212,503.71,0.5,2,Mod_Wet,58,11,11,11,136,227,0.45,276.7,0.55,276.7,0,0,0,0,-11,11,58,11,11,0,147,357,990,965.9,24.1,0.161,0.0296,0.00123,0.191,0.00792,2,0.129,0.32,0.0133,23.8,0.936,0.97,0.908,30.2,29.3,58.7,1410
2009-08-01,2008,11,44,213,496.88,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2009-08-02,2008,11,44,214,488.95,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00873,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2009-08-03,2008,11,44,215,482.11,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2009-08-04,2008,11,44,216,474.73,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2009-08-05,2008,11,45,217,467.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2009-08-06,2008,11,45,218,460.51,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,276.5,0.6,276.5,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2009-08-07,2008,11,45,219,453.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2009-08-08,2008,11,45,220,447.93,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2009-08-09,2008,11,45,221,441.64,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,257.6,0.58,257.6,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0206,0.000844,0.172,0.00705,2,0.116,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2009-08-10,2008,11,45,222,435.35,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,251.3,0.58,251.3,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0176,0.000722,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2009-08-11,2008,11,45,223,429.06,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2009-08-12,2008,11,46,224,423.32,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,239.3,0.56,239.3,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000657,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
2009-08-13,2008,11,46,225,417.58,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,233.6,0.56,233.6,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2009-08-14,2008,11,46,226,412.93,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,228.9,0.55,228.9,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2009-08-15,2008,11,46,227,407.74,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,223.7,0.55,223.7,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000601,0.154,0.00628,1,0.245,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2009-08-16,2008,11,46,228,402.54,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,218.5,0.54,218.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2009-08-17,2008,11,46,229,397.35,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2009-08-18,2008,11,46,230,392.15,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.147,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2009-08-19,2008,11,47,231,387.5,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,203.5,0.53,203.5,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2009-08-20,2008,11,47,232,382.85,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2009-08-21,2008,11,47,233,378.21,0.59,3,Normal,47,8,6,5,89,155,0.41,223.2,0.59,223.2,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.394,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2009-08-22,2008,11,47,234,374.65,0.59,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2009-08-23,2008,11,47,235,370.55,0.6,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-08-24,2008,11,47,236,366.45,0.6,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2009-08-25,2008,11,47,237,362.35,0.6,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2009-08-26,2008,11,48,238,358.24,0.61,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2009-08-27,2008,11,48,239,354.14,0.61,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2009-08-28,2008,11,48,240,350.04,0.62,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2009-08-29,2008,11,48,241,346.49,0.62,3,Normal,47,8,6,5,89,155,0.45,191.5,0.55,191.5,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2009-08-30,2008,11,48,242,342.93,0.62,3,Normal,47,8,6,5,89,155,0.45,187.9,0.55,187.9,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2009-08-31,2008,11,48,243,339.38,0.63,3,Normal,47,8,6,5,89,155,0.46,184.4,0.54,184.4,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,993
2009-09-01,2008,12,48,244,335.82,0.63,3,Normal,40,6,4,3,65,118,0.35,217.8,0.65,217.8,0,0,0,0,-3,3,40,6,4,0,68,268,990,965.1,24.9,0.13,0.0143,0.000572,0.144,0.00579,1,0.237,0.381,0.0153,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2009-09-02,2008,12,49,245,332.27,0.64,3,Normal,40,6,4,3,65,118,0.35,214.3,0.65,214.3,0,0,0,0,-3,3,40,6,4,0,68,264,990,965.1,24.9,0.129,0.014,0.00056,0.143,0.00572,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-09-03,2008,12,49,246,328.17,0.64,3,Normal,40,6,4,3,65,118,0.36,210.2,0.64,210.2,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000545,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2009-09-04,2008,12,49,247,324.06,0.65,3,Normal,40,6,4,3,65,118,0.36,206.1,0.64,206.1,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0133,0.000531,0.139,0.00557,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2009-09-05,2008,12,49,248,319.96,0.65,3,Normal,40,6,4,3,65,118,0.37,202,0.63,202,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000517,0.137,0.00549,1,0.215,0.353,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2009-09-06,2008,12,49,249,316.41,0.66,3,Normal,40,6,4,3,65,118,0.37,198.4,0.63,198.4,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000504,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2009-09-07,2008,12,49,250,312.85,0.66,3,Normal,40,6,4,3,65,118,0.38,194.8,0.62,194.8,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2009-09-08,2008,12,49,251,309.3,0.66,3,Normal,40,6,4,3,65,118,0.38,191.3,0.62,191.3,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2009-09-09,2008,12,50,252,305.74,0.67,3,Normal,40,6,4,3,65,118,0.39,187.7,0.61,187.7,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2009-09-10,2008,12,50,253,302.19,0.68,3,Normal,40,6,4,3,65,118,0.39,184.2,0.61,184.2,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2009-09-11,2008,12,50,254,299.73,0.68,3,Normal,40,6,4,3,65,118,0.39,181.7,0.61,181.7,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2009-09-12,2008,12,50,255,296.72,0.68,3,Normal,40,6,4,3,65,118,0.4,178.7,0.6,178.7,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2009-09-13,2008,12,50,256,293.71,0.69,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2009-09-14,2008,12,50,257,290.71,0.69,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2009-09-15,2008,12,50,258,287.7,0.7,3,Normal,40,6,4,3,65,118,0.41,169.7,0.59,169.7,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2009-09-16,2008,12,51,259,284.69,0.7,3,Normal,40,6,4,3,65,118,0.41,166.7,0.59,166.7,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2009-09-17,2008,12,51,260,281.68,0.71,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2009-09-18,2008,12,51,261,278.67,0.71,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2009-09-19,2008,12,51,262,276.21,0.72,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2009-09-20,2008,12,51,263,273.75,0.72,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2009-09-21,2008,12,51,264,272.39,0.72,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2009-09-22,2008,12,51,265,269.38,0.73,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2009-09-23,2008,12,52,266,266.92,0.73,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2009-09-24,2008,12,52,267,264.46,0.74,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2009-09-25,2008,12,52,268,261.99,0.75,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2009-09-26,2008,12,52,269,259.53,0.75,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2009-09-27,2008,12,52,270,257.07,0.76,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2009-09-28,2008,12,52,271,254.61,0.76,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2009-09-29,2008,12,52,272,252.15,0.77,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
2009-09-30,2008,12,53,273,252.97,0.77,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2009-10-01,2009,1,1,274,254.89,0.76,3,Normal,37,5,3,2,50,97,0.38,157.9,0.62,157.9,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00917,0.000363,0.116,0.0046,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2009-10-02,2009,1,1,275,252.97,0.77,3,Normal,37,5,3,2,50,97,0.38,156,0.62,156,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2009-10-03,2009,1,1,276,252.7,0.77,3,Normal,37,5,3,2,50,97,0.38,155.7,0.62,155.7,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00456,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2009-10-04,2009,1,1,277,250.78,0.77,3,Normal,37,5,3,2,50,97,0.39,153.8,0.61,153.8,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00882,0.000349,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2009-10-05,2009,1,1,278,247.78,0.78,3,Normal,37,5,3,2,50,97,0.39,150.8,0.61,150.8,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00857,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2009-10-06,2009,1,1,279,245.31,0.79,3,Normal,37,5,3,2,50,97,0.4,148.3,0.6,148.3,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2009-10-07,2009,1,1,280,243.95,0.79,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00824,0.000325,0.112,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2009-10-08,2009,1,2,281,242.03,0.8,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2009-10-09,2009,1,2,282,240.12,0.81,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2009-10-10,2009,1,2,283,237.11,0.81,3,Normal,37,5,3,2,50,97,0.41,140.1,0.59,140.1,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00428,1,0.132,0.24,0.00946,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2009-10-11,2009,1,2,284,234.65,0.82,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2009-10-12,2009,1,2,285,233.28,0.83,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2009-10-13,2009,1,2,286,231.92,0.83,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-10-14,2009,1,2,287,230.55,0.83,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-10-15,2009,1,3,288,228.64,0.84,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-10-16,2009,1,3,289,226.72,0.84,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2009-10-17,2009,1,3,290,225.35,0.84,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2009-10-18,2009,1,3,291,223.99,0.85,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2009-10-19,2009,1,3,292,222.07,0.85,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2009-10-20,2009,1,3,293,221.25,0.86,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2009-10-21,2009,1,3,294,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2009-10-22,2009,1,4,295,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-10-23,2009,1,4,296,216.6,0.87,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2009-10-24,2009,1,4,297,214.69,0.88,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2009-10-25,2009,1,4,298,212.78,0.88,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2009-10-26,2009,1,4,299,210.86,0.89,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2009-10-27,2009,1,4,300,208.95,0.89,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2009-10-28,2009,1,4,301,207.03,0.9,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2009-10-29,2009,1,5,302,205.67,0.9,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2009-10-30,2009,1,5,303,204.85,0.9,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2009-10-31,2009,1,5,304,205.67,0.9,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2009-11-01,2009,2,5,305,208.13,0.9,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2009-11-02,2009,2,5,306,212.78,0.88,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2009-11-03,2009,2,5,307,216.33,0.87,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2009-11-04,2009,2,5,308,220.43,0.86,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2009-11-05,2009,2,6,309,222.89,0.85,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2009-11-06,2009,2,6,310,226.99,0.84,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-11-07,2009,2,6,311,227.81,0.84,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-11-08,2009,2,6,312,226.45,0.84,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-11-09,2009,2,6,313,225.08,0.85,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2009-11-10,2009,2,6,314,226.99,0.84,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-11-11,2009,2,6,315,228.36,0.84,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2009-11-12,2009,2,7,316,226.99,0.84,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-11-13,2009,2,7,317,225.08,0.85,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2009-11-14,2009,2,7,318,224.26,0.85,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2009-11-15,2009,2,7,319,226.72,0.84,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2009-11-16,2009,2,7,320,231.37,0.83,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2009-11-17,2009,2,7,321,234.92,0.82,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2009-11-18,2009,2,7,322,239.03,0.81,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2009-11-19,2009,2,8,323,243.13,0.8,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2009-11-20,2009,2,8,324,246.68,0.79,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2009-11-21,2009,2,8,325,246.96,0.79,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2009-11-22,2009,2,8,326,243.95,0.79,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2009-11-23,2009,2,8,327,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2009-11-24,2009,2,8,328,246.68,0.79,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2009-11-25,2009,2,8,329,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2009-11-26,2009,2,9,330,246.68,0.79,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2009-11-27,2009,2,9,331,250.24,0.78,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2009-11-28,2009,2,9,332,254.34,0.76,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2009-11-29,2009,2,9,333,258.44,0.75,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2009-11-30,2009,2,9,334,259.26,0.75,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2009-12-01,2009,3,9,335,261.17,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,184.2,0.7,184.2,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000452,0.126,0.00498,1,0.191,0.317,0.0125,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2009-12-02,2009,3,9,336,262.54,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,185.5,0.71,185.5,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000456,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2009-12-03,2009,3,10,337,263.91,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2009-12-04,2009,3,10,338,266.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2009-12-05,2009,3,10,339,267.19,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,190.2,0.71,190.2,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00509,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2009-12-06,2009,3,10,340,272.39,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,195.4,0.72,195.4,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0124,0.00049,0.131,0.00518,1,0.206,0.337,0.0134,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2009-12-07,2009,3,10,341,279.22,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,202.2,0.72,202.2,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00531,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
2009-12-08,2009,3,10,342,286.06,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,209.1,0.73,209.1,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000537,0.137,0.00543,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2009-12-09,2009,3,10,343,292.89,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,215.9,0.74,215.9,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.000561,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-12-10,2009,3,11,344,301.37,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,224.4,0.74,224.4,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.00571,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-12-11,2009,3,11,345,309.3,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,232.3,0.75,232.3,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0155,0.000618,0.147,0.00586,2,0.0993,0.246,0.00982,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2009-12-12,2009,3,11,346,317.23,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,240.2,0.76,240.2,0,0,0,0,-2,2,31,5,3,0,38,279,990,965,25,0.134,0.0162,0.000646,0.15,0.00601,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2009-12-13,2009,3,11,347,322.42,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,245.4,0.76,245.4,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000665,0.153,0.0061,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2009-12-14,2009,3,11,348,327.62,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0173,0.000693,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.7,1310
2009-12-15,2009,3,11,349,334.46,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,257.5,0.77,257.5,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0205,0.000823,0.161,0.00645,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2009-12-16,2009,3,11,350,338.01,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,261,0.77,261,0,0,0,0,-2,2,31,5,3,0,38,300,990,965.1,24.9,0.141,0.0222,0.000891,0.164,0.00657,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2009-12-17,2009,3,12,351,339.38,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,262.4,0.77,262.4,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0228,0.000917,0.165,0.00662,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
2009-12-18,2009,3,12,352,342.39,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,265.4,0.78,265.4,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0243,0.000975,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2009-12-19,2009,3,12,353,343.75,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,266.8,0.78,266.8,0,0,0,0,-2,2,31,5,3,0,38,306,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00677,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2009-12-20,2009,3,12,354,346.76,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,269.8,0.78,269.8,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0263,0.00106,0.171,0.00687,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2009-12-21,2009,3,12,355,351.41,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,274.4,0.78,274.4,0,0,0,0,-2,2,31,5,3,0,38,313,990,965.2,24.8,0.146,0.0285,0.00115,0.175,0.00703,2,0.128,0.302,0.0122,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2009-12-22,2009,3,12,356,358.24,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,281.2,0.79,281.2,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.149,0.0317,0.00128,0.18,0.00727,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2009-12-23,2009,3,12,357,362.35,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,285.4,0.79,285.4,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0337,0.00136,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2009-12-24,2009,3,13,358,366.45,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,289.4,0.79,289.4,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00755,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1520
2009-12-25,2009,3,13,359,370,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,293,0.79,293,0,0,0,0,-2,2,31,5,3,0,38,332,990,965.3,24.8,0.153,0.0373,0.00151,0.19,0.00768,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2009-12-26,2009,3,13,360,371.37,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,294.4,0.79,294.4,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0379,0.00153,0.191,0.00772,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2009-12-27,2009,3,13,361,372.74,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,295.7,0.79,295.7,0,0,0,0,-2,2,31,5,3,0,38,335,990,965.3,24.7,0.154,0.0386,0.00156,0.192,0.00777,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2009-12-28,2009,3,13,362,376.29,0.59,4,Mod_Dry,31,5,3,2,36,77,0.2,299.3,0.8,299.3,0,0,0,0,-2,2,31,5,3,0,38,338,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.0079,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.3,1570
2009-12-29,2009,3,13,363,382.58,0.59,4,Mod_Dry,31,5,3,2,36,77,0.2,305.6,0.8,305.6,0,0,0,0,-2,2,31,5,3,0,38,345,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00812,2,0.149,0.349,0.0141,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2009-12-30,2009,3,13,364,388.32,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,311.3,0.8,311.3,0,0,0,0,-2,2,31,5,3,0,38,350,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2009-12-31,2009,3,14,365,394.06,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,317.1,0.81,317.1,0,0,0,0,-2,2,31,5,3,0,38,356,990,965.4,24.6,0.161,0.0487,0.00198,0.21,0.00852,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2010-01-01,2009,4,14,1,399.81,0.57,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2010-01-02,2009,4,14,2,405,0.57,5,Dry,29,5,4,2,33,73,0.18,332,0.82,332,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00903,2,0.167,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2010-01-03,2009,4,14,3,408.56,0.56,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2010-01-04,2009,4,14,4,412.11,0.56,5,Dry,29,5,4,2,33,73,0.18,339.1,0.82,339.1,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
