date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-01-05,2009,4,14,5,417.85,0.56,5,Dry,29,5,4,2,33,73,0.17,344.9,0.82,344.9,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0618,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2010-01-06,2009,4,14,6,425.78,0.55,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2010-01-07,2009,4,15,7,435.35,0.54,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2010-01-08,2009,4,15,8,444.38,0.54,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2010-01-09,2009,4,15,9,453.4,0.53,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2010-01-10,2009,4,15,10,464.06,0.52,5,Dry,29,5,4,2,33,73,0.16,391.1,0.84,391.1,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0836,0.00344,0.271,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2010-01-11,2009,4,15,11,474.18,0.51,5,Dry,29,5,4,2,33,73,0.15,401.2,0.85,401.2,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
2010-01-12,2009,4,15,12,485.94,0.51,5,Dry,29,5,4,2,33,73,0.15,412.9,0.85,412.9,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0939,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.9,45,89.9,2160
2010-01-13,2009,4,15,13,497.15,0.5,5,Dry,29,5,4,2,33,73,0.15,424.1,0.85,424.1,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0992,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
2010-01-14,2009,4,16,14,506.17,0.49,5,Dry,29,5,4,2,33,73,0.14,433.2,0.86,433.2,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00429,0.305,0.0127,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,94,2260
2010-01-15,2009,4,16,15,516.84,0.49,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2010-01-16,2009,4,16,16,530.78,0.48,5,Dry,29,5,4,2,33,73,0.14,457.8,0.86,457.8,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.252,0.577,0.024,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2010-01-17,2009,4,16,17,544.18,0.47,5,Dry,29,5,4,2,33,73,0.13,471.2,0.87,471.2,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00507,0.337,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2010-01-18,2009,4,16,18,560.31,0.46,5,Dry,29,5,4,2,33,73,0.13,487.3,0.87,487.3,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.0054,0.354,0.0148,3,0.162,0.516,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
2010-01-19,2009,4,16,19,576.99,0.45,5,Dry,29,5,4,2,33,73,0.13,504,0.87,504,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.235,0.138,0.00578,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2010-01-20,2009,4,16,20,593.67,0.45,5,Dry,29,5,4,2,33,73,0.12,520.7,0.88,520.7,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00627,0.393,0.0166,3,0.177,0.57,0.024,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2010-01-21,2009,4,17,21,613.09,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,522.1,0.85,522.1,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.248,0.15,0.00633,0.397,0.0168,3,0.177,0.575,0.0243,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2010-01-22,2009,4,17,22,634.14,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,543.1,0.86,543.1,0,0,0,0,-3,3,34,5,4,0,48,586,990,966.4,23.6,0.26,0.164,0.00695,0.423,0.018,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.7,37.7,113,2710
2010-01-23,2009,4,17,23,654.1,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,563.1,0.86,563.1,0,0,0,0,-3,3,34,5,4,0,48,606,990,966.5,23.5,0.271,0.177,0.00754,0.448,0.0191,3,0.196,0.644,0.0274,22.8,0.952,0.976,0.929,40,39.1,117,2810
2010-01-24,2009,4,17,24,675.71,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,584.7,0.86,584.7,0,0,0,0,-3,3,34,5,4,0,48,628,990,966.6,23.4,0.283,0.192,0.00819,0.475,0.0203,3,0.206,0.68,0.0291,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2010-01-25,2009,4,17,25,700.04,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,609,0.87,609,0,0,0,0,-3,3,34,5,4,0,48,652,990,966.7,23.3,0.297,0.208,0.00892,0.505,0.0217,3,0.217,0.721,0.031,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2010-01-26,2009,4,17,26,728.75,0.38,4,Mod_Dry,34,5,4,3,45,91,0.13,637.8,0.88,637.8,0,0,0,0,-3,3,34,5,4,0,48,681,990,966.8,23.2,0.313,0.227,0.00979,0.54,0.0233,3,0.229,0.77,0.0332,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2010-01-27,2009,4,17,27,763.48,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,672.5,0.88,672.5,0,0,0,0,-3,3,34,5,4,0,48,715,990,967,23,0.333,0.25,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2010-01-28,2009,4,18,28,786.62,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,695.6,0.88,695.6,0,0,0,0,-3,3,34,5,4,0,48,739,990,967,23,0.346,0.266,0.0116,0.612,0.0267,3,0.256,0.867,0.0378,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2010-01-29,2009,4,18,29,814.09,0.35,4,Mod_Dry,34,5,4,3,45,91,0.11,723.1,0.89,723.1,0,0,0,0,-3,3,34,5,4,0,48,766,990,967.2,22.8,0.362,0.284,0.0124,0.646,0.0283,3,0.268,0.914,0.04,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2010-01-30,2009,4,18,30,841.92,0.34,4,Mod_Dry,34,5,4,3,45,91,0.11,750.9,0.89,750.9,0,0,0,0,-3,3,34,5,4,0,48,794,990,967.3,22.7,0.382,0.302,0.0133,0.684,0.0301,3,0.28,0.964,0.0424,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2010-01-31,2009,4,18,31,868.06,0.33,4,Mod_Dry,34,5,4,3,45,91,0.1,777.1,0.9,777.1,0,0,0,0,-3,3,34,5,4,0,48,820,990,967.4,22.6,0.406,0.315,0.0139,0.721,0.0319,4,0.205,0.926,0.0409,21.7,0.952,0.975,0.928,39.4,38.4,154,3680
2010-02-01,2009,5,18,32,895.74,0.32,3,Normal,43,7,5,4,78,137,0.15,758.7,0.85,758.7,0,0,0,0,-4,4,43,7,5,0,82,814,990,967.5,22.5,0.4,0.306,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2010-02-02,2009,5,18,33,924.78,0.31,3,Normal,43,7,5,4,78,137,0.15,787.8,0.85,787.8,0,0,0,0,-4,4,43,7,5,0,82,843,990,967.6,22.4,0.426,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2010-02-03,2009,5,18,34,955,0.3,3,Normal,43,7,5,4,78,137,0.14,818,0.86,818,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2010-02-04,2009,5,19,35,986.32,0.29,3,Normal,43,7,5,4,78,137,0.14,849.3,0.86,849.3,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2010-02-05,2009,5,19,36,1018.6,0.28,3,Normal,43,7,5,4,78,137,0.13,881.6,0.87,881.6,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.512,0.366,0.0166,0.878,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2010-02-06,2009,5,19,37,1051.8,0.27,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2010-02-07,2009,5,19,38,1085.9,0.27,3,Normal,43,7,5,4,78,137,0.13,948.9,0.87,948.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0566,20.6,0.955,0.98,0.936,45.8,44.9,179,4310
2010-02-08,2009,5,19,39,1126.3,0.26,3,Normal,43,7,5,4,78,137,0.12,989.3,0.88,989.3,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.617,0.418,0.0193,1.03,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
2010-02-09,2009,5,19,40,1167.6,0.25,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.677,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2010-02-10,2009,5,19,41,1209.8,0.25,3,Normal,43,7,5,4,78,137,0.11,1073,0.89,1073,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.739,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2010-02-11,2009,5,20,42,1253,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1091,0.87,1091,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.779,0.628,0.0295,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50,48.2,193,4630
2010-02-12,2009,5,20,43,1302.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1141,0.88,1100,41,9,1,1,-4,34,58,9,8,1,127,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2010-02-13,2009,5,20,44,1353.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-02-14,2009,5,20,45,1399.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-02-15,2009,5,20,46,1433.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-02-16,2009,5,20,47,1474.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-02-17,2009,5,20,48,1522.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-02-18,2009,5,21,49,1576.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2010-02-19,2009,5,21,50,1639,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2010-02-20,2009,5,21,51,1708.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.095,1547,0.91,1100,447,51,10,14,8,364,100,18,21,13,457,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-02-21,2009,5,21,52,1779.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.091,1618,0.91,1100,518,51,10,16,11,430,100,18,23,16,523,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2010-02-22,2009,5,21,53,1858.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.087,1697,0.91,1100,597,51,10,18,13,505,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2010-02-23,2009,5,21,54,1953.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.083,1791,0.92,1100,691,51,10,18,16,596,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2010-02-24,2009,5,21,55,2056.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.079,1895,0.92,1100,795,51,10,18,19,697,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-02-25,2009,5,22,56,2161.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.075,2000,0.93,1100,900,51,10,18,22,799,100,18,25,27,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2010-02-26,2009,5,22,57,2268.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.071,2107,0.93,1100,1010,51,10,18,25,903,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-02-27,2009,5,22,58,2332,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2170,0.93,1100,1070,51,10,18,27,964,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-02-28,2009,5,22,59,2396,0.11,2,Mod_Wet,49,8,7,5,93,162,0.068,2234,0.93,1100,1130,51,10,18,29,1030,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-03-01,2009,6,22,60,2460.5,0.1,2,Mod_Wet,59,11,12,13,144,239,0.097,2222,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-03-02,2009,6,22,61,2533.3,0.095,2,Mod_Wet,59,11,12,13,144,239,0.094,2294,0.91,1100,1190,41,7,13,23,1110,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2010-03-03,2009,6,22,62,2614.5,0.088,2,Mod_Wet,59,11,12,13,144,239,0.091,2376,0.91,1100,1280,41,7,13,25,1190,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2010-03-04,2009,6,23,63,2696.6,0.082,2,Mod_Wet,59,11,12,13,144,239,0.089,2458,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2010-03-05,2009,6,23,64,2771.4,0.075,2,Mod_Wet,59,11,12,13,144,239,0.086,2532,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-03-06,2009,6,23,65,2854.9,0.068,2,Mod_Wet,59,11,12,13,144,239,0.084,2616,0.92,1100,1520,41,7,13,32,1420,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-03-07,2009,6,23,66,2947.2,0.061,2,Mod_Wet,59,11,12,13,144,239,0.081,2708,0.92,1100,1610,41,7,13,35,1510,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2010-03-08,2009,6,23,67,3048.5,0.054,2,Mod_Wet,59,11,12,13,144,239,0.078,2809,0.92,1100,1710,41,7,13,38,1610,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2010-03-09,2009,6,23,68,3159,0.048,2,Mod_Wet,59,11,12,13,144,239,0.076,2920,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2010-03-10,2009,6,23,69,3278.9,0.042,2,Mod_Wet,59,11,12,13,144,239,0.073,3040,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2010-03-11,2009,6,24,70,3383.4,0.037,2,Mod_Wet,59,11,12,13,144,239,0.071,3144,0.93,1100,2040,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2010-03-12,2009,6,24,71,3488.7,0.032,2,Mod_Wet,59,11,12,13,144,239,0.069,3250,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2010-03-13,2009,6,24,72,3595,0.028,2,Mod_Wet,59,11,12,13,144,239,0.067,3356,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-03-14,2009,6,24,73,3702.1,0.025,2,Mod_Wet,59,11,12,13,144,239,0.065,3463,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2010-03-15,2009,6,24,74,3810.2,0.022,2,Mod_Wet,59,11,12,13,144,239,0.063,3571,0.94,1100,2470,41,7,13,61,2350,100,18,25,74,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2010-03-16,2009,6,24,75,3910.3,0.019,2,Mod_Wet,59,11,12,13,144,239,0.061,3671,0.94,1100,2570,41,7,13,64,2450,100,18,25,77,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2010-03-17,2009,6,24,76,4002.3,0.017,2,Mod_Wet,59,11,12,13,144,239,0.06,3763,0.94,1100,2660,41,7,13,67,2540,100,18,25,80,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2010-03-18,2009,6,25,77,4077.3,0.015,2,Mod_Wet,59,11,12,13,144,239,0.059,3838,0.94,1100,2740,41,7,13,67,2610,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-03-19,2009,6,25,78,4134.8,0.014,2,Mod_Wet,59,11,12,13,144,239,0.058,3896,0.94,1100,2800,41,7,13,67,2670,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2010-03-20,2009,6,25,79,4183.7,0.013,2,Mod_Wet,59,11,12,13,144,239,0.057,3945,0.94,1100,2850,41,7,13,67,2720,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2010-03-21,2009,6,25,80,4232.7,0.012,2,Mod_Wet,59,11,12,13,144,239,0.057,3994,0.94,1100,2890,41,7,13,67,2770,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2010-03-22,2009,6,25,81,4273,0.011,2,Mod_Wet,59,11,12,13,144,239,0.056,4034,0.94,1100,2930,41,7,13,67,2810,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-03-23,2009,6,25,82,4313.3,0.01,2,Mod_Wet,59,11,12,13,144,239,0.055,4074,0.94,1100,2970,41,7,13,67,2850,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2010-03-24,2009,6,25,83,4344.8,0.0096,2,Mod_Wet,59,11,12,13,144,239,0.055,4106,0.94,1100,3010,41,7,13,67,2880,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2010-03-25,2009,6,26,84,4367.2,0.0091,2,Mod_Wet,59,11,12,13,144,239,0.055,4128,0.94,1100,3030,41,7,13,67,2900,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2010-03-26,2009,6,26,85,4380.8,0.0088,2,Mod_Wet,59,11,12,13,144,239,0.055,4142,0.94,1100,3040,41,7,13,67,2910,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2010-03-27,2009,6,26,86,4385.3,0.0087,2,Mod_Wet,59,11,12,13,144,239,0.054,4146,0.94,1100,3050,41,7,13,67,2920,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2010-03-28,2009,6,26,87,4389.8,0.0086,2,Mod_Wet,59,11,12,13,144,239,0.054,4151,0.95,1100,3050,41,7,13,67,2920,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2010-03-29,2009,6,26,88,4394.3,0.0085,2,Mod_Wet,59,11,12,13,144,239,0.054,4155,0.95,1100,3060,41,7,13,67,2930,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2010-03-30,2009,6,26,89,4389.8,0.0086,2,Mod_Wet,59,11,12,13,144,239,0.054,4151,0.95,1100,3050,41,7,13,67,2920,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2010-03-31,2009,6,26,90,4385.3,0.0087,2,Mod_Wet,59,11,12,13,144,239,0.054,4146,0.94,1100,3050,41,7,13,67,2920,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2010-04-01,2009,7,27,91,4380.8,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.067,4086,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2010-04-02,2009,7,27,92,4376.3,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.067,4081,0.93,1100,2980,30,4,7,55,2890,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2010-04-03,2009,7,27,93,4371.7,0.009,2,Mod_Wet,70,14,18,25,168,295,0.068,4077,0.93,1100,2980,30,4,7,55,2880,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2010-04-04,2009,7,27,94,4376.3,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.067,4081,0.93,1100,2980,30,4,7,55,2890,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2010-04-05,2009,7,27,95,4380.8,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.067,4086,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2010-04-06,2009,7,27,96,4385.3,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2010-04-07,2009,7,27,97,4398.8,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.067,4104,0.93,1100,3000,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2010-04-08,2009,7,28,98,4421.4,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2010-04-09,2009,7,28,99,4443.9,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.066,4149,0.93,1100,3050,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2010-04-10,2009,7,28,100,4466.6,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2010-04-11,2009,7,28,101,4489.2,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2010-04-12,2009,7,28,102,4511.9,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2010-04-13,2009,7,28,103,4525.6,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2010-04-14,2009,7,28,104,4539.2,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.065,4244,0.94,1100,3140,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-04-15,2009,7,29,105,4543.8,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-04-16,2009,7,29,106,4548.3,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2010-04-17,2009,7,29,107,4543.8,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-04-18,2009,7,29,108,4539.2,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.065,4244,0.94,1100,3140,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-04-19,2009,7,29,109,4534.7,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.065,4240,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-04-20,2009,7,29,110,4530.1,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.065,4235,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2010-04-21,2009,7,29,111,4525.6,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2010-04-22,2009,7,30,112,4511.9,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2010-04-23,2009,7,30,113,4498.3,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.066,4203,0.93,1100,3100,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2010-04-24,2009,7,30,114,4475.6,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.066,4181,0.93,1100,3080,30,4,7,55,2990,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2010-04-25,2009,7,30,115,4453,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.066,4158,0.93,1100,3060,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2010-04-26,2009,7,30,116,4430.4,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2010-04-27,2009,7,30,117,4407.8,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.067,4113,0.93,1100,3010,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2010-04-28,2009,7,30,118,4385.3,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2010-04-29,2009,7,31,119,4353.7,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.068,4059,0.93,1100,2960,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2010-04-30,2009,7,31,120,4322.3,0.01,2,Mod_Wet,70,14,18,25,168,295,0.068,4027,0.93,1100,2930,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2010-05-01,2009,8,31,121,4290.9,0.011,1,Wet,71,14,18,24,213,340,0.079,3951,0.92,1100,2850,29,4,7,56,2760,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2010-05-02,2009,8,31,122,4259.6,0.011,1,Wet,71,14,18,24,213,340,0.08,3920,0.92,1100,2820,29,4,7,56,2720,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2010-05-03,2009,8,31,123,4219.4,0.012,1,Wet,71,14,18,24,213,340,0.081,3879,0.92,1100,2780,29,4,7,56,2680,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-05-04,2009,8,31,124,4179.3,0.013,1,Wet,71,14,18,24,213,340,0.081,3839,0.92,1100,2740,29,4,7,56,2640,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2010-05-05,2009,8,31,125,4130.4,0.014,1,Wet,71,14,18,24,213,340,0.082,3790,0.92,1100,2690,29,4,7,56,2590,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2010-05-06,2009,8,32,126,4081.7,0.015,1,Wet,71,14,18,24,213,340,0.083,3742,0.92,1100,2640,29,4,7,55,2550,100,18,25,79,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-05-07,2009,8,32,127,4024.3,0.016,1,Wet,71,14,18,24,213,340,0.085,3684,0.92,1100,2580,29,4,7,54,2490,100,18,25,78,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2010-05-08,2009,8,32,128,3967.2,0.018,1,Wet,71,14,18,24,213,340,0.086,3627,0.91,1100,2530,29,4,7,52,2440,100,18,25,76,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2010-05-09,2009,8,32,129,3910.3,0.019,1,Wet,71,14,18,24,213,340,0.087,3570,0.91,1100,2470,29,4,7,50,2380,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2010-05-10,2009,8,32,130,3853.6,0.02,1,Wet,71,14,18,24,213,340,0.088,3514,0.91,1100,2410,29,4,7,48,2330,100,18,25,72,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2010-05-11,2009,8,32,131,3797.2,0.022,1,Wet,71,14,18,24,213,340,0.089,3457,0.91,1100,2360,29,4,7,47,2270,100,18,25,71,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2010-05-12,2009,8,32,132,3740.9,0.024,1,Wet,71,14,18,24,213,340,0.091,3401,0.91,1100,2300,29,4,7,45,2220,100,18,25,69,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2010-05-13,2009,8,33,133,3684.9,0.025,1,Wet,71,14,18,24,213,340,0.092,3345,0.91,1100,2250,29,4,7,43,2160,100,18,25,67,2380,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2010-05-14,2009,8,33,134,3629.2,0.027,1,Wet,71,14,18,24,213,340,0.094,3289,0.91,1100,2190,29,4,7,42,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2010-05-15,2009,8,33,135,3573.7,0.029,1,Wet,71,14,18,24,213,340,0.095,3234,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-05-16,2009,8,33,136,3518.4,0.031,1,Wet,71,14,18,24,213,340,0.097,3178,0.9,1100,2080,29,4,7,38,2000,100,18,25,62,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2010-05-17,2009,8,33,137,3463.3,0.033,1,Wet,71,14,18,24,213,340,0.098,3123,0.9,1100,2020,29,4,7,37,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2010-05-18,2009,8,33,138,3408.6,0.036,1,Wet,71,14,18,24,213,340,0.1,3069,0.9,1100,1970,29,4,7,35,1890,100,18,25,59,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2010-05-19,2009,8,33,139,3354,0.039,1,Wet,71,14,18,24,213,340,0.1,3014,0.9,1100,1910,29,4,7,33,1840,100,18,25,57,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-05-20,2009,8,34,140,3299.7,0.041,1,Wet,71,14,18,24,213,340,0.1,2960,0.9,1100,1860,29,4,7,32,1790,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2010-05-21,2009,8,34,141,3229.1,0.045,1,Wet,71,14,18,24,213,340,0.1,2889,0.9,1100,1790,29,4,7,30,1720,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2010-05-22,2009,8,34,142,3150.8,0.048,1,Wet,71,14,18,24,213,340,0.11,2811,0.89,1100,1710,29,4,7,27,1640,100,18,25,51,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-05-23,2009,8,34,143,3081.1,0.052,1,Wet,71,14,18,24,213,340,0.11,2741,0.89,1100,1640,29,4,7,25,1580,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2010-05-24,2009,8,34,144,3011.9,0.057,1,Wet,71,14,18,24,213,340,0.11,2672,0.89,1100,1570,29,4,7,23,1510,100,18,25,47,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2010-05-25,2009,8,34,145,2943.2,0.061,1,Wet,71,14,18,24,213,340,0.12,2603,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2010-05-26,2009,8,34,146,2874.9,0.066,1,Wet,71,14,18,24,213,340,0.12,2535,0.88,1100,1440,29,4,7,19,1380,100,18,25,43,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2010-05-27,2009,8,35,147,2815.1,0.07,1,Wet,71,14,18,24,213,340,0.12,2475,0.88,1100,1380,29,4,7,17,1320,100,18,25,41,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2010-05-28,2009,8,35,148,2755.6,0.076,1,Wet,71,14,18,24,213,340,0.12,2416,0.88,1100,1320,29,4,7,15,1260,100,18,25,39,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2010-05-29,2009,8,35,149,2696.6,0.082,1,Wet,71,14,18,24,213,340,0.13,2357,0.87,1100,1260,29,4,7,14,1200,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2010-05-30,2009,8,35,150,2637.9,0.086,1,Wet,71,14,18,24,213,340,0.13,2298,0.87,1100,1200,29,4,7,12,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2010-05-31,2009,8,35,151,2579.6,0.091,1,Wet,71,14,18,24,213,340,0.13,2240,0.87,1100,1140,29,4,7,10,1090,100,18,25,34,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2010-06-01,2009,9,35,152,2521.8,0.095,1,Wet,67,13,15,17,181,293,0.12,2229,0.88,1100,1130,33,5,10,17,1060,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-06-02,2009,9,35,153,2472,0.099,1,Wet,67,13,15,17,181,293,0.12,2179,0.88,1100,1080,33,5,10,15,1020,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2010-06-03,2009,9,36,154,2422.5,0.1,1,Wet,67,13,15,17,181,293,0.12,2129,0.88,1100,1030,33,5,10,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-06-04,2009,9,36,155,2373.3,0.11,1,Wet,67,13,15,17,181,293,0.12,2080,0.88,1100,980,33,5,10,12,920,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-06-05,2009,9,36,156,2324.5,0.11,1,Wet,67,13,15,17,181,293,0.13,2031,0.87,1100,931,33,5,10,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2010-06-06,2009,9,36,157,2276,0.12,1,Wet,67,13,15,17,181,293,0.13,1983,0.87,1100,883,33,5,10,9,826,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-06-07,2009,9,36,158,2213.1,0.12,1,Wet,67,13,15,17,181,293,0.13,1920,0.87,1100,820,33,5,10,8,764,100,18,25,25,945,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2010-06-08,2009,9,36,159,2150.7,0.13,1,Wet,67,13,15,17,181,293,0.14,1858,0.86,1100,758,33,5,10,6,704,100,18,25,23,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2010-06-09,2009,9,36,160,2089,0.13,1,Wet,67,13,15,17,181,293,0.14,1796,0.86,1100,696,33,5,10,4,644,100,18,25,21,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2010-06-10,2009,9,37,161,2035.1,0.13,1,Wet,67,13,15,17,181,293,0.14,1742,0.86,1100,642,33,5,10,2,592,100,18,25,19,773,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-06-11,2009,9,37,162,1981.6,0.14,1,Wet,67,13,15,17,181,293,0.15,1689,0.85,1100,589,33,5,10,1,540,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-06-12,2009,9,37,163,1928.7,0.14,1,Wet,67,13,15,17,181,293,0.15,1636,0.85,1100,536,33,5,10,-1,489,100,18,25,16,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2010-06-13,2009,9,37,164,1876.3,0.15,1,Wet,67,13,15,17,181,293,0.16,1583,0.84,1100,483,33,5,10,-3,438,100,18,25,14,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-06-14,2009,9,37,165,1831.3,0.15,1,Wet,67,13,15,17,181,293,0.16,1538,0.84,1100,438,33,5,10,-4,394,100,18,25,13,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-06-15,2009,9,37,166,1786.7,0.16,1,Wet,67,13,15,17,181,293,0.16,1494,0.84,1100,394,33,5,10,-5,351,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-06-16,2009,9,37,167,1742.5,0.16,1,Wet,67,13,15,17,181,293,0.17,1450,0.83,1100,350,33,5,10,-6,308,100,18,25,11,489,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-06-17,2009,9,38,168,1698.8,0.17,1,Wet,67,13,15,17,181,293,0.17,1406,0.83,1100,306,33,5,9,-8,267,100,18,24,9,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-06-18,2009,9,38,169,1662.2,0.17,1,Wet,67,13,15,17,181,293,0.18,1369,0.82,1100,269,33,5,8,-9,232,100,18,23,8,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-06-19,2009,9,38,170,1625.8,0.18,1,Wet,67,13,15,17,181,293,0.18,1333,0.82,1100,233,33,5,7,-10,198,100,18,22,7,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2010-06-20,2009,9,38,171,1589.8,0.18,1,Wet,67,13,15,17,181,293,0.18,1297,0.82,1100,197,33,5,6,-11,164,100,18,21,6,345,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-21,2009,9,38,172,1554.2,0.19,1,Wet,67,13,15,17,181,293,0.19,1261,0.81,1100,161,33,5,5,-12,130,100,18,20,5,311,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-06-22,2009,9,38,173,1518.9,0.2,1,Wet,67,13,15,17,181,293,0.19,1226,0.81,1100,126,28,4,4,-13,103,95,17,19,4,284,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2010-06-23,2009,9,38,174,1490.2,0.2,1,Wet,67,13,15,17,181,293,0.2,1197,0.8,1100,97,22,3,3,-14,83,89,16,18,3,264,1220,990,969.5,20.5,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2010-06-24,2009,9,39,175,1461.8,0.21,1,Wet,67,13,15,17,181,293,0.2,1169,0.8,1100,69,16,2,2,-15,64,83,15,17,2,245,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2010-06-25,2009,9,39,176,1433.7,0.21,1,Wet,67,13,15,17,181,293,0.2,1141,0.8,1100,41,9,1,1,-16,46,76,14,16,1,227,1210,990,969.3,20.7,0.854,0.648,0.0313,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-06-26,2009,9,39,177,1405.8,0.22,1,Wet,67,13,15,17,181,293,0.21,1113,0.79,1100,13,3,0,0,-17,27,70,13,15,0,208,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-06-27,2009,9,39,178,1366,0.23,1,Wet,67,13,15,17,181,293,0.21,1073,0.79,1073,0,0,0,0,-17,17,67,13,15,0,198,1170,990,969.1,20.9,0.798,0.587,0.028,1.39,0.0661,4,0.295,1.68,0.0802,19.3,0.953,0.98,0.934,48.3,47.4,189,4550
2010-06-28,2009,9,39,179,1314.8,0.23,1,Wet,67,13,15,17,181,293,0.22,1022,0.78,1022,0,0,0,0,-17,17,67,13,15,0,198,1120,990,968.9,21.1,0.723,0.472,0.0224,1.2,0.0566,4,0.284,1.48,0.0701,19.6,0.954,0.98,0.935,46.9,46,184,4420
2010-06-29,2009,9,39,180,1270.5,0.24,1,Wet,67,13,15,17,181,293,0.23,977.5,0.77,977.5,0,0,0,0,-17,17,67,13,15,0,198,1070,990,968.8,21.2,0.658,0.412,0.0194,1.07,0.0504,4,0.272,1.34,0.0632,19.9,0.955,0.98,0.936,45.5,44.6,179,4290
2010-06-30,2009,9,39,181,1227,0.24,1,Wet,67,13,15,17,181,293,0.24,934,0.76,934,0,0,0,0,-17,17,67,13,15,0,198,1030,990,968.6,21.4,0.597,0.391,0.0183,0.988,0.0462,4,0.258,1.25,0.0582,20.1,0.955,0.98,0.936,44,43.1,173,4140
2010-07-01,2009,10,40,182,1190,0.25,1,Wet,63,12,13,13,155,256,0.21,934,0.79,934,0,0,0,0,-13,13,63,12,13,0,168,1020,990,968.5,21.5,0.59,0.391,0.0182,0.982,0.0456,4,0.258,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4170
2010-07-02,2009,10,40,183,1153.7,0.26,1,Wet,63,12,13,13,155,256,0.22,897.7,0.78,897.7,0,0,0,0,-13,13,63,12,13,0,168,986,990,968.4,21.6,0.557,0.373,0.0173,0.931,0.0431,4,0.245,1.18,0.0544,20.4,0.955,0.98,0.936,43,42.1,168,4040
2010-07-03,2009,10,40,184,1118.1,0.26,1,Wet,63,12,13,13,155,256,0.23,862.1,0.77,862.1,0,0,0,0,-13,13,63,12,13,0,168,950,990,968.3,21.7,0.525,0.356,0.0164,0.881,0.0405,4,0.233,1.11,0.0513,20.6,0.954,0.979,0.934,41.6,40.7,163,3910
2010-07-04,2009,10,40,185,1088.6,0.27,1,Wet,63,12,13,13,155,256,0.23,832.6,0.77,832.6,0,0,0,0,-13,13,63,12,13,0,168,921,990,968.2,21.8,0.498,0.342,0.0157,0.84,0.0385,4,0.223,1.06,0.0487,20.8,0.953,0.977,0.931,40.4,39.5,158,3790
2010-07-05,2009,10,40,186,1059.6,0.27,1,Wet,63,12,13,13,155,256,0.24,803.6,0.76,803.6,0,0,0,0,-13,13,63,12,13,0,168,892,990,968.1,21.9,0.471,0.328,0.015,0.799,0.0365,4,0.214,1.01,0.0462,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2010-07-06,2009,10,40,187,1036.4,0.28,1,Wet,63,12,13,13,155,256,0.25,780.4,0.75,780.4,0,0,0,0,-13,13,63,12,13,0,168,868,990,968,22,0.45,0.317,0.0144,0.767,0.0349,3,0.288,1.05,0.048,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2010-07-07,2009,10,40,188,1013.6,0.28,1,Wet,63,12,13,13,155,256,0.25,757.6,0.75,757.6,0,0,0,0,-13,13,63,12,13,0,168,846,990,967.9,22.1,0.429,0.306,0.0139,0.735,0.0333,3,0.282,1.02,0.0461,21,0.957,0.98,0.937,49.8,48.2,145,3470
2010-07-08,2009,10,41,189,991.23,0.29,1,Wet,63,12,13,13,155,256,0.26,735.2,0.74,735.2,0,0,0,0,-13,13,63,12,13,0,168,823,990,967.9,22.1,0.409,0.292,0.0132,0.701,0.0317,3,0.273,0.974,0.044,21.2,0.957,0.98,0.937,48.6,47.7,143,3430
2010-07-09,2009,10,41,190,969.33,0.3,1,Wet,63,12,13,13,155,256,0.26,713.3,0.74,713.3,0,0,0,0,-13,13,63,12,13,0,168,801,990,967.8,22.2,0.389,0.278,0.0125,0.666,0.03,3,0.263,0.93,0.0418,21.3,0.956,0.98,0.937,47.5,46.5,140,3350
2010-07-10,2009,10,41,191,947.93,0.3,1,Wet,63,12,13,13,155,256,0.27,691.9,0.73,691.9,0,0,0,0,-13,13,63,12,13,0,168,780,990,967.7,22.3,0.37,0.263,0.0118,0.633,0.0284,3,0.254,0.887,0.0398,21.4,0.956,0.98,0.937,46.3,45.4,136,3270
2010-07-11,2009,10,41,192,931.65,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2010-07-12,2009,10,41,193,915.71,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2010-07-13,2009,10,41,194,900.13,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2010-07-14,2009,10,41,195,884.93,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2010-07-15,2009,10,42,196,870.14,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2010-07-16,2009,10,42,197,855.79,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2010-07-17,2009,10,42,198,841.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2010-07-18,2009,10,42,199,828.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2010-07-19,2009,10,42,200,815.86,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2010-07-20,2009,10,42,201,807.18,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2010-07-21,2009,10,42,202,798.9,0.35,1,Wet,63,12,13,13,155,256,0.32,542.9,0.68,542.9,0,0,0,0,-13,13,63,12,13,0,168,631,990,967.1,22.9,0.285,0.164,0.00715,0.449,0.0196,3,0.187,0.636,0.0277,22.3,0.95,0.971,0.922,37.5,36.4,109,2620
2010-07-22,2009,10,43,203,791.07,0.36,1,Wet,63,12,13,13,155,256,0.32,535.1,0.68,535.1,0,0,0,0,-13,13,63,12,13,0,168,623,990,967.1,22.9,0.281,0.158,0.00691,0.439,0.0191,3,0.183,0.622,0.0271,22.3,0.949,0.97,0.921,37.1,35.9,108,2590
2010-07-23,2009,10,43,204,783.79,0.36,1,Wet,63,12,13,13,155,256,0.33,527.8,0.67,527.8,0,0,0,0,-13,13,63,12,13,0,168,616,990,967,23,0.276,0.154,0.00669,0.43,0.0187,3,0.18,0.61,0.0266,22.4,0.949,0.97,0.92,36.6,35.5,107,2560
2010-07-24,2009,10,43,205,777.21,0.36,1,Wet,63,12,13,13,155,256,0.33,521.2,0.67,521.2,0,0,0,0,-13,13,63,12,13,0,168,609,990,967,23,0.273,0.149,0.00649,0.422,0.0184,3,0.177,0.599,0.0261,22.4,0.948,0.97,0.92,36.2,35.1,105,2530
2010-07-25,2009,10,43,206,770.31,0.37,1,Wet,63,12,13,13,155,256,0.33,514.3,0.67,514.3,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.145,0.00628,0.413,0.018,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.7,104,2500
2010-07-26,2009,10,43,207,762.39,0.37,1,Wet,63,12,13,13,155,256,0.34,506.4,0.66,506.4,0,0,0,0,-13,13,63,12,13,0,168,594,990,966.9,23.1,0.264,0.139,0.00604,0.404,0.0175,3,0.17,0.574,0.0249,22.5,0.947,0.97,0.918,35.2,34.2,103,2460
2010-07-27,2009,10,43,208,749.53,0.38,1,Wet,63,12,13,13,155,256,0.34,493.5,0.66,493.5,0,0,0,0,-13,13,63,12,13,0,168,582,990,966.9,23.1,0.257,0.132,0.00571,0.389,0.0168,2,0.276,0.665,0.0288,22.4,0.956,0.98,0.937,51.9,48.2,96.4,2310
2010-07-28,2009,10,43,209,738.32,0.38,1,Wet,63,12,13,13,155,256,0.35,482.3,0.65,482.3,0,0,0,0,-13,13,63,12,13,0,168,570,990,966.9,23.1,0.251,0.127,0.00547,0.377,0.0163,2,0.268,0.645,0.0279,22.5,0.957,0.98,0.937,50.9,48.2,96.4,2310
2010-07-29,2009,10,44,210,726.56,0.39,1,Wet,63,12,13,13,155,256,0.35,470.6,0.65,470.6,0,0,0,0,-13,13,63,12,13,0,168,559,990,966.8,23.2,0.244,0.121,0.00522,0.365,0.0157,2,0.26,0.625,0.027,22.6,0.957,0.98,0.938,49.8,48.2,96.4,2310
2010-07-30,2009,10,44,211,715.35,0.39,1,Wet,63,12,13,13,155,256,0.36,459.4,0.64,459.4,0,0,0,0,-13,13,63,12,13,0,168,547,990,966.8,23.2,0.238,0.116,0.00498,0.353,0.0152,2,0.253,0.606,0.0261,22.6,0.957,0.98,0.938,48.8,47.8,95.7,2300
2010-07-31,2009,10,44,212,705.24,0.39,1,Wet,63,12,13,13,155,256,0.36,449.2,0.64,449.2,0,0,0,0,-13,13,63,12,13,0,168,537,990,966.7,23.3,0.232,0.111,0.00477,0.343,0.0147,2,0.246,0.589,0.0253,22.7,0.958,0.98,0.939,47.9,46.9,93.8,2250
2010-08-01,2009,11,44,213,693.48,0.4,1,Wet,58,10,10,7,117,202,0.29,491.5,0.71,491.5,0,0,0,0,-7,7,58,10,10,0,124,569,990,966.7,23.3,0.25,0.131,0.00562,0.381,0.0163,2,0.274,0.655,0.0281,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2010-08-02,2009,11,44,214,682.27,0.4,1,Wet,58,10,10,7,117,202,0.3,480.3,0.7,480.3,0,0,0,0,-7,7,58,10,10,0,124,558,990,966.6,23.4,0.244,0.126,0.00538,0.369,0.0158,2,0.267,0.636,0.0272,22.7,0.956,0.98,0.937,51.2,48.2,96.4,2310
