date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-08-03,2009,11,44,215,670.51,0.41,1,Wet,58,10,10,7,117,202,0.3,468.5,0.7,468.5,0,0,0,0,-7,7,58,10,10,0,124,547,990,966.6,23.4,0.237,0.12,0.00513,0.357,0.0153,2,0.259,0.616,0.0263,22.8,0.957,0.98,0.938,50.1,48.2,96.4,2310
2010-08-04,2009,11,44,216,660.39,0.41,1,Wet,58,10,10,7,117,202,0.31,458.4,0.69,458.4,0,0,0,0,-7,7,58,10,10,0,124,536,990,966.5,23.5,0.231,0.115,0.00492,0.347,0.0148,2,0.252,0.599,0.0255,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2010-08-05,2009,11,45,217,649.73,0.42,1,Wet,58,10,10,7,117,202,0.31,447.7,0.69,447.7,0,0,0,0,-7,7,58,10,10,0,124,526,990,966.5,23.5,0.225,0.11,0.00469,0.336,0.0143,2,0.245,0.58,0.0247,22.9,0.958,0.98,0.939,48.2,47.2,94.5,2270
2010-08-06,2009,11,45,218,639.06,0.43,1,Wet,58,10,10,7,117,202,0.32,437.1,0.68,437.1,0,0,0,0,-7,7,58,10,10,0,124,515,990,966.5,23.5,0.219,0.105,0.00447,0.325,0.0138,2,0.238,0.562,0.0239,23,0.957,0.98,0.938,47.1,46.2,92.4,2220
2010-08-07,2009,11,45,219,628.95,0.43,1,Wet,58,10,10,7,117,202,0.32,426.9,0.68,426.9,0,0,0,0,-7,7,58,10,10,0,124,505,990,966.4,23.6,0.214,0.101,0.00426,0.314,0.0133,2,0.231,0.545,0.0231,23,0.957,0.98,0.937,46.1,45.2,90.4,2170
2010-08-08,2009,11,45,220,619.92,0.43,1,Wet,58,10,10,7,117,202,0.33,417.9,0.67,417.9,0,0,0,0,-7,7,58,10,10,0,124,496,990,966.4,23.6,0.211,0.0963,0.00408,0.307,0.013,2,0.225,0.531,0.0225,23.1,0.956,0.98,0.937,45.2,44.3,88.7,2130
2010-08-09,2009,11,45,221,610.35,0.44,1,Wet,58,10,10,7,117,202,0.33,408.4,0.67,408.4,0,0,0,0,-7,7,58,10,10,0,124,486,990,966.3,23.7,0.207,0.0917,0.00388,0.299,0.0126,2,0.218,0.517,0.0219,23.1,0.955,0.98,0.936,44.3,43.4,86.8,2080
2010-08-10,2009,11,45,222,600.78,0.44,1,Wet,58,10,10,7,117,202,0.34,398.8,0.66,398.8,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0872,0.00368,0.291,0.0123,2,0.212,0.503,0.0212,23.2,0.955,0.98,0.936,43.3,42.4,84.9,2040
2010-08-11,2009,11,45,223,591.76,0.45,1,Wet,58,10,10,7,117,202,0.34,389.8,0.66,389.8,0,0,0,0,-7,7,58,10,10,0,124,468,990,966.3,23.7,0.201,0.083,0.0035,0.284,0.0119,2,0.206,0.489,0.0206,23.2,0.954,0.98,0.934,42.4,41.5,83,1990
2010-08-12,2009,11,46,224,583.83,0.45,1,Wet,58,10,10,7,117,202,0.35,381.8,0.65,381.8,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0792,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.4,1950
2010-08-13,2009,11,46,225,575.35,0.45,1,Wet,58,10,10,7,117,202,0.35,373.4,0.65,373.4,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0752,0.00316,0.27,0.0113,2,0.195,0.465,0.0195,23.3,0.952,0.977,0.93,40.7,39.8,79.5,1910
2010-08-14,2009,11,46,226,566.88,0.46,1,Wet,58,10,10,7,117,202,0.36,364.9,0.64,364.9,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0712,0.00299,0.263,0.011,2,0.189,0.452,0.0189,23.4,0.95,0.976,0.927,39.8,38.8,77.6,1860
2010-08-15,2009,11,46,227,558.4,0.46,1,Wet,58,10,10,7,117,202,0.36,356.4,0.64,356.4,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.0672,0.00281,0.256,0.0107,2,0.183,0.439,0.0184,23.4,0.949,0.974,0.924,38.9,37.9,75.8,1820
2010-08-16,2009,11,46,228,550.47,0.47,1,Wet,58,10,10,7,117,202,0.37,348.5,0.63,348.5,0,0,0,0,-7,7,58,10,10,0,124,426,990,966.1,23.9,0.186,0.0635,0.00265,0.25,0.0104,2,0.178,0.427,0.0179,23.5,0.948,0.972,0.922,38.1,37,74,1780
2010-08-17,2009,11,46,229,543.64,0.47,1,Wet,58,10,10,7,117,202,0.37,341.6,0.63,341.6,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0603,0.00252,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.4,36.2,72.5,1740
2010-08-18,2009,11,46,230,536.25,0.48,1,Wet,58,10,10,7,117,202,0.38,334.3,0.62,334.3,0,0,0,0,-7,7,58,10,10,0,124,412,990,966,24,0.181,0.0568,0.00237,0.238,0.00991,2,0.168,0.406,0.0169,23.6,0.946,0.97,0.918,36.6,35.5,70.9,1700
2010-08-19,2009,11,47,231,528.87,0.48,1,Wet,58,10,10,7,117,202,0.38,326.9,0.62,326.9,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.178,0.0533,0.00222,0.232,0.00965,2,0.163,0.395,0.0164,23.6,0.945,0.97,0.917,35.8,34.7,69.4,1670
2010-08-20,2009,11,47,232,521.49,0.48,1,Wet,58,10,10,7,117,202,0.39,319.5,0.61,319.5,0,0,0,0,-7,7,58,10,10,0,124,397,990,965.9,24.1,0.176,0.0498,0.00207,0.226,0.00938,2,0.158,0.384,0.016,23.7,0.944,0.97,0.916,35,34,67.9,1630
2010-08-21,2009,11,47,233,514.1,0.49,1,Wet,58,10,10,7,117,202,0.39,312.1,0.61,312.1,0,0,0,0,-7,7,58,10,10,0,124,390,990,965.9,24.1,0.173,0.0463,0.00192,0.22,0.00911,2,0.153,0.373,0.0155,23.7,0.943,0.97,0.915,34.2,33.2,66.4,1590
2010-08-22,2009,11,47,234,507.27,0.49,1,Wet,58,10,10,7,117,202,0.4,305.3,0.6,305.3,0,0,0,0,-7,7,58,10,10,0,124,383,990,965.9,24.1,0.171,0.0431,0.00179,0.214,0.00887,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.5,32.5,65,1560
2010-08-23,2009,11,47,235,500.43,0.5,1,Wet,58,10,10,7,117,202,0.4,298.4,0.6,298.4,0,0,0,0,-7,7,58,10,10,0,124,376,990,965.9,24.1,0.168,0.0399,0.00165,0.208,0.00862,2,0.144,0.352,0.0146,23.8,0.941,0.97,0.912,32.8,31.8,63.5,1530
2010-08-24,2009,11,47,236,494.69,0.5,1,Wet,58,10,10,7,117,202,0.41,292.7,0.59,292.7,0,0,0,0,-7,7,58,10,10,0,124,371,990,965.8,24.2,0.166,0.0371,0.00154,0.204,0.00842,2,0.14,0.344,0.0142,23.8,0.939,0.97,0.911,32.1,31.2,62.3,1500
2010-08-25,2009,11,47,237,488.4,0.5,1,Wet,58,10,10,7,117,202,0.41,286.4,0.59,286.4,0,0,0,0,-7,7,58,10,10,0,124,364,990,965.8,24.2,0.164,0.0342,0.00141,0.198,0.00819,2,0.136,0.334,0.0138,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2010-08-26,2009,11,48,238,482.11,0.51,1,Wet,58,10,10,7,117,202,0.42,280.1,0.58,280.1,0,0,0,0,-7,7,58,10,10,0,124,358,990,965.8,24.2,0.162,0.0312,0.00129,0.193,0.00797,2,0.132,0.325,0.0134,23.9,0.937,0.97,0.909,30.8,29.8,59.7,1430
2010-08-27,2009,11,48,239,475.82,0.51,1,Wet,58,10,10,7,117,202,0.42,273.8,0.57,273.8,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0282,0.00116,0.188,0.00775,2,0.127,0.315,0.013,23.9,0.935,0.97,0.907,30.1,29.2,58.3,1400
2010-08-28,2009,11,48,240,469.53,0.52,1,Wet,58,10,10,7,117,202,0.43,267.5,0.57,267.5,0,0,0,0,-7,7,58,10,10,0,124,346,990,965.7,24.3,0.157,0.0253,0.00104,0.183,0.00752,2,0.123,0.306,0.0126,24,0.934,0.97,0.906,29.4,28.5,57,1370
2010-08-29,2009,11,48,241,463.79,0.52,1,Wet,58,10,10,7,117,202,0.44,261.8,0.56,261.8,0,0,0,0,-7,7,58,10,10,0,124,340,990,965.7,24.3,0.155,0.0226,0.000928,0.178,0.00732,2,0.119,0.297,0.0122,24,0.933,0.97,0.905,28.8,27.9,55.8,1340
2010-08-30,2009,11,48,242,458.05,0.53,1,Wet,58,10,10,7,117,202,0.44,256.1,0.56,256.1,0,0,0,0,-7,7,58,10,10,0,124,334,990,965.7,24.3,0.153,0.0199,0.000816,0.173,0.00712,2,0.115,0.289,0.0119,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2010-08-31,2009,11,48,243,452.31,0.53,1,Wet,58,10,10,7,117,202,0.45,250.3,0.55,250.3,0,0,0,0,-7,7,58,10,10,0,124,328,990,965.6,24.4,0.151,0.0171,0.000704,0.169,0.00692,2,0.111,0.28,0.0115,24.1,0.93,0.97,0.902,27.5,26.7,53.3,1280
2010-09-01,2009,12,48,244,446.56,0.53,1,Wet,48,8,7,4,79,146,0.33,300.6,0.67,300.6,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.0409,0.00168,0.205,0.00839,2,0.145,0.35,0.0144,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
2010-09-02,2009,12,49,245,439.18,0.54,1,Wet,48,8,7,4,79,146,0.33,293.2,0.67,293.2,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0374,0.00153,0.199,0.00813,2,0.14,0.339,0.0139,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2010-09-03,2009,12,49,246,432.35,0.54,1,Wet,48,8,7,4,79,146,0.34,286.4,0.66,286.4,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.0342,0.0014,0.193,0.00789,2,0.136,0.329,0.0134,24.1,0.938,0.97,0.91,31.8,30.8,61.6,1480
2010-09-04,2009,12,49,247,426.6,0.55,1,Wet,48,8,7,4,79,146,0.34,280.6,0.66,280.6,0,0,0,0,-4,4,48,8,7,0,83,344,990,965.5,24.5,0.157,0.0314,0.00128,0.188,0.00769,2,0.132,0.32,0.0131,24.2,0.937,0.97,0.908,31.1,30.2,60.4,1450
2010-09-05,2009,12,49,248,420.31,0.55,1,Wet,48,8,7,4,79,146,0.35,274.3,0.65,274.3,0,0,0,0,-4,4,48,8,7,0,83,337,990,965.5,24.5,0.155,0.0285,0.00116,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2010-09-06,2009,12,49,249,414.03,0.56,1,Wet,48,8,7,4,79,146,0.35,268,0.65,268,0,0,0,0,-4,4,48,8,7,0,83,331,990,965.5,24.5,0.152,0.0255,0.00104,0.178,0.00725,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.7,1380
2010-09-07,2009,12,49,250,407.74,0.56,1,Wet,48,8,7,4,79,146,0.36,261.7,0.64,261.7,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0225,0.000918,0.173,0.00703,2,0.119,0.292,0.0119,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2010-09-08,2009,12,49,251,401.99,0.57,1,Wet,48,8,7,4,79,146,0.36,256,0.64,256,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.0198,0.000806,0.168,0.00683,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.1,1320
2010-09-09,2009,12,50,252,396.25,0.57,1,Wet,48,8,7,4,79,146,0.37,250.3,0.63,250.3,0,0,0,0,-4,4,48,8,7,0,83,313,990,965.4,24.6,0.146,0.0171,0.000695,0.163,0.00663,2,0.111,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2010-09-10,2009,12,50,253,391.6,0.58,1,Wet,48,8,7,4,79,146,0.37,245.6,0.63,245.6,0,0,0,0,-4,4,48,8,7,0,83,309,990,965.4,24.6,0.144,0.0166,0.000675,0.161,0.00654,2,0.108,0.269,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.9,1270
2010-09-11,2009,12,50,254,386.41,0.58,1,Wet,48,8,7,4,79,146,0.38,240.4,0.62,240.4,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.143,0.0162,0.000656,0.159,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
2010-09-12,2009,12,50,255,381.21,0.59,1,Wet,48,8,7,4,79,146,0.38,235.2,0.62,235.2,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000638,0.157,0.00634,2,0.101,0.258,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2010-09-13,2009,12,50,256,376.02,0.59,1,Wet,48,8,7,4,79,146,0.39,230,0.61,230,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.000619,0.154,0.00624,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2010-09-14,2009,12,50,257,370.82,0.6,1,Wet,48,8,7,4,79,146,0.39,224.8,0.61,224.8,0,0,0,0,-4,4,48,8,7,0,83,288,990,965.3,24.7,0.137,0.0149,0.0006,0.152,0.00614,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2010-09-15,2009,12,50,258,365.63,0.6,1,Wet,48,8,7,4,79,146,0.4,219.6,0.6,219.6,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.135,0.0144,0.000582,0.15,0.00604,1,0.239,0.389,0.0157,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2010-09-16,2009,12,51,259,360.98,0.61,1,Wet,48,8,7,4,79,146,0.4,215,0.6,215,0,0,0,0,-4,4,48,8,7,0,83,278,990,965.2,24.8,0.134,0.014,0.000566,0.148,0.00596,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-09-17,2009,12,51,260,356.33,0.61,1,Wet,48,8,7,4,79,146,0.41,210.3,0.59,210.3,0,0,0,0,-4,4,48,8,7,0,83,273,990,965.2,24.8,0.132,0.0136,0.000549,0.146,0.00587,1,0.226,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2010-09-18,2009,12,51,261,351.68,0.61,1,Wet,48,8,7,4,79,146,0.41,205.7,0.58,205.7,0,0,0,0,-4,4,48,8,7,0,83,269,990,965.2,24.8,0.13,0.0132,0.000533,0.144,0.00578,1,0.22,0.364,0.0146,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2010-09-19,2009,12,51,262,348.13,0.62,1,Wet,48,8,7,4,79,146,0.42,202.1,0.58,202.1,0,0,0,0,-4,4,48,8,7,0,83,265,990,965.1,24.9,0.129,0.0129,0.00052,0.142,0.00571,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2010-09-20,2009,12,51,263,344.03,0.62,1,Wet,48,8,7,4,79,146,0.42,198,0.58,198,0,0,0,0,-4,4,48,8,7,0,83,261,990,965.1,24.9,0.128,0.0126,0.000506,0.14,0.00564,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2010-09-21,2009,12,51,264,339.92,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,201.9,0.59,201.9,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00564,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2010-09-22,2009,12,51,265,335.82,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2010-09-23,2009,12,52,266,331.72,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2010-09-24,2009,12,52,267,327.62,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2010-09-25,2009,12,52,268,324.06,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2010-09-26,2009,12,52,269,320.51,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2010-09-27,2009,12,52,270,316.96,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,179,0.56,179,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000438,0.13,0.00522,1,0.184,0.315,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,966
2010-09-28,2009,12,52,271,313.4,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,175.4,0.56,175.4,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,944
2010-09-29,2009,12,52,272,309.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
2010-09-30,2009,12,53,273,306.29,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,168.3,0.55,168.3,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.0101,0.000401,0.126,0.00502,1,0.17,0.295,0.0118,24.8,0.945,0.973,0.92,38.6,37.6,37.6,902
2010-10-01,2010,1,1,274,302.74,0.67,2,Mod_Wet,41,6,4,3,56,110,0.36,192.7,0.64,192.7,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.6,43.7,43.7,1050
2010-10-02,2010,1,1,275,301.37,0.68,2,Mod_Wet,41,6,4,3,56,110,0.36,191.4,0.64,191.4,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
2010-10-03,2010,1,1,276,300,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,190,0.63,190,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2010-10-04,2010,1,1,277,297.54,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,187.5,0.63,187.5,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2010-10-05,2010,1,1,278,293.44,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,183.4,0.63,183.4,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2010-10-06,2010,1,1,279,290.98,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,181,0.62,181,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,983
2010-10-07,2010,1,1,280,287.97,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,178,0.62,178,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2010-10-08,2010,1,2,281,284.96,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2010-10-09,2010,1,2,282,281.96,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2010-10-10,2010,1,2,283,278.95,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2010-10-11,2010,1,2,284,275.94,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2010-10-12,2010,1,2,285,272.93,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2010-10-13,2010,1,2,286,269.92,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2010-10-14,2010,1,2,287,269.65,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2010-10-15,2010,1,3,288,269.92,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2010-10-16,2010,1,3,289,268.01,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2010-10-17,2010,1,3,290,265,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,155,0.58,155,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2010-10-18,2010,1,3,291,263.09,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-10-19,2010,1,3,292,262.27,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2010-10-20,2010,1,3,293,260.35,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-10-21,2010,1,3,294,257.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2010-10-22,2010,1,4,295,254.89,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-10-23,2010,1,4,296,251.88,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-10-24,2010,1,4,297,248.87,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2010-10-25,2010,1,4,298,250.78,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2010-10-26,2010,1,4,299,254.34,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2010-10-27,2010,1,4,300,255.16,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2010-10-28,2010,1,4,301,251.06,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2010-10-29,2010,1,5,302,247.5,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2010-10-30,2010,1,5,303,245.04,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2010-10-31,2010,1,5,304,242.03,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2010-11-01,2010,2,5,305,240.12,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,134.1,0.56,134.1,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.101,0.00715,0.000282,0.108,0.00425,1,0.124,0.231,0.00912,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2010-11-02,2010,2,5,306,242.58,0.8,2,Mod_Wet,40,6,4,3,53,106,0.44,136.6,0.56,136.6,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.101,0.00736,0.00029,0.109,0.00429,1,0.127,0.236,0.0093,25.1,0.933,0.97,0.905,31.4,30.5,30.5,731
2010-11-03,2010,2,5,307,247.78,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,141.8,0.57,141.8,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.0078,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-11-04,2010,2,5,308,248.05,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,142.1,0.57,142.1,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00782,0.000309,0.111,0.00439,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-11-05,2010,2,6,309,249.96,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,144,0.58,144,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00983,25.1,0.937,0.97,0.909,33.1,32.1,32.1,771
2010-11-06,2010,2,6,310,251.88,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,145.9,0.58,145.9,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2010-11-07,2010,2,6,311,250.51,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,144.5,0.58,144.5,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00987,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2010-11-08,2010,2,6,312,249.14,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,143.1,0.57,143.1,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00441,1,0.136,0.247,0.00977,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2010-11-09,2010,2,6,313,248.87,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,142.9,0.57,142.9,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2010-11-10,2010,2,6,314,249.69,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,143.7,0.57,143.7,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00442,1,0.136,0.248,0.00981,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2010-11-11,2010,2,6,315,248.87,0.78,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2010-11-12,2010,2,7,316,250.24,0.78,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2010-11-13,2010,2,7,317,255.43,0.76,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2010-11-14,2010,2,7,318,255.71,0.76,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2010-11-15,2010,2,7,319,253.24,0.77,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2010-11-16,2010,2,7,320,250.24,0.78,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2010-11-17,2010,2,7,321,248.87,0.78,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2010-11-18,2010,2,7,322,249.69,0.78,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2010-11-19,2010,2,8,323,248.87,0.78,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2010-11-20,2010,2,8,324,247.5,0.78,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2010-11-21,2010,2,8,325,245.59,0.79,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-11-22,2010,2,8,326,246.96,0.79,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2010-11-23,2010,2,8,327,251.06,0.77,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2010-11-24,2010,2,8,328,253.52,0.77,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2010-11-25,2010,2,8,329,258.71,0.75,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2010-11-26,2010,2,9,330,260.63,0.75,3,Normal,36,5,3,2,47,93,0.36,167.6,0.64,167.6,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2010-11-27,2010,2,9,331,260.35,0.75,3,Normal,36,5,3,2,47,93,0.36,167.3,0.64,167.3,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00997,0.000395,0.12,0.00475,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2010-11-28,2010,2,9,332,262.81,0.74,3,Normal,36,5,3,2,47,93,0.35,169.8,0.65,169.8,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000403,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2010-11-29,2010,2,9,333,267.46,0.73,3,Normal,36,5,3,2,47,93,0.35,174.5,0.65,174.5,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2010-11-30,2010,2,9,334,271.56,0.73,3,Normal,36,5,3,2,47,93,0.34,178.6,0.66,178.6,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.0109,0.000433,0.125,0.00496,1,0.184,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2010-12-01,2010,3,9,335,275.12,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,198.1,0.72,198.1,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00523,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2010-12-02,2010,3,9,336,280.31,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,203.3,0.72,203.3,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00533,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2010-12-03,2010,3,10,337,285.51,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,208.5,0.73,208.5,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00542,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-04,2010,3,10,338,290.16,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,213.2,0.73,213.2,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000552,0.138,0.00551,1,0.23,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2010-12-05,2010,3,10,339,292.62,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,215.6,0.74,215.6,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00555,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2010-12-06,2010,3,10,340,295.08,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,218.1,0.74,218.1,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0143,0.000569,0.141,0.0056,1,0.237,0.377,0.015,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-12-07,2010,3,10,341,299.73,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,222.7,0.74,222.7,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000585,0.143,0.00568,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2010-12-08,2010,3,10,342,304.92,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,227.9,0.75,227.9,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000603,0.145,0.00578,2,0.0963,0.241,0.00962,24.8,0.922,0.97,0.895,25.6,24.8,49.7,1190
2010-12-09,2010,3,10,343,309.57,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,232.6,0.75,232.6,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00586,2,0.0995,0.246,0.00983,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2010-12-10,2010,3,11,344,314.22,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,237.2,0.76,237.2,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000636,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2010-12-11,2010,3,11,345,316.68,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,239.7,0.76,239.7,0,0,0,0,-2,2,31,5,3,0,38,279,990,965,25,0.134,0.0161,0.000644,0.15,0.006,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2010-12-12,2010,3,11,346,319.14,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,242.1,0.76,242.1,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0163,0.000653,0.151,0.00604,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2010-12-13,2010,3,11,347,324.34,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,247.3,0.76,247.3,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2010-12-14,2010,3,11,348,330.63,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,253.6,0.77,253.6,0,0,0,0,-2,2,31,5,3,0,38,293,990,965.1,24.9,0.139,0.0187,0.00075,0.158,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.5,27.7,55.4,1330
2010-12-15,2010,3,11,349,336.37,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,259.4,0.77,259.4,0,0,0,0,-2,2,31,5,3,0,38,298,990,965.1,24.9,0.141,0.0214,0.00086,0.162,0.00651,2,0.118,0.28,0.0112,24.6,0.931,0.97,0.903,29.2,28.3,56.6,1360
2010-12-16,2010,3,11,350,341.56,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,264.6,0.78,264.6,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0239,0.000959,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2010-12-17,2010,3,12,351,344.03,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,267,0.78,267,0,0,0,0,-2,2,31,5,3,0,38,306,990,965.1,24.9,0.144,0.025,0.00101,0.169,0.00678,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2010-12-18,2010,3,12,352,347.03,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,270,0.78,270,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0265,0.00106,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2010-12-19,2010,3,12,353,352.78,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,275.8,0.78,275.8,0,0,0,0,-2,2,31,5,3,0,38,315,990,965.2,24.8,0.147,0.0292,0.00117,0.176,0.00708,2,0.129,0.304,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2010-12-20,2010,3,12,354,363.44,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,286.4,0.79,286.4,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0342,0.00138,0.185,0.00745,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2010-12-21,2010,3,12,355,373.56,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,296.6,0.79,296.6,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.039,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.7,1550
2010-12-22,2010,3,12,356,384.22,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,307.2,0.8,307.2,0,0,0,0,-2,2,31,5,3,0,38,346,990,965.3,24.7,0.158,0.044,0.00178,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,66.9,1610
2010-12-23,2010,3,12,357,395.98,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,319,0.81,319,0,0,0,0,-2,2,31,5,3,0,38,358,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00859,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2010-12-24,2010,3,13,358,406.1,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,329.1,0.81,329.1,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.165,0.0543,0.00221,0.22,0.00894,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2010-12-25,2010,3,13,359,418.95,0.56,4,Mod_Dry,31,5,3,2,36,77,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,31,5,3,0,38,381,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.0094,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2010-12-26,2010,3,13,360,435.08,0.54,4,Mod_Dry,31,5,3,2,36,77,0.18,358.1,0.82,358.1,0,0,0,0,-2,2,31,5,3,0,38,397,990,965.6,24.4,0.176,0.068,0.00278,0.244,0.00997,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40,39.1,78.2,1880
2010-12-27,2010,3,13,361,453.4,0.53,4,Mod_Dry,31,5,3,2,36,77,0.17,376.4,0.83,376.4,0,0,0,0,-2,2,31,5,3,0,38,415,990,965.6,24.4,0.182,0.0767,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2010-12-28,2010,3,13,362,473.36,0.51,4,Mod_Dry,31,5,3,2,36,77,0.16,396.4,0.84,396.4,0,0,0,0,-2,2,31,5,3,0,38,435,990,965.7,24.3,0.189,0.0861,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.1,43.2,86.5,2080
2010-12-29,2010,3,13,363,496.06,0.5,4,Mod_Dry,31,5,3,2,36,77,0.15,419.1,0.84,419.1,0,0,0,0,-2,2,31,5,3,0,38,458,990,965.8,24.2,0.197,0.0968,0.00401,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.5,45.5,91.1,2190
2010-12-30,2010,3,13,364,519.3,0.49,4,Mod_Dry,31,5,3,2,36,77,0.15,442.3,0.85,442.3,0,0,0,0,-2,2,31,5,3,0,38,481,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2010-12-31,2010,3,14,365,542.54,0.47,4,Mod_Dry,31,5,3,2,36,77,0.14,465.5,0.86,465.5,0,0,0,0,-2,2,31,5,3,0,38,505,990,966,24,0.214,0.119,0.00496,0.332,0.0139,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2011-01-01,2010,4,14,1,566.33,0.46,3,Normal,41,6,4,3,66,120,0.21,446.3,0.79,446.3,0,0,0,0,-3,3,41,6,4,0,69,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.564,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
2011-01-02,2010,4,14,2,589.57,0.45,3,Normal,41,6,4,3,66,120,0.2,469.6,0.8,469.6,0,0,0,0,-3,3,41,6,4,0,69,521,990,966.3,23.7,0.222,0.121,0.00508,0.343,0.0144,2,0.259,0.602,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2011-01-03,2010,4,14,3,612.81,0.44,3,Normal,41,6,4,3,66,120,0.2,492.8,0.8,492.8,0,0,0,0,-3,3,41,6,4,0,69,544,990,966.4,23.6,0.236,0.132,0.00557,0.367,0.0155,3,0.164,0.531,0.0225,23.1,0.945,0.97,0.917,35.2,34.2,102,2460
2011-01-04,2010,4,14,4,633.87,0.43,3,Normal,41,6,4,3,66,120,0.19,513.9,0.81,513.9,0,0,0,0,-3,3,41,6,4,0,69,565,990,966.4,23.6,0.248,0.144,0.00612,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.6,35.5,107,2560
2011-01-05,2010,4,14,5,654.38,0.42,3,Normal,41,6,4,3,66,120,0.18,534.4,0.82,534.4,0,0,0,0,-3,3,41,6,4,0,69,585,990,966.5,23.5,0.259,0.158,0.00673,0.417,0.0178,3,0.183,0.6,0.0256,22.9,0.95,0.972,0.923,38,36.9,111,2660
2011-01-06,2010,4,14,6,678.17,0.4,3,Normal,41,6,4,3,66,120,0.18,558.2,0.82,558.2,0,0,0,0,-3,3,41,6,4,0,69,609,990,966.6,23.4,0.273,0.174,0.00743,0.447,0.0191,3,0.194,0.64,0.0274,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2011-01-07,2010,4,15,7,702.5,0.39,3,Normal,41,6,4,3,66,120,0.17,582.5,0.83,582.5,0,0,0,0,-3,3,41,6,4,0,69,634,990,966.7,23.3,0.287,0.19,0.00816,0.477,0.0205,3,0.205,0.681,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2011-01-08,2010,4,15,8,729.57,0.38,3,Normal,41,6,4,3,66,120,0.16,609.6,0.84,609.6,0,0,0,0,-3,3,41,6,4,0,69,661,990,966.8,23.2,0.302,0.208,0.00898,0.51,0.022,3,0.217,0.727,0.0314,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2011-01-09,2010,4,15,9,760.47,0.37,3,Normal,41,6,4,3,66,120,0.16,640.5,0.84,640.5,0,0,0,0,-3,3,41,6,4,0,69,691,990,966.9,23.1,0.319,0.229,0.00992,0.548,0.0238,3,0.231,0.779,0.0338,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2011-01-10,2010,4,15,10,782.41,0.36,3,Normal,41,6,4,3,66,120,0.15,662.4,0.85,662.4,0,0,0,0,-3,3,41,6,4,0,69,713,990,967,23,0.332,0.243,0.0106,0.575,0.0251,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,45.9,45,135,3240
2011-01-11,2010,4,15,11,805.49,0.35,2,Mod_Wet,46,7,6,4,76,139,0.17,666.5,0.83,666.5,0,0,0,0,-4,4,46,7,6,0,80,725,990,967.1,22.9,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22.1,0.957,0.98,0.938,46,45,135,3240
2011-01-12,2010,4,15,12,832.34,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,693.3,0.83,693.3,0,0,0,0,-4,4,46,7,6,0,80,752,990,967.2,22.8,0.354,0.264,0.0116,0.618,0.0271,3,0.255,0.873,0.0383,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2011-01-13,2010,4,15,13,861.88,0.33,2,Mod_Wet,46,7,6,4,76,139,0.16,722.9,0.84,722.9,0,0,0,0,-4,4,46,7,6,0,80,782,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.923,0.0407,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2011-01-14,2010,4,16,14,893.56,0.32,2,Mod_Wet,46,7,6,4,76,139,0.16,754.6,0.84,754.6,0,0,0,0,-4,4,46,7,6,0,80,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0312,3,0.281,0.985,0.0437,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2011-01-15,2010,4,16,15,927.06,0.31,2,Mod_Wet,46,7,6,4,76,139,0.15,788.1,0.85,788.1,0,0,0,0,-4,4,46,7,6,0,80,847,990,967.6,22.4,0.43,0.32,0.0143,0.751,0.0335,4,0.208,0.959,0.0428,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2011-01-16,2010,4,16,16,962.14,0.3,2,Mod_Wet,46,7,6,4,76,139,0.14,823.1,0.86,823.1,0,0,0,0,-4,4,46,7,6,0,80,882,990,967.7,22.3,0.462,0.337,0.0152,0.8,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.933,40.9,40,160,3840
2011-01-17,2010,4,16,17,998.63,0.29,2,Mod_Wet,46,7,6,4,76,139,0.14,859.6,0.86,859.6,0,0,0,0,-4,4,46,7,6,0,80,919,990,967.9,22.1,0.496,0.355,0.0161,0.851,0.0385,4,0.233,1.08,0.049,21,0.955,0.98,0.935,42.3,41.4,166,3980
2011-01-18,2010,4,16,18,1036.4,0.28,2,Mod_Wet,46,7,6,4,76,139,0.13,897.4,0.87,897.4,0,0,0,0,-4,4,46,7,6,0,80,956,990,968,22,0.53,0.373,0.017,0.904,0.0411,4,0.245,1.15,0.0523,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2011-01-19,2010,4,16,19,1075.4,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,936.4,0.87,936.4,0,0,0,0,-4,4,46,7,6,0,80,995,990,968.1,21.9,0.566,0.392,0.0179,0.958,0.0438,4,0.259,1.22,0.0557,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2011-01-20,2010,4,16,20,1110,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,971,0.88,971,0,0,0,0,-4,4,46,7,6,0,80,1030,990,968.2,21.8,0.598,0.409,0.0188,1.01,0.0463,4,0.27,1.28,0.0587,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2011-01-21,2010,4,17,21,1139.9,0.26,1,Wet,49,8,7,5,81,150,0.13,989.9,0.87,989.9,0,0,0,0,-5,5,49,8,7,0,86,1050,990,968.3,21.7,0.631,0.418,0.0193,1.05,0.0484,4,0.277,1.33,0.0612,20.3,0.955,0.98,0.936,47.2,46.2,185,4440
2011-01-22,2010,4,17,22,1164.8,0.25,1,Wet,49,8,7,5,81,150,0.13,1015,0.87,1015,0,0,0,0,-5,5,49,8,7,0,86,1080,990,968.4,21.6,0.667,0.456,0.0211,1.12,0.0521,4,0.283,1.41,0.0652,20.2,0.955,0.98,0.936,48,47,188,4510
2011-01-23,2010,4,17,23,1190,0.25,1,Wet,49,8,7,5,81,150,0.13,1040,0.87,1040,0,0,0,0,-5,5,49,8,7,0,86,1100,990,968.5,21.5,0.704,0.513,0.0239,1.22,0.0566,4,0.288,1.51,0.07,20,0.955,0.98,0.936,48.7,47.7,191,4580
2011-01-24,2010,4,17,24,1215.5,0.25,1,Wet,49,8,7,5,81,150,0.12,1066,0.88,1066,0,0,0,0,-5,5,49,8,7,0,86,1130,990,968.6,21.4,0.742,0.57,0.0266,1.31,0.0613,4,0.293,1.61,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2011-01-25,2010,4,17,25,1241.4,0.24,1,Wet,49,8,7,5,81,150,0.12,1091,0.88,1091,0,0,0,0,-5,5,49,8,7,0,86,1160,990,968.7,21.3,0.78,0.629,0.0295,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2011-01-26,2010,4,17,26,1273.4,0.24,1,Wet,49,8,7,5,81,150,0.12,1123,0.88,1100,23,5,1,1,-4,20,54,9,8,1,101,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2011-01-27,2010,4,17,27,1305.9,0.23,1,Wet,49,8,7,5,81,150,0.12,1156,0.89,1100,56,13,2,2,-3,42,62,10,9,2,123,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-01-28,2010,4,18,28,1338.8,0.23,1,Wet,49,8,7,5,81,150,0.11,1189,0.89,1100,89,20,3,3,-2,65,69,11,10,3,146,1190,990,969,21,0.83,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-01-29,2010,4,18,29,1378.2,0.22,1,Wet,49,8,7,5,81,150,0.11,1228,0.89,1100,128,29,4,4,-1,92,78,12,11,4,173,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2011-01-30,2010,4,18,30,1405.8,0.22,1,Wet,49,8,7,5,81,150,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,192,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4600
2011-01-31,2010,4,18,31,1433.7,0.21,1,Wet,49,8,7,5,81,150,0.1,1284,0.9,1100,184,42,6,6,1,129,91,14,13,6,210,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-02-01,2010,5,18,32,1468.1,0.2,1,Wet,55,10,10,8,114,197,0.13,1271,0.87,1100,171,39,5,5,-3,125,94,15,15,5,239,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-02,2010,5,18,33,1509.3,0.2,1,Wet,55,10,10,8,114,197,0.13,1312,0.87,1100,212,45,6,6,-2,157,100,16,16,6,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2011-02-03,2010,5,18,34,1557.4,0.19,1,Wet,55,10,10,8,114,197,0.13,1360,0.87,1100,260,45,8,8,0,199,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-02-04,2010,5,19,35,1606.2,0.18,1,Wet,55,10,10,8,114,197,0.12,1409,0.88,1100,309,45,8,9,1,246,100,18,19,9,360,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2011-02-05,2010,5,19,36,1655.5,0.18,1,Wet,55,10,10,8,114,197,0.12,1459,0.88,1100,359,45,8,11,3,292,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2011-02-06,2010,5,19,37,1712.2,0.17,1,Wet,55,10,10,8,114,197,0.12,1515,0.89,1100,415,45,8,13,4,345,100,18,23,12,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2011-02-07,2010,5,19,38,1769.7,0.16,1,Wet,55,10,10,8,114,197,0.11,1573,0.89,1100,473,45,8,14,6,400,100,18,24,14,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2011-02-08,2010,5,19,39,1841.6,0.15,1,Wet,55,10,10,8,114,197,0.11,1645,0.89,1100,545,45,8,15,8,469,100,18,25,16,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-02-09,2010,5,19,40,1914.7,0.14,1,Wet,55,10,10,8,114,197,0.1,1718,0.9,1100,618,45,8,15,11,539,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-02-10,2010,5,19,41,1981.6,0.14,1,Wet,55,10,10,8,114,197,0.099,1785,0.9,1100,685,45,8,15,13,604,100,18,25,21,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-02-11,2010,5,20,42,2049.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.079,1887,0.92,1100,787,51,10,18,19,689,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2011-02-12,2010,5,20,43,2110.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.077,1949,0.92,1100,849,51,10,18,20,750,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-02-13,2010,5,20,44,2172.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.075,2011,0.93,1100,911,51,10,18,22,810,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-02-14,2010,5,20,45,2227.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.073,2066,0.93,1100,966,51,10,18,24,863,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2011-02-15,2010,5,20,46,2276,0.12,2,Mod_Wet,49,8,7,5,93,162,0.071,2114,0.93,1100,1010,51,10,18,25,910,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-02-16,2010,5,20,47,2309.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2148,0.93,1100,1050,51,10,18,26,943,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2011-02-17,2010,5,20,48,2343.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.069,2181,0.93,1100,1080,51,10,18,27,975,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2011-02-18,2010,5,21,49,2369.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.068,2208,0.93,1100,1110,51,10,18,28,1000,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2011-02-19,2010,5,21,50,2396,0.11,2,Mod_Wet,49,8,7,5,93,162,0.068,2234,0.93,1100,1130,51,10,18,29,1030,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-02-20,2010,5,21,51,2422.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.067,2260,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-02-21,2010,5,21,52,2449.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.066,2287,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-02-22,2010,5,21,53,2468.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.066,2306,0.93,1100,1210,51,10,18,31,1100,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-02-23,2010,5,21,54,2487.3,0.098,2,Mod_Wet,49,8,7,5,93,162,0.065,2325,0.94,1100,1230,51,10,18,32,1110,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2011-02-24,2010,5,21,55,2498.8,0.097,2,Mod_Wet,49,8,7,5,93,162,0.065,2337,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2011-02-25,2010,5,22,56,2510.3,0.096,2,Mod_Wet,49,8,7,5,93,162,0.065,2348,0.94,1100,1250,51,10,18,32,1140,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2011-02-26,2010,5,22,57,2521.8,0.095,2,Mod_Wet,49,8,7,5,93,162,0.064,2360,0.94,1100,1260,51,10,18,33,1150,100,18,25,38,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-02-27,2010,5,22,58,2533.3,0.095,2,Mod_Wet,49,8,7,5,93,162,0.064,2371,0.94,1100,1270,51,10,18,33,1160,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2011-02-28,2010,5,22,59,2544.9,0.094,2,Mod_Wet,49,8,7,5,93,162,0.064,2383,0.94,1100,1280,51,10,18,33,1170,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2011-03-01,2010,6,22,60,2556.4,0.093,2,Mod_Wet,59,11,12,13,144,239,0.093,2317,0.91,1100,1220,41,7,13,24,1130,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2011-03-02,2010,6,22,61,2568,0.092,2,Mod_Wet,59,11,12,13,144,239,0.093,2329,0.91,1100,1230,41,7,13,24,1140,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2011-03-03,2010,6,22,62,2587.4,0.09,2,Mod_Wet,59,11,12,13,144,239,0.092,2348,0.91,1100,1250,41,7,13,24,1160,100,18,25,37,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-03-04,2010,6,23,63,2606.8,0.089,2,Mod_Wet,59,11,12,13,144,239,0.092,2368,0.91,1100,1270,41,7,13,25,1180,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
