date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-03-05,2010,6,23,64,2634,0.087,2,Mod_Wet,59,11,12,13,144,239,0.091,2395,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-03-06,2010,6,23,65,2661.3,0.085,2,Mod_Wet,59,11,12,13,144,239,0.09,2422,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-03-07,2010,6,23,66,2680.9,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-03-08,2010,6,23,67,2700.5,0.082,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2011-03-09,2010,6,23,68,2720.1,0.08,2,Mod_Wet,59,11,12,13,144,239,0.088,2481,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2011-03-10,2010,6,23,69,2739.8,0.078,2,Mod_Wet,59,11,12,13,144,239,0.087,2501,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-03-11,2010,6,24,70,2751.7,0.077,2,Mod_Wet,59,11,12,13,144,239,0.087,2513,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2011-03-12,2010,6,24,71,2763.5,0.076,2,Mod_Wet,59,11,12,13,144,239,0.086,2525,0.91,1100,1430,41,7,13,30,1330,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-03-13,2010,6,24,72,2783.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.086,2544,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2011-03-14,2010,6,24,73,2803.2,0.072,2,Mod_Wet,59,11,12,13,144,239,0.085,2564,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2011-03-15,2010,6,24,74,2823,0.07,2,Mod_Wet,59,11,12,13,144,239,0.085,2584,0.92,1100,1480,41,7,13,32,1390,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2011-03-16,2010,6,24,75,2842.9,0.068,2,Mod_Wet,59,11,12,13,144,239,0.084,2604,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2011-03-17,2010,6,24,76,2862.9,0.067,2,Mod_Wet,59,11,12,13,144,239,0.084,2624,0.92,1100,1520,41,7,13,33,1430,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2011-03-18,2010,6,25,77,2882.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2644,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-03-19,2010,6,25,78,2902.9,0.064,2,Mod_Wet,59,11,12,13,144,239,0.082,2664,0.92,1100,1560,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2011-03-20,2010,6,25,79,2923,0.063,2,Mod_Wet,59,11,12,13,144,239,0.082,2684,0.92,1100,1580,41,7,13,35,1490,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2011-03-21,2010,6,25,80,2943.2,0.061,2,Mod_Wet,59,11,12,13,144,239,0.081,2704,0.92,1100,1600,41,7,13,35,1510,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2011-03-22,2010,6,25,81,2963.3,0.06,2,Mod_Wet,59,11,12,13,144,239,0.081,2724,0.92,1100,1620,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2011-03-23,2010,6,25,82,2983.5,0.059,2,Mod_Wet,59,11,12,13,144,239,0.08,2745,0.92,1100,1650,41,7,13,36,1550,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2011-03-24,2010,6,25,83,3003.8,0.057,2,Mod_Wet,59,11,12,13,144,239,0.08,2765,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2011-03-25,2010,6,26,84,3024.1,0.056,2,Mod_Wet,59,11,12,13,144,239,0.079,2785,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2011-03-26,2010,6,26,85,3044.4,0.054,2,Mod_Wet,59,11,12,13,144,239,0.079,2805,0.92,1100,1710,41,7,13,38,1610,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2011-03-27,2010,6,26,86,3064.8,0.053,2,Mod_Wet,59,11,12,13,144,239,0.078,2826,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2011-03-28,2010,6,26,87,3093.3,0.051,2,Mod_Wet,59,11,12,13,144,239,0.077,2854,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2011-03-29,2010,6,26,88,3122,0.049,2,Mod_Wet,59,11,12,13,144,239,0.077,2883,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-03-30,2010,6,26,89,3159,0.048,2,Mod_Wet,59,11,12,13,144,239,0.076,2920,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2011-03-31,2010,6,26,90,3204.3,0.046,2,Mod_Wet,59,11,12,13,144,239,0.075,2965,0.93,1100,1870,41,7,13,43,1760,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2011-04-01,2010,7,27,91,3258.2,0.043,3,Normal,54,13,14,19,117,217,0.067,3041,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2011-04-02,2010,7,27,92,3303.9,0.041,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2011-04-03,2010,7,27,93,3349.8,0.039,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2011-04-04,2010,7,27,94,3404.4,0.036,3,Normal,54,13,14,19,117,217,0.064,3187,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2011-04-05,2010,7,27,95,3467.6,0.033,3,Normal,54,13,14,19,117,217,0.063,3251,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2011-04-06,2010,7,27,96,3531.1,0.03,3,Normal,54,13,14,19,117,217,0.061,3314,0.94,1100,2210,46,5,11,47,2110,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2011-04-07,2010,7,27,97,3595,0.028,3,Normal,54,13,14,19,117,217,0.06,3378,0.94,1100,2280,46,5,11,49,2170,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2011-04-08,2010,7,28,98,3659.2,0.026,3,Normal,54,13,14,19,117,217,0.059,3442,0.94,1100,2340,46,5,11,51,2230,100,18,25,70,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2011-04-09,2010,7,28,99,3723.7,0.024,3,Normal,54,13,14,19,117,217,0.058,3507,0.94,1100,2410,46,5,11,53,2290,100,18,25,72,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2011-04-10,2010,7,28,100,3779.8,0.022,3,Normal,54,13,14,19,117,217,0.057,3563,0.94,1100,2460,46,5,11,55,2350,100,18,25,74,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2011-04-11,2010,7,28,101,3827.5,0.021,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-04-12,2010,7,28,102,3866.7,0.02,2,Mod_Wet,70,14,18,25,168,295,0.076,3572,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2011-04-13,2010,7,28,103,3897.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2011-04-14,2010,7,28,104,3919,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3624,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2011-04-15,2010,7,29,105,3932.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.075,3637,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2011-04-16,2010,7,29,106,3936.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.075,3642,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2011-04-17,2010,7,29,107,3932.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.075,3637,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2011-04-18,2010,7,29,108,3927.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3633,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2011-04-19,2010,7,29,109,3914.7,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3620,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2011-04-20,2010,7,29,110,3892.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2011-04-21,2010,7,29,111,3862.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.076,3567,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2011-04-22,2010,7,30,112,3831.9,0.021,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-04-23,2010,7,30,113,3801.5,0.022,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-24,2010,7,30,114,3762.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.078,3468,0.92,1100,2370,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2011-04-25,2010,7,30,115,3723.7,0.024,2,Mod_Wet,70,14,18,25,168,295,0.079,3429,0.92,1100,2330,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2011-04-26,2010,7,30,116,3684.9,0.025,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2011-04-27,2010,7,30,117,3646.3,0.027,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2011-04-28,2010,7,30,118,3599.3,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3304,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2011-04-29,2010,7,31,119,3552.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3257,0.92,1100,2160,30,4,7,40,2080,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2011-04-30,2010,7,31,120,3505.7,0.031,2,Mod_Wet,70,14,18,25,168,295,0.084,3211,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2011-05-01,2010,8,31,121,3459.1,0.034,2,Mod_Wet,65,14,17,23,202,321,0.093,3138,0.91,1100,2040,35,4,8,38,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2011-05-02,2010,8,31,122,3412.8,0.036,2,Mod_Wet,65,14,17,23,202,321,0.094,3092,0.91,1100,1990,35,4,8,37,1910,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2011-05-03,2010,8,31,123,3366.6,0.038,2,Mod_Wet,65,14,17,23,202,321,0.095,3046,0.91,1100,1950,35,4,8,35,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2011-05-04,2010,8,31,124,3320.6,0.04,2,Mod_Wet,65,14,17,23,202,321,0.097,3000,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2011-05-05,2010,8,31,125,3274.8,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2954,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2011-05-06,2010,8,32,126,3212.6,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2892,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2011-05-07,2010,8,32,127,3150.8,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2830,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2011-05-08,2010,8,32,128,3089.3,0.051,2,Mod_Wet,65,14,17,23,202,321,0.1,2768,0.9,1100,1670,35,4,8,27,1590,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2011-05-09,2010,8,32,129,3028.1,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2011-05-10,2010,8,32,130,2967.4,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2011-05-11,2010,8,32,131,2915,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2594,0.89,1100,1490,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2011-05-12,2010,8,32,132,2862.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2011-05-13,2010,8,33,133,2811.1,0.071,2,Mod_Wet,65,14,17,23,202,321,0.11,2490,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2011-05-14,2010,8,33,134,2759.6,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-05-15,2010,8,33,135,2708.3,0.081,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2011-05-16,2010,8,33,136,2657.4,0.085,2,Mod_Wet,65,14,17,23,202,321,0.12,2336,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2011-05-17,2010,8,33,137,2606.8,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2011-05-18,2010,8,33,138,2556.4,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2011-05-19,2010,8,33,139,2506.4,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-05-20,2010,8,34,140,2456.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2011-05-21,2010,8,34,141,2414.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2094,0.87,1100,994,35,4,8,7,940,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-05-22,2010,8,34,142,2373.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-05-23,2010,8,34,143,2332,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-05-24,2010,8,34,144,2290.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2011-05-25,2010,8,34,145,2242.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2011-05-26,2010,8,34,146,2180,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1859,0.85,1100,759,35,4,8,0,712,100,18,25,23,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2011-05-27,2010,8,35,147,2125.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1804,0.85,1100,704,35,4,8,-2,659,100,18,25,21,861,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-05-28,2010,8,35,148,2071,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1750,0.84,1100,650,35,4,8,-3,606,100,18,25,20,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-05-29,2010,8,35,149,2017.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1696,0.84,1100,596,35,4,8,-5,554,100,18,25,18,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-05-30,2010,8,35,150,1963.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1643,0.84,1100,543,35,4,8,-7,503,100,18,25,16,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2011-05-31,2010,8,35,151,1918.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1597,0.83,1100,497,35,4,8,-8,458,100,18,25,15,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2011-06-01,2010,9,35,152,1872.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1616,0.86,1100,516,38,6,11,-1,462,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2011-06-02,2010,9,35,153,1827.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1571,0.86,1100,471,38,6,11,-2,418,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2011-06-03,2010,9,36,154,1783.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1526,0.86,1100,426,38,6,11,-3,374,100,18,25,13,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-06-04,2010,9,36,155,1739.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1482,0.85,1100,382,38,6,11,-5,332,100,18,25,11,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-06-05,2010,9,36,156,1702.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-06-06,2010,9,36,157,1665.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2011-06-07,2010,9,36,158,1629.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-06-08,2010,9,36,159,1593.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1336,0.84,1100,236,38,6,7,-9,194,100,18,21,7,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-06-09,2010,9,36,160,1557.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-06-10,2010,9,37,161,1522.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-06-11,2010,9,37,162,1493.4,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-06-12,2010,9,37,163,1465,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-06-13,2010,9,37,164,1436.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-06-14,2010,9,37,165,1408.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2011-06-15,2010,9,37,166,1375.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.19,1118,0.81,1100,18,4,1,1,-15,27,66,13,15,1,180,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-06-16,2010,9,37,167,1323.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1067,0.81,1067,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.779,0.573,0.0272,1.35,0.0641,4,0.293,1.65,0.078,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2011-06-17,2010,9,38,168,1279.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1022,0.8,1022,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.714,0.473,0.0223,1.19,0.0559,4,0.284,1.47,0.0693,19.8,0.955,0.98,0.935,47.3,46.3,185,4450
2011-06-18,2010,9,38,169,1235.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,978.6,0.79,978.6,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.65,0.413,0.0193,1.06,0.0497,4,0.273,1.34,0.0625,20,0.955,0.98,0.936,45.9,45,180,4320
2011-06-19,2010,9,38,170,1198.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2011-06-20,2010,9,38,171,1162,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
2011-06-21,2010,9,38,172,1131.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2011-06-22,2010,9,38,173,1101.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2011-06-23,2010,9,38,174,1072.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2011-06-24,2010,9,39,175,1049.3,0.28,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
2011-06-25,2010,9,39,176,1026.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2011-06-26,2010,9,39,177,1003.6,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
2011-06-27,2010,9,39,178,981.43,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,724.4,0.74,724.4,0,0,0,0,-16,16,62,12,14,0,169,812,990,967.8,22.2,0.399,0.285,0.0128,0.684,0.0308,3,0.268,0.952,0.0429,21.2,0.956,0.98,0.937,48.1,47.1,141,3390
2011-06-28,2010,9,39,179,959.75,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,702.8,0.73,702.8,0,0,0,0,-16,16,62,12,14,0,169,791,990,967.7,22.3,0.379,0.27,0.0121,0.649,0.0292,3,0.259,0.908,0.0408,21.4,0.956,0.98,0.937,46.9,46,138,3310
2011-06-29,2010,9,39,180,943.24,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,686.2,0.73,686.2,0,0,0,0,-16,16,62,12,14,0,169,774,990,967.7,22.3,0.367,0.259,0.0116,0.626,0.028,3,0.251,0.877,0.0393,21.4,0.956,0.98,0.937,46,45.1,135,3250
2011-06-30,2010,9,39,181,927.06,0.31,2,Mod_Wet,62,12,14,16,153,257,0.28,670.1,0.72,670.1,0,0,0,0,-16,16,62,12,14,0,169,758,990,967.6,22.4,0.357,0.249,0.0111,0.606,0.0271,3,0.244,0.85,0.038,21.5,0.956,0.98,0.937,45.1,44.2,133,3180
2011-07-01,2010,10,40,182,911.22,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2011-07-02,2010,10,40,183,895.74,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2011-07-03,2010,10,40,184,880.66,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2011-07-04,2010,10,40,185,865.99,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2011-07-05,2010,10,40,186,851.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2011-07-06,2010,10,40,187,838.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2011-07-07,2010,10,40,188,824.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2011-07-08,2010,10,41,189,815.86,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2011-07-09,2010,10,41,190,807.18,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2011-07-10,2010,10,41,191,798.9,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2011-07-11,2010,10,41,192,791.07,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2011-07-12,2010,10,41,193,783.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2011-07-13,2010,10,41,194,777.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2011-07-14,2010,10,41,195,770.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2011-07-15,2010,10,42,196,762.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2011-07-16,2010,10,42,197,749.53,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2011-07-17,2010,10,42,198,738.32,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2011-07-18,2010,10,42,199,726.56,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2011-07-19,2010,10,42,200,714.81,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-07-20,2010,10,42,201,704.69,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,477.7,0.68,477.7,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.243,0.124,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-07-21,2010,10,42,202,694.03,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,467,0.67,467,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0263,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2011-07-22,2010,10,43,203,683.36,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2011-07-23,2010,10,43,204,672.7,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,445.7,0.66,445.7,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2011-07-24,2010,10,43,205,662.58,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2011-07-25,2010,10,43,206,653.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2011-07-26,2010,10,43,207,643.99,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,417,0.65,417,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0958,0.00407,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2011-07-27,2010,10,43,208,634.42,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,407.4,0.64,407.4,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.208,0.0913,0.00387,0.299,0.0127,2,0.218,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2011-07-28,2010,10,43,209,625.39,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,398.4,0.64,398.4,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.087,0.00369,0.291,0.0123,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2011-07-29,2010,10,44,210,616.37,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,389.4,0.63,389.4,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0828,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.6,1980
2011-07-30,2010,10,44,211,608.44,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,381.4,0.63,381.4,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.079,0.00334,0.277,0.0117,2,0.2,0.477,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.9,1940
2011-07-31,2010,10,44,212,599.96,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,373,0.62,373,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.075,0.00317,0.27,0.0114,2,0.194,0.465,0.0196,23.2,0.952,0.977,0.93,40.4,39.5,79,1900
2011-08-01,2010,11,44,213,590.39,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,406.4,0.69,406.4,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0908,0.00382,0.295,0.0124,2,0.217,0.512,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
2011-08-02,2010,11,44,214,581.37,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,397.4,0.68,397.4,0,0,0,0,-6,6,54,9,8,0,113,468,990,966.2,23.8,0.201,0.0866,0.00364,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.9,2040
2011-08-03,2010,11,44,215,572.35,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,388.4,0.68,388.4,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.198,0.0823,0.00345,0.28,0.0118,2,0.205,0.485,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2011-08-04,2010,11,44,216,564.42,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,380.4,0.67,380.4,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0786,0.00329,0.273,0.0115,2,0.199,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2011-08-05,2010,11,45,217,555.94,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,371.9,0.67,371.9,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0746,0.00312,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
2011-08-06,2010,11,45,218,547.46,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,363.5,0.66,363.5,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0706,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2011-08-07,2010,11,45,219,539.53,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,355.5,0.66,355.5,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0668,0.00279,0.253,0.0105,2,0.182,0.435,0.0182,23.5,0.949,0.974,0.924,39,37.9,75.9,1820
2011-08-08,2010,11,45,220,531.6,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,347.6,0.65,347.6,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0631,0.00263,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74.1,1780
2011-08-09,2010,11,45,221,524.77,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,340.8,0.65,340.8,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0598,0.00249,0.241,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2011-08-10,2010,11,45,222,517.39,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,333.4,0.64,333.4,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0564,0.00234,0.235,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2011-08-11,2010,11,45,223,510,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,326,0.64,326,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0529,0.00219,0.229,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2011-08-12,2010,11,46,224,502.62,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2011-08-13,2010,11,46,225,495.78,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,311.8,0.63,311.8,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2011-08-14,2010,11,46,226,488.95,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00873,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2011-08-15,2010,11,46,227,483.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2011-08-16,2010,11,46,228,476.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0373,0.00154,0.201,0.0083,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2011-08-17,2010,11,46,229,470.63,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,286.6,0.61,286.6,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0343,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.3,1470
2011-08-18,2010,11,46,230,464.34,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2011-08-19,2010,11,47,231,458.05,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2011-08-20,2010,11,47,232,452.31,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2011-08-21,2010,11,47,233,446.56,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2011-08-22,2010,11,47,234,440.82,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2011-08-23,2010,11,47,235,436.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000738,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2011-08-24,2010,11,47,236,430.98,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,247,0.57,247,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2011-08-25,2010,11,47,237,425.78,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2011-08-26,2010,11,48,238,420.59,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,236.6,0.56,236.6,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
2011-08-27,2010,11,48,239,415.39,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2011-08-28,2010,11,48,240,410.2,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2011-08-29,2010,11,48,241,405,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2011-08-30,2010,11,48,242,400.35,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,216.3,0.54,216.3,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-08-31,2010,11,48,243,395.71,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,211.7,0.54,211.7,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2011-09-01,2010,12,48,244,391.06,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,253.1,0.65,253.1,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0184,0.000748,0.164,0.00666,2,0.113,0.277,0.0113,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
2011-09-02,2010,12,49,245,384.77,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,246.8,0.64,246.8,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2011-09-03,2010,12,49,246,379.03,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,241,0.64,241,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.8,26,51.9,1250
2011-09-04,2010,12,49,247,373.28,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,235.3,0.63,235.3,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000637,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2011-09-05,2010,12,49,248,368.64,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,230.6,0.63,230.6,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.6,1190
2011-09-06,2010,12,49,249,363.44,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,225.4,0.62,225.4,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2011-09-07,2010,12,49,250,358.24,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,220.2,0.61,220.2,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-09-08,2010,12,49,251,353.05,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-09-09,2010,12,50,252,347.85,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-09-10,2010,12,50,253,343.21,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2011-09-11,2010,12,50,254,338.56,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2011-09-12,2010,12,50,255,335,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2011-09-13,2010,12,50,256,330.9,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,192.9,0.58,192.9,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00548,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
2011-09-14,2010,12,50,257,326.8,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2011-09-15,2010,12,50,258,322.7,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2011-09-16,2010,12,51,259,318.6,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,180.6,0.57,180.6,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,975
2011-09-17,2010,12,51,260,314.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2011-09-18,2010,12,51,261,310.39,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2011-09-19,2010,12,51,262,306.84,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2011-09-20,2010,12,51,263,303.28,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.124,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.9,36.9,885
2011-09-21,2010,12,51,264,299.73,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,161.7,0.54,161.7,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000378,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
2011-09-22,2010,12,51,265,296.17,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,158.2,0.53,158.2,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00919,0.000366,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2011-09-23,2010,12,52,266,292.62,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2011-09-24,2010,12,52,267,290.16,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,152.2,0.52,152.2,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00868,0.000345,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.8,33.8,812
2011-09-25,2010,12,52,268,287.15,0.7,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00843,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2011-09-26,2010,12,52,269,284.14,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,146.1,0.51,146.1,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00817,0.000325,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,779
2011-09-27,2010,12,52,270,281.14,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,143.1,0.51,143.1,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00792,0.000314,0.115,0.00456,1,0.136,0.251,0.00995,24.9,0.936,0.97,0.908,32.8,31.8,31.8,763
2011-09-28,2010,12,52,271,278.13,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,140.1,0.5,140.1,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00766,0.000304,0.113,0.00451,1,0.132,0.245,0.00973,24.9,0.935,0.97,0.907,32.1,31.1,31.1,746
