date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-09-29,2010,12,52,272,275.12,0.72,2,Mod_Wet,46,7,6,4,75,138,0.5,137.1,0.5,137.1,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00741,0.000294,0.112,0.00445,1,0.128,0.24,0.00951,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2011-09-30,2010,12,53,273,272.11,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,134.1,0.49,134.1,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00715,0.000284,0.111,0.0044,1,0.124,0.234,0.0093,25,0.933,0.97,0.905,30.6,29.7,29.7,713
2011-10-01,2011,1,1,274,269.1,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2011-10-02,2011,1,1,275,272.11,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2011-10-03,2011,1,1,276,273.48,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2011-10-04,2011,1,1,277,271.02,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2011-10-05,2011,1,1,278,268.56,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2011-10-06,2011,1,1,279,266.1,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2011-10-07,2011,1,1,280,263.64,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2011-10-08,2011,1,2,281,260.63,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2011-10-09,2011,1,2,282,257.62,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2011-10-10,2011,1,2,283,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2011-10-11,2011,1,2,284,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2011-10-12,2011,1,2,285,249.69,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2011-10-13,2011,1,2,286,247.23,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2011-10-14,2011,1,2,287,244.77,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2011-10-15,2011,1,3,288,242.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2011-10-16,2011,1,3,289,239.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2011-10-17,2011,1,3,290,237.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2011-10-18,2011,1,3,291,237.11,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2011-10-19,2011,1,3,292,239.57,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2011-10-20,2011,1,3,293,241.49,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2011-10-21,2011,1,3,294,241.21,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2011-10-22,2011,1,4,295,239.3,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2011-10-23,2011,1,4,296,237.93,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2011-10-24,2011,1,4,297,236.02,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2011-10-25,2011,1,4,298,233.01,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2011-10-26,2011,1,4,299,230,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
2011-10-27,2011,1,4,300,227.54,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2011-10-28,2011,1,4,301,226.17,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00562,0.000221,0.1,0.00394,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2011-10-29,2011,1,5,302,224.26,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,114.3,0.51,114.3,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0939,0.00546,0.000215,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2011-10-30,2011,1,5,303,221.25,0.86,2,Mod_Wet,41,6,4,3,56,110,0.5,111.3,0.5,111.3,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,590
2011-10-31,2011,1,5,304,218.79,0.86,2,Mod_Wet,41,6,4,3,56,110,0.5,108.8,0.5,108.8,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.0919,0.005,0.000196,0.0969,0.0038,1,0.0894,0.186,0.00731,25.3,0.917,0.97,0.89,24.8,24,24,576
2011-11-01,2011,2,5,305,217.42,0.87,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2011-11-02,2011,2,5,306,218.24,0.87,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2011-11-03,2011,2,5,307,220.16,0.86,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2011-11-04,2011,2,5,308,220.43,0.86,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2011-11-05,2011,2,6,309,219.61,0.86,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-11-06,2011,2,6,310,221.53,0.86,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-11-07,2011,2,6,311,226.72,0.84,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2011-11-08,2011,2,6,312,228.09,0.84,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2011-11-09,2011,2,6,313,226.72,0.84,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2011-11-10,2011,2,6,314,225.35,0.84,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2011-11-11,2011,2,6,315,223.99,0.85,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2011-11-12,2011,2,7,316,223.17,0.85,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2011-11-13,2011,2,7,317,225.63,0.84,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2011-11-14,2011,2,7,318,227.54,0.84,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2011-11-15,2011,2,7,319,229.46,0.83,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2011-11-16,2011,2,7,320,230.82,0.83,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2011-11-17,2011,2,7,321,232.19,0.83,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2011-11-18,2011,2,7,322,235.2,0.82,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2011-11-19,2011,2,8,323,236.56,0.82,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2011-11-20,2011,2,8,324,237.93,0.81,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2011-11-21,2011,2,8,325,237.11,0.81,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2011-11-22,2011,2,8,326,236.84,0.82,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2011-11-23,2011,2,8,327,237.11,0.81,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2011-11-24,2011,2,8,328,240.67,0.8,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2011-11-25,2011,2,8,329,245.86,0.79,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2011-11-26,2011,2,9,330,250.51,0.78,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2011-11-27,2011,2,9,331,256.25,0.76,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2011-11-28,2011,2,9,332,261.45,0.75,3,Normal,36,5,3,2,47,93,0.36,168.4,0.64,168.4,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2011-11-29,2011,2,9,333,266.64,0.74,3,Normal,36,5,3,2,47,93,0.35,173.6,0.65,173.6,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
2011-11-30,2011,2,9,334,269.1,0.73,3,Normal,36,5,3,2,47,93,0.35,176.1,0.65,176.1,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000425,0.124,0.00491,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2011-12-01,2011,3,9,335,271.02,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,194,0.72,194,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00516,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2011-12-02,2011,3,9,336,273.48,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,196.5,0.72,196.5,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0125,0.000494,0.131,0.0052,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1070
2011-12-03,2011,3,10,337,274.85,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,197.8,0.72,197.8,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.000499,0.132,0.00523,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2011-12-04,2011,3,10,338,277.85,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,200.8,0.72,200.8,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00528,1,0.214,0.347,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2011-12-05,2011,3,10,339,283.05,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,206.1,0.73,206.1,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00538,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2011-12-06,2011,3,10,340,286.06,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,209.1,0.73,209.1,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000537,0.137,0.00543,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2011-12-07,2011,3,10,341,289.06,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,212.1,0.73,212.1,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000548,0.138,0.00549,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-12-08,2011,3,10,342,295.35,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,218.3,0.74,218.3,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0143,0.00057,0.141,0.0056,1,0.237,0.378,0.015,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-12-09,2011,3,10,343,300.55,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,223.6,0.74,223.6,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.0057,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2011-12-10,2011,3,11,344,306.84,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,229.8,0.75,229.8,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.13,0.0153,0.00061,0.146,0.00581,2,0.0976,0.243,0.00971,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2011-12-11,2011,3,11,345,312.58,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,235.6,0.75,235.6,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.132,0.0158,0.00063,0.148,0.00592,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2011-12-12,2011,3,11,346,319.96,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,243,0.76,243,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000656,0.151,0.00606,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2011-12-13,2011,3,11,347,326.8,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,249.8,0.76,249.8,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.137,0.017,0.00068,0.154,0.00619,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2011-12-14,2011,3,11,348,333.64,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,256.6,0.77,256.6,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0201,0.000808,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28,56,1340
2011-12-15,2011,3,11,349,341.02,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,264,0.77,264,0,0,0,0,-2,2,31,5,3,0,38,303,990,965.1,24.9,0.142,0.0236,0.000949,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2011-12-16,2011,3,11,350,349.49,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,272.5,0.78,272.5,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0276,0.00111,0.173,0.00696,2,0.126,0.3,0.0121,24.6,0.934,0.97,0.906,30.6,29.7,59.5,1430
2011-12-17,2011,3,12,351,354.14,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,277.1,0.78,277.1,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.00713,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2011-12-18,2011,3,12,352,360.43,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,283.4,0.79,283.4,0,0,0,0,-2,2,31,5,3,0,38,322,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,30.9,61.8,1480
2011-12-19,2011,3,12,353,369.46,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,292.5,0.79,292.5,0,0,0,0,-2,2,31,5,3,0,38,331,990,965.2,24.8,0.153,0.037,0.0015,0.19,0.00766,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2011-12-20,2011,3,12,354,377.39,0.59,4,Mod_Dry,31,5,3,2,36,77,0.2,300.4,0.8,300.4,0,0,0,0,-2,2,31,5,3,0,38,339,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00793,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.7,65.5,1570
2011-12-21,2011,3,12,355,384.77,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,307.8,0.8,307.8,0,0,0,0,-2,2,31,5,3,0,38,347,990,965.3,24.7,0.158,0.0443,0.00179,0.202,0.00819,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.5,67,1610
2011-12-22,2011,3,12,356,388.32,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,311.3,0.8,311.3,0,0,0,0,-2,2,31,5,3,0,38,350,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2011-12-23,2011,3,12,357,392.97,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,316,0.8,316,0,0,0,0,-2,2,31,5,3,0,38,355,990,965.4,24.6,0.161,0.0481,0.00195,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2011-12-24,2011,3,13,358,399.81,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,322.8,0.81,322.8,0,0,0,0,-2,2,31,5,3,0,38,362,990,965.4,24.6,0.163,0.0514,0.00209,0.215,0.00872,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2011-12-25,2011,3,13,359,403.36,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,326.4,0.81,326.4,0,0,0,0,-2,2,31,5,3,0,38,365,990,965.4,24.6,0.164,0.053,0.00216,0.218,0.00885,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2011-12-26,2011,3,13,360,404.73,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,327.7,0.81,327.7,0,0,0,0,-2,2,31,5,3,0,38,367,990,965.4,24.6,0.165,0.0537,0.00218,0.219,0.0089,2,0.164,0.382,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.3,1710
2011-12-27,2011,3,13,361,406.1,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,329.1,0.81,329.1,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.165,0.0543,0.00221,0.22,0.00894,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2011-12-28,2011,3,13,362,407.46,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,330.5,0.81,330.5,0,0,0,0,-2,2,31,5,3,0,38,369,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00899,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2011-12-29,2011,3,13,363,411.02,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,334,0.81,334,0,0,0,0,-2,2,31,5,3,0,38,373,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.00912,2,0.168,0.392,0.016,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2011-12-30,2011,3,13,364,418.4,0.56,4,Mod_Dry,31,5,3,2,36,77,0.18,341.4,0.82,341.4,0,0,0,0,-2,2,31,5,3,0,38,380,990,965.5,24.5,0.17,0.0601,0.00245,0.23,0.00938,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2011-12-31,2011,3,14,365,423.05,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,346.1,0.82,346.1,0,0,0,0,-2,2,31,5,3,0,38,385,990,965.5,24.5,0.171,0.0623,0.00254,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2012-01-01,2011,4,14,1,427.15,0.55,4,Mod_Dry,34,5,4,3,45,91,0.21,336.1,0.79,336.1,0,0,0,0,-3,3,34,5,4,0,48,379,990,965.5,24.5,0.169,0.0577,0.00236,0.227,0.00927,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,72.9,1750
2012-01-02,2011,4,14,2,430.71,0.55,4,Mod_Dry,34,5,4,3,45,91,0.21,339.7,0.79,339.7,0,0,0,0,-3,3,34,5,4,0,48,383,990,965.5,24.5,0.171,0.0593,0.00243,0.23,0.0094,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
2012-01-03,2011,4,14,3,433.71,0.54,4,Mod_Dry,34,5,4,3,45,91,0.21,342.7,0.79,342.7,0,0,0,0,-3,3,34,5,4,0,48,386,990,965.6,24.4,0.172,0.0608,0.00249,0.232,0.00951,2,0.174,0.406,0.0166,24,0.947,0.972,0.921,38.3,37.2,74.4,1790
2012-01-04,2011,4,14,4,438.91,0.54,4,Mod_Dry,34,5,4,3,45,91,0.21,347.9,0.79,347.9,0,0,0,0,-3,3,34,5,4,0,48,391,990,965.6,24.4,0.173,0.0632,0.00259,0.237,0.00969,2,0.177,0.414,0.017,24,0.948,0.974,0.923,38.8,37.8,75.6,1810
2012-01-05,2011,4,14,5,443.56,0.54,4,Mod_Dry,34,5,4,3,45,91,0.2,352.6,0.8,352.6,0,0,0,0,-3,3,34,5,4,0,48,396,990,965.6,24.4,0.175,0.0654,0.00268,0.241,0.00986,2,0.18,0.421,0.0173,24,0.949,0.975,0.925,39.3,38.3,76.7,1840
2012-01-06,2011,4,14,6,448.21,0.53,4,Mod_Dry,34,5,4,3,45,91,0.2,357.2,0.8,357.2,0,0,0,0,-3,3,34,5,4,0,48,400,990,965.6,24.4,0.177,0.0676,0.00277,0.244,0.01,2,0.184,0.428,0.0176,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2012-01-07,2011,4,15,7,453.4,0.53,4,Mod_Dry,34,5,4,3,45,91,0.2,362.4,0.8,362.4,0,0,0,0,-3,3,34,5,4,0,48,405,990,965.6,24.4,0.179,0.0701,0.00288,0.249,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.4,39.5,78.9,1890
2012-01-08,2011,4,15,8,458.6,0.53,4,Mod_Dry,34,5,4,3,45,91,0.2,367.6,0.8,367.6,0,0,0,0,-3,3,34,5,4,0,48,411,990,965.7,24.3,0.18,0.0725,0.00298,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2012-01-09,2011,4,15,9,464.89,0.52,4,Mod_Dry,34,5,4,3,45,91,0.2,373.9,0.8,373.9,0,0,0,0,-3,3,34,5,4,0,48,417,990,965.7,24.3,0.183,0.0755,0.0031,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.5,1960
2012-01-10,2011,4,15,10,470.63,0.52,4,Mod_Dry,34,5,4,3,45,91,0.19,379.6,0.81,379.6,0,0,0,0,-3,3,34,5,4,0,48,423,990,965.7,24.3,0.185,0.0782,0.00322,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.2,41.4,82.8,1990
2012-01-11,2011,4,15,11,476.37,0.51,4,Mod_Dry,34,5,4,3,45,91,0.19,385.4,0.81,385.4,0,0,0,0,-3,3,34,5,4,0,48,428,990,965.7,24.3,0.187,0.0809,0.00333,0.268,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,42.8,42,84,2020
2012-01-12,2011,4,15,12,481.56,0.51,4,Mod_Dry,34,5,4,3,45,91,0.19,390.6,0.81,390.6,0,0,0,0,-3,3,34,5,4,0,48,434,990,965.8,24.2,0.189,0.0833,0.00344,0.272,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2012-01-13,2011,4,15,13,487.31,0.51,4,Mod_Dry,34,5,4,3,45,91,0.19,396.3,0.81,396.3,0,0,0,0,-3,3,34,5,4,0,48,439,990,965.8,24.2,0.191,0.0861,0.00356,0.277,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44,43.1,86.2,2070
2012-01-14,2011,4,16,14,494.69,0.5,4,Mod_Dry,34,5,4,3,45,91,0.18,403.7,0.82,403.7,0,0,0,0,-3,3,34,5,4,0,48,447,990,965.8,24.2,0.193,0.0895,0.0037,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2012-01-15,2011,4,16,15,501.53,0.5,4,Mod_Dry,34,5,4,3,45,91,0.18,410.5,0.82,410.5,0,0,0,0,-3,3,34,5,4,0,48,454,990,965.9,24.1,0.196,0.0928,0.00384,0.288,0.0119,2,0.22,0.508,0.021,23.6,0.956,0.98,0.937,45.5,44.6,89.1,2140
2012-01-16,2011,4,16,16,508.36,0.49,4,Mod_Dry,34,5,4,3,45,91,0.18,417.4,0.82,417.4,0,0,0,0,-3,3,34,5,4,0,48,460,990,965.9,24.1,0.198,0.096,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
2012-01-17,2011,4,16,17,515.2,0.49,4,Mod_Dry,34,5,4,3,45,91,0.18,424.2,0.82,424.2,0,0,0,0,-3,3,34,5,4,0,48,467,990,965.9,24.1,0.2,0.0992,0.00412,0.3,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2200
2012-01-18,2011,4,16,18,520.94,0.48,4,Mod_Dry,34,5,4,3,45,91,0.17,429.9,0.82,429.9,0,0,0,0,-3,3,34,5,4,0,48,473,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0127,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.4,46.5,93,2230
2012-01-19,2011,4,16,19,528.32,0.48,4,Mod_Dry,34,5,4,3,45,91,0.17,437.3,0.83,437.3,0,0,0,0,-3,3,34,5,4,0,48,480,990,966,24,0.205,0.105,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.2,47.2,94.5,2270
2012-01-20,2011,4,16,20,537.89,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,446.9,0.83,446.9,0,0,0,0,-3,3,34,5,4,0,48,490,990,966,24,0.208,0.11,0.00458,0.318,0.0133,2,0.244,0.563,0.0235,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2012-01-21,2011,4,17,21,543.64,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,452.6,0.83,452.6,0,0,0,0,-3,3,34,5,4,0,48,496,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2012-01-22,2011,4,17,22,549.92,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,458.9,0.83,458.9,0,0,0,0,-3,3,34,5,4,0,48,502,990,966.1,23.9,0.213,0.116,0.00483,0.328,0.0137,2,0.252,0.581,0.0243,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2012-01-23,2011,4,17,23,559.49,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,468.5,0.84,468.5,0,0,0,0,-3,3,34,5,4,0,48,511,990,966.1,23.9,0.217,0.12,0.00503,0.337,0.0141,2,0.259,0.596,0.025,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-01-24,2011,4,17,24,567.42,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,476.4,0.84,476.4,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.222,0.124,0.00519,0.346,0.0145,2,0.264,0.61,0.0256,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-01-25,2011,4,17,25,577.54,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,486.5,0.84,486.5,0,0,0,0,-3,3,34,5,4,0,48,530,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.015,3,0.161,0.518,0.0217,23.3,0.945,0.97,0.916,35,33.9,102,2440
2012-01-26,2011,4,17,26,590.94,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,499.9,0.85,499.9,0,0,0,0,-3,3,34,5,4,0,48,543,990,966.3,23.7,0.235,0.135,0.00569,0.37,0.0156,3,0.167,0.538,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2012-01-27,2011,4,17,27,607.07,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,516.1,0.85,516.1,0,0,0,0,-3,3,34,5,4,0,48,559,990,966.3,23.7,0.244,0.146,0.00616,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.919,36.9,35.8,108,2580
2012-01-28,2011,4,18,28,623.75,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,532.8,0.85,532.8,0,0,0,0,-3,3,34,5,4,0,48,576,990,966.4,23.6,0.254,0.157,0.00665,0.411,0.0174,3,0.182,0.593,0.0251,23,0.949,0.972,0.923,38,37,111,2660
2012-01-29,2011,4,18,29,642.62,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,551.6,0.86,551.6,0,0,0,0,-3,3,34,5,4,0,48,595,990,966.5,23.5,0.264,0.169,0.0072,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2012-01-30,2011,4,18,30,660.39,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,569.4,0.86,569.4,0,0,0,0,-3,3,34,5,4,0,48,612,990,966.5,23.5,0.275,0.181,0.00773,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2012-01-31,2011,4,18,31,678.71,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,587.7,0.87,587.7,0,0,0,0,-3,3,34,5,4,0,48,631,990,966.6,23.4,0.285,0.194,0.00828,0.479,0.0205,3,0.207,0.686,0.0293,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2012-02-01,2011,5,18,32,702.5,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,597.5,0.85,597.5,0,0,0,0,-4,4,36,6,5,0,58,645,990,966.7,23.3,0.293,0.2,0.00859,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2012-02-02,2011,5,18,33,725.74,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,620.7,0.85,620.7,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.0093,0.522,0.0225,3,0.222,0.743,0.0321,22.5,0.955,0.98,0.936,43.5,42.7,128,3070
2012-02-03,2011,5,18,34,746.25,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,641.3,0.86,641.3,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.318,0.229,0.00992,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2012-02-04,2011,5,19,35,767.31,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,662.3,0.86,662.3,0,0,0,0,-4,4,36,6,5,0,58,709,990,967,23,0.33,0.243,0.0106,0.573,0.0249,3,0.241,0.814,0.0353,22.2,0.957,0.98,0.938,46,45.1,135,3250
2012-02-05,2011,5,19,36,781.06,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-02-06,2011,5,19,37,797.29,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2012-02-07,2011,5,19,38,812.34,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2012-02-08,2011,5,19,39,828.59,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2012-02-09,2011,5,19,40,841.92,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,736.9,0.88,736.9,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.293,0.0129,0.666,0.0293,3,0.274,0.94,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2012-02-10,2011,5,19,41,851.78,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2012-02-11,2011,5,20,42,857.81,0.33,3,Normal,43,7,5,4,78,137,0.16,720.8,0.84,720.8,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.367,0.283,0.0125,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49,48.1,144,3460
2012-02-12,2011,5,20,43,863.93,0.33,3,Normal,43,7,5,4,78,137,0.16,726.9,0.84,726.9,0,0,0,0,-4,4,43,7,5,0,82,782,990,967.4,22.6,0.371,0.287,0.0127,0.657,0.029,3,0.27,0.927,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2012-02-13,2011,5,20,44,865.99,0.33,3,Normal,43,7,5,4,78,137,0.16,729,0.84,729,0,0,0,0,-4,4,43,7,5,0,82,784,990,967.4,22.6,0.373,0.288,0.0127,0.661,0.0292,3,0.271,0.931,0.0411,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2012-02-14,2011,5,20,45,872.22,0.33,3,Normal,43,7,5,4,78,137,0.16,735.2,0.84,735.2,0,0,0,0,-4,4,43,7,5,0,82,790,990,967.4,22.6,0.378,0.292,0.0129,0.67,0.0297,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2012-02-15,2011,5,20,46,874.32,0.33,3,Normal,43,7,5,4,78,137,0.16,737.3,0.84,737.3,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.294,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2012-02-16,2011,5,20,47,876.42,0.32,3,Normal,43,7,5,4,78,137,0.16,739.4,0.84,739.4,0,0,0,0,-4,4,43,7,5,0,82,794,990,967.4,22.6,0.382,0.295,0.0131,0.677,0.03,3,0.275,0.952,0.0422,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2012-02-17,2011,5,20,48,878.54,0.32,3,Normal,43,7,5,4,78,137,0.16,741.5,0.84,741.5,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2012-02-18,2011,5,21,49,880.66,0.32,3,Normal,43,7,5,4,78,137,0.16,743.7,0.84,743.7,0,0,0,0,-4,4,43,7,5,0,82,799,990,967.4,22.6,0.386,0.298,0.0132,0.684,0.0303,3,0.277,0.961,0.0426,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2012-02-19,2011,5,21,50,882.79,0.32,3,Normal,43,7,5,4,78,137,0.15,745.8,0.84,745.8,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.687,0.0304,3,0.278,0.965,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2012-02-20,2011,5,21,51,884.93,0.32,3,Normal,43,7,5,4,78,137,0.15,747.9,0.84,747.9,0,0,0,0,-4,4,43,7,5,0,82,803,990,967.4,22.6,0.39,0.301,0.0133,0.691,0.0306,3,0.279,0.97,0.043,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2012-02-21,2011,5,21,52,882.79,0.32,3,Normal,43,7,5,4,78,137,0.15,745.8,0.84,745.8,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.687,0.0304,3,0.278,0.965,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2012-02-22,2011,5,21,53,880.66,0.32,3,Normal,43,7,5,4,78,137,0.16,743.7,0.84,743.7,0,0,0,0,-4,4,43,7,5,0,82,799,990,967.4,22.6,0.386,0.298,0.0132,0.684,0.0303,3,0.277,0.961,0.0426,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2012-02-23,2011,5,21,54,882.79,0.32,3,Normal,43,7,5,4,78,137,0.15,745.8,0.84,745.8,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.687,0.0304,3,0.278,0.965,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2012-02-24,2011,5,21,55,884.93,0.32,3,Normal,43,7,5,4,78,137,0.15,747.9,0.84,747.9,0,0,0,0,-4,4,43,7,5,0,82,803,990,967.4,22.6,0.39,0.301,0.0133,0.691,0.0306,3,0.279,0.97,0.043,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2012-02-25,2011,5,22,56,887.07,0.32,3,Normal,43,7,5,4,78,137,0.15,750.1,0.85,750.1,0,0,0,0,-4,4,43,7,5,0,82,805,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0308,3,0.28,0.974,0.0432,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2012-02-26,2011,5,22,57,889.23,0.32,3,Normal,43,7,5,4,78,137,0.15,752.2,0.85,752.2,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.394,0.303,0.0134,0.697,0.0309,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2012-02-27,2011,5,22,58,900.13,0.32,3,Normal,43,7,5,4,78,137,0.15,763.1,0.85,763.1,0,0,0,0,-4,4,43,7,5,0,82,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0317,3,0.284,0.996,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2012-02-28,2011,5,22,59,911.22,0.31,3,Normal,43,7,5,4,78,137,0.15,774.2,0.85,774.2,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.414,0.314,0.014,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2012-02-29,2011,5,22,60,927.06,0.31,3,Normal,43,7,5,4,78,137,0.15,790.1,0.85,790.1,0,0,0,0,-4,4,43,7,5,0,82,845,990,967.6,22.4,0.429,0.321,0.0144,0.75,0.0335,4,0.209,0.959,0.0428,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2012-03-01,2011,6,22,61,943.24,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,814.2,0.86,814.2,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.452,0.333,0.0149,0.785,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2012-03-02,2011,6,22,62,964.53,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,835.5,0.87,835.5,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2012-03-03,2011,6,23,63,991.23,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,862.2,0.87,862.2,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.049,21,0.955,0.98,0.936,42.5,41.6,167,4000
2012-03-04,2011,6,23,64,1018.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,889.6,0.87,889.6,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2012-03-05,2011,6,23,65,1046.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2012-03-06,2011,6,23,66,1080.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,951.6,0.88,951.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
2012-03-07,2011,6,23,67,1120.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,991.8,0.89,991.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2012-03-08,2011,6,23,68,1162,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2012-03-09,2011,6,23,69,1204.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.744,0.592,0.0276,1.34,0.0623,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2012-03-10,2011,6,24,70,1247.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-03-11,2011,6,24,71,1285.2,0.24,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
2012-03-12,2011,6,24,72,1323.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1141,0.86,1100,41,9,1,1,-8,38,58,10,10,1,145,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-03-13,2011,6,24,73,1363,0.23,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2012-03-14,2011,6,24,74,1396.6,0.22,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2012-03-15,2011,6,24,75,1418.2,0.22,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2012-03-16,2011,6,24,76,1440,0.21,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2012-03-17,2011,6,25,77,1461.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2012-03-18,2011,6,25,78,1477.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2012-03-19,2011,6,25,79,1487.1,0.2,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2012-03-20,2011,6,25,80,1496.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2012-03-21,2011,6,25,81,1506.1,0.2,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2012-03-22,2011,6,25,82,1515.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2012-03-23,2011,6,25,83,1525.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2012-03-24,2011,6,26,84,1534.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2012-03-25,2011,6,26,85,1538.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2012-03-26,2011,6,26,86,1541.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2012-03-27,2011,6,26,87,1551,0.19,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-03-28,2011,6,26,88,1560.6,0.19,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-03-29,2011,6,26,89,1570.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2012-03-30,2011,6,26,90,1580.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-03-31,2011,6,27,91,1589.8,0.18,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2012-04-01,2011,7,27,92,1599.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2012-04-02,2011,7,27,93,1609.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2012-04-03,2011,7,27,94,1619.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2012-04-04,2011,7,27,95,1629.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2012-04-05,2011,7,27,96,1639,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2012-04-06,2011,7,27,97,1648.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-04-07,2011,7,28,98,1658.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2012-04-08,2011,7,28,99,1675.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2012-04-09,2011,7,28,100,1692.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-04-10,2011,7,28,101,1708.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2012-04-11,2011,7,28,102,1725.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2012-04-12,2011,7,28,103,1742.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2012-04-13,2011,7,28,104,1766.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2012-04-14,2011,7,29,105,1790.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2012-04-15,2011,7,29,106,1807.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.082,1659,0.92,1100,559,55,7,15,7,475,100,18,25,17,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2012-04-16,2011,7,29,107,1824.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2012-04-17,2011,7,29,108,1841.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2012-04-18,2011,7,29,109,1852,0.15,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2012-04-19,2011,7,29,110,1848.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2012-04-20,2011,7,29,111,1845.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2012-04-21,2011,7,30,112,1834.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2012-04-22,2011,7,30,113,1817.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2012-04-23,2011,7,30,114,1800.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2012-04-24,2011,7,30,115,1776.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1628,0.92,1100,528,55,7,15,6,445,100,18,25,16,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2012-04-25,2011,7,30,116,1752.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2012-04-26,2011,7,30,117,1729,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1581,0.91,1100,481,55,7,15,4,400,100,18,25,14,472,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2012-04-27,2011,7,30,118,1698.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-04-28,2011,7,31,119,1668.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2012-04-29,2011,7,31,120,1639,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
