date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-04-30,2011,7,31,121,1609.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2012-05-01,2011,8,31,122,1580.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-05-02,2011,8,31,123,1551,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-05-03,2011,8,31,124,1522.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1330,0.87,1100,230,52,7,7,-3,167,99,17,17,7,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2012-05-04,2011,8,31,125,1493.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2012-05-05,2011,8,32,126,1465,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2012-05-06,2011,8,32,127,1436.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1245,0.87,1100,145,33,4,4,-6,110,80,14,14,4,225,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-05-07,2011,8,32,128,1408.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
2012-05-08,2011,8,32,129,1375.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1183,0.86,1100,83,19,2,3,-8,67,66,12,13,2,182,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2012-05-09,2011,8,32,130,1323.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1132,0.85,1100,32,7,1,1,-9,32,54,11,11,1,147,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-05-10,2011,8,32,131,1279.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.778,0.619,0.0292,1.4,0.0659,4,0.297,1.69,0.0799,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2012-05-11,2011,8,32,132,1235.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.714,0.521,0.0244,1.24,0.0578,4,0.289,1.52,0.0713,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2012-05-12,2011,8,33,133,1198.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.66,0.438,0.0204,1.1,0.0511,4,0.281,1.38,0.0642,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2012-05-13,2011,8,33,134,1162,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,970,0.83,970,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.606,0.408,0.0189,1.01,0.047,4,0.27,1.28,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2012-05-14,2011,8,33,135,1126.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,934.3,0.83,934.3,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2012-05-15,2011,8,33,136,1096.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,904.6,0.82,904.6,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2012-05-16,2011,8,33,137,1067.5,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,875.5,0.82,875.5,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.518,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2012-05-17,2011,8,33,138,1039,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,847,0.81,847,0,0,0,0,-10,10,47,10,10,0,125,914,990,968,22,0.492,0.349,0.0159,0.841,0.0382,4,0.228,1.07,0.0486,20.9,0.954,0.979,0.934,41.4,40.6,162,3890
2012-05-18,2011,8,33,139,1016.1,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,824.1,0.81,824.1,0,0,0,0,-10,10,47,10,10,0,125,891,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2012-05-19,2011,8,34,140,993.69,0.29,4,Mod_Dry,47,10,10,10,115,192,0.19,801.7,0.81,801.7,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.45,0.327,0.0148,0.777,0.0351,4,0.213,0.99,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,154,3710
2012-05-20,2011,8,34,141,971.74,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,779.7,0.8,779.7,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.43,0.316,0.0142,0.746,0.0336,3,0.288,1.03,0.0466,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
2012-05-21,2011,8,34,142,950.28,0.3,5,Dry,42,9,8,6,82,147,0.15,803.3,0.84,803.3,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
2012-05-22,2011,8,34,143,929.35,0.31,5,Dry,42,9,8,6,82,147,0.16,782.4,0.84,782.4,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.318,0.0142,0.743,0.0332,3,0.289,1.03,0.0461,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2012-05-23,2011,8,34,144,913.46,0.31,5,Dry,42,9,8,6,82,147,0.16,766.5,0.84,766.5,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2012-05-24,2011,8,34,145,897.93,0.32,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2012-05-25,2011,8,34,146,882.79,0.32,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2012-05-26,2011,8,35,147,868.06,0.33,5,Dry,42,9,8,6,82,147,0.17,721.1,0.83,721.1,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.283,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,49,48,144,3450
2012-05-27,2011,8,35,148,853.78,0.33,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2012-05-28,2011,8,35,149,839.99,0.34,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
2012-05-29,2011,8,35,150,826.74,0.34,5,Dry,42,9,8,6,82,147,0.18,679.7,0.82,679.7,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2012-05-30,2011,8,35,151,814.09,0.35,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2012-05-31,2011,8,35,152,802.16,0.35,5,Dry,42,9,8,6,82,147,0.18,655.2,0.82,655.2,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2012-06-01,2011,9,35,153,791.07,0.36,5,Dry,39,9,7,5,59,119,0.15,672.1,0.85,672.1,0,0,0,0,-5,5,39,9,7,0,64,727,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
2012-06-02,2011,9,36,154,783.79,0.36,5,Dry,39,9,7,5,59,119,0.15,664.8,0.85,664.8,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.822,0.0358,22.1,0.957,0.98,0.938,46,45.1,135,3250
2012-06-03,2011,9,36,155,777.21,0.36,5,Dry,39,9,7,5,59,119,0.15,658.2,0.85,658.2,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2012-06-04,2011,9,36,156,770.31,0.37,5,Dry,39,9,7,5,59,119,0.15,651.3,0.85,651.3,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2012-06-05,2011,9,36,157,762.39,0.37,5,Dry,39,9,7,5,59,119,0.16,643.4,0.84,643.4,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2012-06-06,2011,9,36,158,749.53,0.38,5,Dry,39,9,7,5,59,119,0.16,630.5,0.84,630.5,0,0,0,0,-5,5,39,9,7,0,64,686,990,966.9,23.1,0.316,0.222,0.00962,0.538,0.0233,3,0.226,0.765,0.0331,22.3,0.956,0.98,0.936,44,43.1,129,3100
2012-06-07,2011,9,36,159,737.23,0.38,5,Dry,39,9,7,5,59,119,0.16,618.2,0.84,618.2,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00924,0.523,0.0226,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2012-06-08,2011,9,36,160,726.02,0.39,5,Dry,39,9,7,5,59,119,0.16,607,0.84,607,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.206,0.0089,0.509,0.022,3,0.216,0.725,0.0313,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2012-06-09,2011,9,37,161,714.26,0.39,5,Dry,39,9,7,5,59,119,0.17,595.3,0.83,595.3,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.199,0.00855,0.495,0.0213,3,0.21,0.705,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
2012-06-10,2011,9,37,162,703.05,0.39,5,Dry,39,9,7,5,59,119,0.17,584,0.83,584,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.29,0.191,0.00821,0.481,0.0206,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2012-06-11,2011,9,37,163,692.93,0.4,5,Dry,39,9,7,5,59,119,0.17,573.9,0.83,573.9,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.184,0.0079,0.468,0.0201,3,0.201,0.669,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2012-06-12,2011,9,37,164,682.27,0.4,5,Dry,39,9,7,5,59,119,0.17,563.3,0.83,563.3,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00758,0.455,0.0195,3,0.196,0.651,0.0279,22.7,0.952,0.976,0.928,39.8,38.8,117,2800
2012-06-13,2011,9,37,165,671.6,0.41,5,Dry,39,9,7,5,59,119,0.18,552.6,0.82,552.6,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.17,0.00727,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-06-14,2011,9,37,166,660.94,0.41,5,Dry,39,9,7,5,59,119,0.18,541.9,0.82,541.9,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00695,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2012-06-15,2011,9,37,167,650.82,0.42,5,Dry,39,9,7,5,59,119,0.18,531.8,0.82,531.8,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0255,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2012-06-16,2011,9,38,168,641.8,0.42,5,Dry,39,9,7,5,59,119,0.18,522.8,0.81,522.8,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00638,0.405,0.0172,3,0.178,0.583,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2012-06-17,2011,9,38,169,632.23,0.43,5,Dry,39,9,7,5,59,119,0.19,513.2,0.81,513.2,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.567,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2012-06-18,2011,9,38,170,622.66,0.43,5,Dry,39,9,7,5,59,119,0.19,503.7,0.81,503.7,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.137,0.00582,0.381,0.0162,3,0.169,0.551,0.0233,23.1,0.947,0.97,0.918,35.9,34.9,105,2510
2012-06-19,2011,9,38,171,613.64,0.44,5,Dry,39,9,7,5,59,119,0.19,494.6,0.81,494.6,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.132,0.0056,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
2012-06-20,2011,9,38,172,604.61,0.44,5,Dry,39,9,7,5,59,119,0.2,485.6,0.8,485.6,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-06-21,2011,9,38,173,596.68,0.44,4,Mod_Dry,45,10,9,9,88,161,0.27,435.7,0.73,435.7,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00441,0.317,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.4,46.4,92.8,2230
2012-06-22,2011,9,38,174,588.21,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,427.2,0.73,427.2,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.54,0.0228,23.2,0.957,0.98,0.938,46.5,45.6,91.2,2190
2012-06-23,2011,9,39,175,579.73,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,418.7,0.72,418.7,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0966,0.00406,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2012-06-24,2011,9,39,176,571.25,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,410.3,0.72,410.3,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0926,0.00389,0.296,0.0124,2,0.219,0.515,0.0216,23.3,0.956,0.98,0.936,44.8,43.9,87.8,2110
2012-06-25,2011,9,39,177,563.32,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,402.3,0.71,402.3,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0889,0.00372,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
2012-06-26,2011,9,39,178,556.49,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,395.5,0.71,395.5,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0857,0.00359,0.283,0.0119,2,0.209,0.493,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.9,2040
2012-06-27,2011,9,39,179,549.1,0.47,4,Mod_Dry,45,10,9,9,88,161,0.29,388.1,0.71,388.1,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0822,0.00343,0.277,0.0116,2,0.204,0.482,0.0201,23.4,0.953,0.98,0.934,42.5,41.7,83.4,2000
2012-06-28,2011,9,39,180,541.72,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,380.7,0.7,380.7,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.192,0.0787,0.00328,0.271,0.0113,2,0.199,0.471,0.0196,23.5,0.952,0.98,0.933,41.8,40.9,81.9,1960
2012-06-29,2011,9,39,181,534.34,0.48,4,Mod_Dry,45,10,9,9,88,161,0.3,373.3,0.7,373.3,0,0,0,0,-9,9,45,10,9,0,97,437,990,966,24,0.19,0.0752,0.00313,0.265,0.011,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.2,1920
2012-06-30,2011,9,40,182,526.96,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,366,0.69,366,0,0,0,0,-9,9,45,10,9,0,97,430,990,966,24,0.187,0.0717,0.00299,0.259,0.0108,2,0.19,0.449,0.0187,23.6,0.951,0.977,0.928,40.2,39.3,78.6,1890
2012-07-01,2011,10,40,183,520.12,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,385.1,0.74,385.1,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0808,0.00336,0.273,0.0113,2,0.202,0.476,0.0198,23.6,0.953,0.98,0.934,42.4,41.6,83.2,2000
2012-07-02,2011,10,40,184,513.28,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,378.3,0.74,378.3,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0775,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
2012-07-03,2011,10,40,185,506.45,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,371.4,0.73,371.4,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0743,0.00308,0.262,0.0109,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.931,41,40.1,80.2,1930
2012-07-04,2011,10,40,186,499.61,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,364.6,0.73,364.6,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0711,0.00294,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.7,1890
2012-07-05,2011,10,40,187,493.87,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,358.9,0.73,358.9,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2012-07-06,2011,10,40,188,487.58,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,352.6,0.72,352.6,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0654,0.0027,0.246,0.0102,2,0.18,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
2012-07-07,2011,10,41,189,481.29,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,346.3,0.72,346.3,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00995,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.6,1790
2012-07-08,2011,10,41,190,475,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,340,0.72,340,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0595,0.00245,0.236,0.00972,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.919,37.7,36.6,73.1,1760
2012-07-09,2011,10,41,191,468.71,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,333.7,0.71,333.7,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0565,0.00233,0.231,0.0095,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2012-07-10,2011,10,41,192,462.97,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,328,0.71,328,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0538,0.00221,0.226,0.00929,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2012-07-11,2011,10,41,193,457.23,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,322.2,0.7,322.2,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.7,34.7,69.4,1660
2012-07-12,2011,10,41,194,451.49,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,316.5,0.7,316.5,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0484,0.00199,0.216,0.00888,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.1,34.1,68.2,1640
2012-07-13,2011,10,41,195,446.84,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,311.8,0.7,311.8,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0462,0.00189,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2012-07-14,2011,10,42,196,441.64,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,306.6,0.69,306.6,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0437,0.00179,0.208,0.00853,2,0.149,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33,66.1,1590
2012-07-15,2011,10,42,197,436.45,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,301.4,0.69,301.4,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0413,0.00169,0.204,0.00835,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2012-07-16,2011,10,42,198,431.25,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,296.3,0.69,296.3,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0388,0.00159,0.2,0.00817,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2012-07-17,2011,10,42,199,426.06,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,291.1,0.68,291.1,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.195,0.00798,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2012-07-18,2011,10,42,200,420.86,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,285.9,0.68,285.9,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0339,0.00138,0.191,0.0078,2,0.135,0.327,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.6,1480
2012-07-19,2011,10,42,201,415.67,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,280.7,0.68,280.7,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0315,0.00128,0.187,0.00762,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.5,1450
2012-07-20,2011,10,42,202,411.02,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,276,0.67,276,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0293,0.00119,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.5,1430
2012-07-21,2011,10,43,203,406.37,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,271.4,0.67,271.4,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0271,0.0011,0.179,0.00729,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.5,1400
2012-07-22,2011,10,43,204,401.72,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,266.7,0.66,266.7,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.15,0.0249,0.00101,0.175,0.00713,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.5,1380
2012-07-23,2011,10,43,205,397.07,0.57,4,Mod_Dry,42,9,8,6,70,135,0.34,262.1,0.66,262.1,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0227,0.000922,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
2012-07-24,2011,10,43,206,393.52,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,258.5,0.66,258.5,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.021,0.000853,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2012-07-25,2011,10,43,207,389.42,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,254.4,0.65,254.4,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0191,0.000774,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2012-07-26,2011,10,43,208,385.31,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,250.3,0.65,250.3,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0171,0.000695,0.162,0.00656,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
2012-07-27,2011,10,43,209,381.21,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,246.2,0.65,246.2,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1270
2012-07-28,2011,10,44,210,377.11,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,242.1,0.64,242.1,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2012-07-29,2011,10,44,211,373.01,0.59,4,Mod_Dry,42,9,8,6,70,135,0.36,238,0.64,238,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2012-07-30,2011,10,44,212,368.91,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,233.9,0.63,233.9,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2012-07-31,2011,10,44,213,364.81,0.6,4,Mod_Dry,42,9,8,6,70,135,0.37,229.8,0.63,229.8,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2012-08-01,2011,11,44,214,361.25,0.61,4,Mod_Dry,39,7,5,4,60,115,0.32,246.3,0.68,246.3,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.7,53.3,1280
2012-08-02,2011,11,44,215,356.06,0.61,4,Mod_Dry,39,7,5,4,60,115,0.32,241.1,0.68,241.1,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2012-08-03,2011,11,44,216,350.86,0.62,4,Mod_Dry,39,7,5,4,60,115,0.33,235.9,0.67,235.9,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2012-08-04,2011,11,45,217,346.21,0.62,4,Mod_Dry,39,7,5,4,60,115,0.33,231.2,0.67,231.2,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0986,0.249,0.01,24.6,0.923,0.97,0.896,25.8,25,50,1200
2012-08-05,2011,11,45,218,341.56,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,226.6,0.66,226.6,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.133,0.015,0.000603,0.148,0.00597,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-08-06,2011,11,45,219,338.01,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,223,0.66,223,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.0059,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
2012-08-07,2011,11,45,220,333.91,0.63,4,Mod_Dry,39,7,5,4,60,115,0.34,218.9,0.66,218.9,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-08-08,2011,11,45,221,329.81,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,214.8,0.65,214.8,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00575,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-08-09,2011,11,45,222,325.71,0.64,4,Mod_Dry,39,7,5,4,60,115,0.35,210.7,0.65,210.7,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.6,47.7,47.7,1140
2012-08-10,2011,11,45,223,321.6,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,206.6,0.64,206.6,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000533,0.14,0.00559,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2012-08-11,2011,11,46,224,317.5,0.65,4,Mod_Dry,39,7,5,4,60,115,0.36,202.5,0.64,202.5,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000518,0.138,0.00552,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2012-08-12,2011,11,46,225,313.95,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,198.9,0.63,198.9,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
2012-08-13,2011,11,46,226,310.39,0.66,4,Mod_Dry,39,7,5,4,60,115,0.37,195.4,0.63,195.4,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-08-14,2011,11,46,227,306.84,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,191.8,0.63,191.8,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2012-08-15,2011,11,46,228,303.28,0.67,4,Mod_Dry,39,7,5,4,60,115,0.38,188.3,0.62,188.3,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2012-08-16,2011,11,46,229,300.82,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,185.8,0.62,185.8,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2012-08-17,2011,11,46,230,297.81,0.68,4,Mod_Dry,39,7,5,4,60,115,0.39,182.8,0.61,182.8,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2012-08-18,2011,11,47,231,294.81,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,179.8,0.61,179.8,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2012-08-19,2011,11,47,232,291.8,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,176.8,0.61,176.8,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2012-08-20,2011,11,47,233,288.79,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,173.8,0.6,173.8,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2012-08-21,2011,11,47,234,285.78,0.7,4,Mod_Dry,39,7,5,4,60,115,0.4,170.8,0.6,170.8,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2012-08-22,2011,11,47,235,282.78,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,167.8,0.59,167.8,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2012-08-23,2011,11,47,236,279.77,0.71,4,Mod_Dry,39,7,5,4,60,115,0.41,164.8,0.59,164.8,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2012-08-24,2011,11,47,237,276.76,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2012-08-25,2011,11,48,238,273.75,0.72,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00924,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2012-08-26,2011,11,48,239,271.29,0.73,4,Mod_Dry,39,7,5,4,60,115,0.42,156.3,0.58,156.3,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00467,1,0.153,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2012-08-27,2011,11,48,240,268.83,0.73,4,Mod_Dry,39,7,5,4,60,115,0.43,153.8,0.57,153.8,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2012-08-28,2011,11,48,241,266.37,0.74,4,Mod_Dry,39,7,5,4,60,115,0.43,151.4,0.57,151.4,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2012-08-29,2011,11,48,242,263.91,0.74,4,Mod_Dry,39,7,5,4,60,115,0.44,148.9,0.56,148.9,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00454,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,797
2012-08-30,2011,11,48,243,261.45,0.75,4,Mod_Dry,39,7,5,4,60,115,0.44,146.4,0.56,146.4,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.0082,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2012-08-31,2011,11,48,244,258.99,0.75,4,Mod_Dry,39,7,5,4,60,115,0.44,144,0.56,144,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00445,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2012-09-01,2011,12,49,245,256.53,0.76,4,Mod_Dry,34,6,4,3,44,91,0.35,165.5,0.65,165.5,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.109,0.00982,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2012-09-02,2011,12,49,246,252.42,0.77,4,Mod_Dry,34,6,4,3,44,91,0.36,161.4,0.64,161.4,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00947,0.000374,0.118,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2012-09-03,2011,12,49,247,248.87,0.78,4,Mod_Dry,34,6,4,3,44,91,0.37,157.9,0.63,157.9,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00917,0.000362,0.116,0.00458,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2012-09-04,2011,12,49,248,245.31,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,154.3,0.63,154.3,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00887,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,830
2012-09-05,2011,12,49,249,241.76,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2012-09-06,2011,12,49,250,239.3,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,148.3,0.62,148.3,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
2012-09-07,2011,12,49,251,236.29,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.6,32.5,32.5,781
2012-09-08,2011,12,50,252,233.28,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.135,0.244,0.00959,25.2,0.936,0.97,0.908,32.8,31.9,31.9,765
2012-09-09,2011,12,50,253,230.28,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2012-09-10,2011,12,50,254,227.27,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2012-09-11,2011,12,50,255,224.26,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2012-09-12,2011,12,50,256,221.8,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
2012-09-13,2011,12,50,257,219.34,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2012-09-14,2011,12,50,258,216.88,0.87,4,Mod_Dry,34,6,4,3,44,91,0.42,125.9,0.58,125.9,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2012-09-15,2011,12,51,259,214.42,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,661
2012-09-16,2011,12,51,260,211.96,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2012-09-17,2011,12,51,261,209.49,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,118.5,0.57,118.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2012-09-18,2011,12,51,262,208.13,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2012-09-19,2011,12,51,263,206.21,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,115.2,0.56,115.2,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.0038,1,0.098,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2012-09-20,2011,12,51,264,204.3,0.9,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.56,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0955,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2012-09-21,2011,12,51,265,202.39,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,111.4,0.55,111.4,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2012-09-22,2011,12,52,266,200.47,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2012-09-23,2011,12,52,267,198.56,0.91,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0877,0.182,0.0071,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,196.64,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,105.6,0.54,105.6,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0883,0.00473,0.000185,0.0931,0.00364,1,0.0851,0.178,0.00696,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,194.73,0.92,4,Mod_Dry,34,6,4,3,44,91,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0877,0.00457,0.000178,0.0922,0.0036,1,0.0825,0.175,0.00683,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,193.36,0.92,4,Mod_Dry,34,6,4,3,44,91,0.47,102.4,0.53,102.4,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0872,0.00445,0.000174,0.0916,0.00358,1,0.0807,0.172,0.00673,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,191.99,0.92,4,Mod_Dry,34,6,4,3,44,91,0.47,101,0.53,101,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0867,0.00433,0.000169,0.091,0.00356,1,0.0788,0.17,0.00664,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,190.08,0.93,4,Mod_Dry,34,6,4,3,44,91,0.48,99.08,0.52,99.08,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00417,0.000163,0.0902,0.00353,1,0.0763,0.166,0.00651,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,189.26,0.93,4,Mod_Dry,34,6,4,3,44,91,0.48,98.26,0.52,98.26,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0857,0.0041,0.00016,0.0898,0.00351,1,0.0752,0.165,0.00645,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,188.44,0.93,4,Mod_Dry,34,6,4,3,44,91,0.48,97.44,0.52,97.44,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00403,0.000158,0.0895,0.0035,1,0.074,0.164,0.00639,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,186.53,0.93,5,Dry,24,4,2,2,20,52,0.28,134.5,0.72,134.5,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0936,0.00719,0.000281,0.101,0.00394,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2012-10-02,2012,1,1,276,185.16,0.93,5,Dry,24,4,2,2,20,52,0.28,133.2,0.72,133.2,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0931,0.00707,0.000276,0.1,0.00392,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2012-10-03,2012,1,1,277,183.79,0.94,5,Dry,24,4,2,2,20,52,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0926,0.00695,0.000272,0.0996,0.00389,1,0.12,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2012-10-04,2012,1,1,278,182.42,0.94,5,Dry,24,4,2,2,20,52,0.28,130.4,0.71,130.4,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00684,0.000267,0.099,0.00387,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
2012-10-05,2012,1,1,279,181.06,0.94,5,Dry,24,4,2,2,20,52,0.29,129.1,0.71,129.1,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0917,0.00672,0.000263,0.0984,0.00385,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2012-10-06,2012,1,1,280,179.69,0.94,5,Dry,24,4,2,2,20,52,0.29,127.7,0.71,127.7,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.0066,0.000258,0.0978,0.00383,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2012-10-07,2012,1,1,281,178.32,0.94,5,Dry,24,4,2,2,20,52,0.29,126.3,0.71,126.3,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-10-08,2012,1,2,282,176.96,0.95,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
2012-10-09,2012,1,2,283,176.68,0.95,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000248,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2012-10-10,2012,1,2,284,177.5,0.94,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2012-10-11,2012,1,2,285,179.42,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2012-10-12,2012,1,2,286,180.24,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2012-10-13,2012,1,2,287,182.15,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2012-10-14,2012,1,2,288,184.06,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2012-10-15,2012,1,3,289,182.7,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2012-10-16,2012,1,3,290,180.78,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-10-17,2012,1,3,291,179.96,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2012-10-18,2012,1,3,292,179.14,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2012-10-19,2012,1,3,293,177.23,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00354,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2012-10-20,2012,1,3,294,175.86,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0814,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2012-10-21,2012,1,3,295,176.68,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2012-10-22,2012,1,4,296,178.05,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2012-10-23,2012,1,4,297,180.51,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2012-10-24,2012,1,4,298,180.78,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-10-25,2012,1,4,299,181.6,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2012-10-26,2012,1,4,300,180.78,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-10-27,2012,1,4,301,178.32,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2012-10-28,2012,1,4,302,176.96,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2012-10-29,2012,1,5,303,173.95,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00433,0.00017,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2012-10-30,2012,1,5,304,172.58,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.58,0.58,99.58,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0769,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2012-10-31,2012,1,5,305,170.67,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2012-11-01,2012,2,5,306,173.67,0.95,4,Mod_Dry,29,4,2,2,30,67,0.39,106.7,0.61,106.7,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0855,0.00482,0.000189,0.0903,0.00354,1,0.0865,0.177,0.00692,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2012-11-02,2012,2,5,307,177.78,0.94,4,Mod_Dry,29,4,2,2,30,67,0.38,110.8,0.62,110.8,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00517,0.000202,0.0921,0.00361,1,0.0921,0.184,0.00721,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2012-11-03,2012,2,5,308,176.96,0.95,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.000199,0.0918,0.00359,1,0.0909,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2012-11-04,2012,2,5,309,176.68,0.95,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00507,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2012-11-05,2012,2,6,310,176.41,0.95,4,Mod_Dry,29,4,2,2,30,67,0.38,109.4,0.62,109.4,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0915,0.00358,1,0.0902,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2012-11-06,2012,2,6,311,175.59,0.95,4,Mod_Dry,29,4,2,2,30,67,0.38,108.6,0.62,108.6,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0862,0.00498,0.000195,0.0912,0.00357,1,0.0891,0.18,0.00706,25.4,0.917,0.97,0.889,24.8,24,24,577
2012-11-07,2012,2,6,312,174.77,0.95,4,Mod_Dry,29,4,2,2,30,67,0.38,107.8,0.62,107.8,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.00491,0.000192,0.0908,0.00356,1,0.088,0.179,0.007,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-11-08,2012,2,6,313,173.95,0.95,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00484,0.000189,0.0905,0.00354,1,0.0869,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2012-11-09,2012,2,6,314,176.41,0.95,4,Mod_Dry,29,4,2,2,30,67,0.38,109.4,0.62,109.4,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0915,0.00358,1,0.0902,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2012-11-10,2012,2,6,315,181.06,0.94,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00545,0.000213,0.0936,0.00366,1,0.0965,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-11-11,2012,2,6,316,182.97,0.94,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2012-11-12,2012,2,7,317,181.6,0.94,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2012-11-13,2012,2,7,318,179.69,0.94,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2012-11-14,2012,2,7,319,180.51,0.94,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-11-15,2012,2,7,320,182.42,0.94,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2012-11-16,2012,2,7,321,181.6,0.94,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2012-11-17,2012,2,7,322,184.61,0.94,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2012-11-18,2012,2,7,323,185.98,0.93,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-11-19,2012,2,8,324,186.8,0.93,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2012-11-20,2012,2,8,325,185.98,0.93,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-11-21,2012,2,8,326,185.71,0.93,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2012-11-22,2012,2,8,327,185.43,0.93,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2012-11-23,2012,2,8,328,186.25,0.93,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,736
2012-11-24,2012,2,8,329,190.35,0.93,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2012-11-25,2012,2,8,330,193.91,0.92,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2012-11-26,2012,2,9,331,198.01,0.92,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.5,33.5,803
2012-11-27,2012,2,9,332,201.02,0.91,5,Dry,23,4,2,2,19,50,0.25,151,0.75,151,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.00859,0.000335,0.108,0.00421,1,0.146,0.254,0.00993,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2012-11-28,2012,2,9,333,204.03,0.9,5,Dry,23,4,2,2,19,50,0.24,154,0.76,154,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00884,0.000346,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2012-11-29,2012,2,9,334,208.13,0.9,5,Dry,23,4,2,2,19,50,0.24,158.1,0.76,158.1,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00919,0.00036,0.111,0.00434,1,0.156,0.267,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,859
