date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-11-30,2012,2,9,335,211.68,0.89,5,Dry,23,4,2,2,19,50,0.24,161.7,0.76,161.7,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00949,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,879
2012-12-01,2012,3,9,336,215.24,0.88,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2012-12-02,2012,3,9,337,215.51,0.88,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
2012-12-03,2012,3,10,338,215.78,0.88,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2012-12-04,2012,3,10,339,219.34,0.86,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2012-12-05,2012,3,10,340,222.89,0.85,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2012-12-06,2012,3,10,341,223.17,0.85,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2012-12-07,2012,3,10,342,223.44,0.85,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2012-12-08,2012,3,10,343,225.9,0.84,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2012-12-09,2012,3,10,344,228.36,0.84,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2012-12-10,2012,3,11,345,230.82,0.83,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2012-12-11,2012,3,11,346,233.83,0.82,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2012-12-12,2012,3,11,347,234.65,0.82,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2012-12-13,2012,3,11,348,234.38,0.82,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2012-12-14,2012,3,11,349,237.39,0.81,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2012-12-15,2012,3,11,350,241.49,0.8,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2012-12-16,2012,3,11,351,243.4,0.8,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2012-12-17,2012,3,12,352,246.41,0.79,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2012-12-18,2012,3,12,353,248.87,0.78,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2012-12-19,2012,3,12,354,251.33,0.77,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2012-12-20,2012,3,12,355,257.07,0.76,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2012-12-21,2012,3,12,356,262.81,0.74,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2012-12-22,2012,3,12,357,268.56,0.73,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2012-12-23,2012,3,12,358,273.75,0.72,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2012-12-24,2012,3,13,359,276.76,0.72,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-12-25,2012,3,13,360,281.41,0.71,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2012-12-26,2012,3,13,361,290.98,0.69,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2012-12-27,2012,3,13,362,300,0.68,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2012-12-28,2012,3,13,363,310.67,0.66,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.00071,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.1,1320
2012-12-29,2012,3,13,364,320.78,0.65,5,Dry,26,4,3,2,24,59,0.18,261.8,0.82,261.8,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0226,0.000903,0.162,0.00649,2,0.119,0.281,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.3,1380
2012-12-30,2012,3,13,365,332.54,0.64,5,Dry,26,4,3,2,24,59,0.18,273.5,0.82,273.5,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0281,0.00113,0.172,0.00689,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.9,29.9,59.9,1440
2012-12-31,2012,3,14,366,345.39,0.62,5,Dry,26,4,3,2,24,59,0.17,286.4,0.83,286.4,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0342,0.00137,0.182,0.00733,2,0.136,0.318,0.0128,24.6,0.937,0.97,0.909,32.3,31.3,62.7,1500
2013-01-01,2012,4,14,1,357.15,0.61,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2013-01-02,2012,4,14,2,367.27,0.6,5,Dry,29,5,4,2,33,73,0.2,294.3,0.8,294.3,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2013-01-03,2012,4,14,3,380.67,0.59,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2013-01-04,2012,4,14,4,397.35,0.57,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2013-01-05,2012,4,14,5,415.67,0.56,5,Dry,29,5,4,2,33,73,0.18,342.7,0.82,342.7,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0607,0.00248,0.231,0.0094,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2013-01-06,2012,4,14,6,432.89,0.54,5,Dry,29,5,4,2,33,73,0.17,359.9,0.83,359.9,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0689,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.6,1890
2013-01-07,2012,4,15,7,449.57,0.53,5,Dry,29,5,4,2,33,73,0.16,376.6,0.84,376.6,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0767,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2013-01-08,2012,4,15,8,470.08,0.52,5,Dry,29,5,4,2,33,73,0.15,397.1,0.84,397.1,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.276,0.0113,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.4,86.7,2080
2013-01-09,2012,4,15,9,491.68,0.5,5,Dry,29,5,4,2,33,73,0.15,418.7,0.85,418.7,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0966,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2013-01-10,2012,4,15,10,512.74,0.49,5,Dry,29,5,4,2,33,73,0.14,439.7,0.86,439.7,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.3,2290
2013-01-11,2012,4,15,11,533.79,0.48,4,Mod_Dry,34,5,4,3,45,91,0.17,442.8,0.83,442.8,0,0,0,0,-3,3,34,5,4,0,48,486,990,966,24,0.207,0.108,0.0045,0.315,0.0131,2,0.241,0.556,0.0232,23.4,0.958,0.98,0.939,48.7,47.8,95.5,2290
2013-01-12,2012,4,15,12,556.49,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,465.5,0.84,465.5,0,0,0,0,-3,3,34,5,4,0,48,508,990,966.1,23.9,0.215,0.119,0.00497,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2013-01-13,2012,4,15,13,578.09,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,487.1,0.84,487.1,0,0,0,0,-3,3,34,5,4,0,48,530,990,966.2,23.8,0.228,0.129,0.00542,0.357,0.015,3,0.162,0.518,0.0218,23.3,0.945,0.97,0.917,35,34,102,2450
2013-01-14,2012,4,16,14,600.78,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,509.8,0.85,509.8,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00597,0.382,0.0161,3,0.172,0.554,0.0234,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2013-01-15,2012,4,16,15,625.67,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,534.7,0.85,534.7,0,0,0,0,-3,3,34,5,4,0,48,578,990,966.4,23.6,0.255,0.158,0.0067,0.413,0.0175,3,0.183,0.596,0.0253,23,0.95,0.972,0.923,38.2,37.1,111,2670
2013-01-16,2012,4,16,16,652.74,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,561.7,0.86,561.7,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.0075,0.446,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
2013-01-17,2012,4,16,17,678.17,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,587.2,0.87,587.2,0,0,0,0,-3,3,34,5,4,0,48,630,990,966.6,23.4,0.285,0.193,0.00826,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2013-01-18,2012,4,16,18,706.33,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,615.3,0.87,615.3,0,0,0,0,-3,3,34,5,4,0,48,658,990,966.7,23.3,0.301,0.212,0.00911,0.513,0.022,3,0.219,0.732,0.0315,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
2013-01-19,2012,4,16,19,739.96,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,649,0.88,649,0,0,0,0,-3,3,34,5,4,0,48,692,990,966.9,23.1,0.32,0.235,0.0101,0.554,0.024,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2013-01-20,2012,4,16,20,773.72,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,682.7,0.88,682.7,0,0,0,0,-3,3,34,5,4,0,48,726,990,967,23,0.339,0.257,0.0112,0.596,0.0259,3,0.25,0.846,0.0368,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2013-01-21,2012,4,17,21,797.29,0.35,3,Normal,41,6,4,3,66,120,0.15,677.3,0.85,677.3,0,0,0,0,-3,3,41,6,4,0,69,728,990,967.1,22.9,0.34,0.253,0.0111,0.594,0.0259,3,0.247,0.841,0.0367,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2013-01-22,2012,4,17,22,826.74,0.34,3,Normal,41,6,4,3,66,120,0.14,706.7,0.85,706.7,0,0,0,0,-3,3,41,6,4,0,69,758,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0277,3,0.261,0.891,0.0391,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2013-01-23,2012,4,17,23,859.84,0.33,3,Normal,41,6,4,3,66,120,0.14,739.8,0.86,739.8,0,0,0,0,-3,3,41,6,4,0,69,791,990,967.3,22.7,0.379,0.295,0.013,0.674,0.0297,3,0.275,0.95,0.0419,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2013-01-24,2012,4,17,24,895.74,0.32,3,Normal,41,6,4,3,66,120,0.13,775.7,0.87,775.7,0,0,0,0,-3,3,41,6,4,0,69,827,990,967.5,22.5,0.412,0.314,0.014,0.726,0.0323,3,0.287,1.01,0.045,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2013-01-25,2012,4,17,25,933.95,0.31,3,Normal,41,6,4,3,66,120,0.13,814,0.87,814,0,0,0,0,-3,3,41,6,4,0,69,865,990,967.6,22.4,0.447,0.333,0.0149,0.78,0.0349,4,0.217,0.997,0.0446,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2013-01-26,2012,4,17,26,979,0.29,3,Normal,41,6,4,3,66,120,0.12,859,0.88,859,0,0,0,0,-3,3,41,6,4,0,69,910,990,967.8,22.2,0.488,0.355,0.016,0.843,0.038,4,0.232,1.08,0.0485,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2013-01-27,2012,4,17,27,1021.1,0.28,3,Normal,41,6,4,3,66,120,0.12,901.1,0.88,901.1,0,0,0,0,-3,3,41,6,4,0,69,952,990,968,22,0.527,0.375,0.017,0.902,0.0409,4,0.247,1.15,0.0521,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2013-01-28,2012,4,18,28,1064.9,0.27,3,Normal,41,6,4,3,66,120,0.11,944.9,0.89,944.9,0,0,0,0,-3,3,41,6,4,0,69,996,990,968.1,21.9,0.567,0.396,0.0181,0.963,0.044,4,0.261,1.22,0.0559,20.7,0.956,0.98,0.936,45.8,44.8,179,4310
2013-01-29,2012,4,18,29,1110,0.26,3,Normal,41,6,4,3,66,120,0.11,990,0.89,990,0,0,0,0,-3,3,41,6,4,0,69,1040,990,968.2,21.8,0.612,0.418,0.0192,1.03,0.0474,4,0.277,1.31,0.0601,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2013-01-30,2012,4,18,30,1150.9,0.26,3,Normal,41,6,4,3,66,120,0.1,1031,0.9,1031,0,0,0,0,-3,3,41,6,4,0,69,1080,990,968.4,21.6,0.672,0.493,0.0228,1.16,0.0539,4,0.286,1.45,0.0671,20.2,0.955,0.98,0.936,48.7,47.7,191,4580
2013-01-31,2012,4,18,31,1181.6,0.25,3,Normal,41,6,4,3,66,120,0.1,1062,0.9,1062,0,0,0,0,-3,3,41,6,4,0,69,1110,990,968.5,21.5,0.717,0.562,0.0261,1.28,0.0594,4,0.292,1.57,0.073,20,0.955,0.98,0.936,49.6,48.2,193,4630
2013-02-01,2012,5,18,32,1212.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1051,0.87,1051,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.72,0.537,0.0251,1.26,0.0587,4,0.29,1.55,0.0722,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2013-02-02,2012,5,18,33,1250.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1088,0.87,1088,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.775,0.621,0.0291,1.4,0.0655,4,0.298,1.69,0.0795,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2013-02-03,2012,5,18,34,1288.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1126,0.87,1100,26,6,1,1,-4,22,55,9,8,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-02-04,2012,5,19,35,1320.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-02-05,2012,5,19,36,1347.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-06,2012,5,19,37,1375.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1213,0.88,1100,113,26,3,3,-2,83,75,11,10,3,176,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-07,2012,5,19,38,1390.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-08,2012,5,19,39,1393.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-09,2012,5,19,40,1396.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2013-02-10,2012,5,19,41,1393.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-11,2012,5,20,42,1390.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-12,2012,5,20,43,1381.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1219,0.88,1100,119,27,4,4,-1,85,76,12,11,4,178,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2013-02-13,2012,5,20,44,1372.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-14,2012,5,20,45,1369.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-15,2012,5,20,46,1366,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1204,0.88,1100,104,24,3,3,-2,76,73,11,10,3,169,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-02-16,2012,5,20,47,1369.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-17,2012,5,20,48,1378.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2013-02-18,2012,5,21,49,1387.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1225,0.88,1100,125,28,4,4,-1,90,77,12,11,4,183,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2013-02-19,2012,5,21,50,1396.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2013-02-20,2012,5,21,51,1399.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-02-21,2012,5,21,52,1408.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2013-02-22,2012,5,21,53,1424.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-02-23,2012,5,21,54,1440,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2013-02-24,2012,5,21,55,1455.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-02-25,2012,5,22,56,1477.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-02-26,2012,5,22,57,1499.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2013-02-27,2012,5,22,58,1522.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2013-02-28,2012,5,22,59,1544.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2013-03-01,2012,6,22,60,1573.6,0.19,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-03-02,2012,6,22,61,1602.9,0.18,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2013-03-03,2012,6,22,62,1632.4,0.18,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2013-03-04,2012,6,23,63,1662.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2013-03-05,2012,6,23,64,1692.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-03-06,2012,6,23,65,1722.3,0.17,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-03-07,2012,6,23,66,1752.7,0.16,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2013-03-08,2012,6,23,67,1783.3,0.16,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2013-03-09,2012,6,23,68,1807.2,0.16,3,Normal,49,9,9,9,107,183,0.1,1624,0.9,1100,524,51,9,16,7,441,100,18,25,16,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-03-10,2012,6,23,69,1831.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1648,0.9,1100,548,51,9,16,7,465,100,18,25,16,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2013-03-11,2012,6,24,70,1855.5,0.15,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2013-03-12,2012,6,24,71,1879.8,0.15,3,Normal,49,9,9,9,107,183,0.097,1697,0.9,1100,597,51,9,16,9,512,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-03-13,2012,6,24,72,1904.2,0.14,3,Normal,49,9,9,9,107,183,0.096,1721,0.9,1100,621,51,9,16,10,535,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2013-03-14,2012,6,24,73,1928.7,0.14,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2013-03-15,2012,6,24,74,1960.4,0.14,3,Normal,49,9,9,9,107,183,0.093,1777,0.91,1100,677,51,9,16,11,590,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-03-16,2012,6,24,75,1999.4,0.14,3,Normal,49,9,9,9,107,183,0.091,1816,0.91,1100,716,51,9,16,12,628,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2013-03-17,2012,6,24,76,2045.8,0.13,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2013-03-18,2012,6,25,77,2099.8,0.13,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2013-03-19,2012,6,25,78,2161.7,0.12,3,Normal,49,9,9,9,107,183,0.085,1979,0.92,1100,879,51,9,16,17,786,100,18,25,26,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2013-03-20,2012,6,25,79,2238.9,0.12,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2013-03-21,2012,6,25,80,2302,0.11,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2013-03-22,2012,6,25,81,2365.8,0.11,3,Normal,49,9,9,9,107,183,0.077,2183,0.92,1100,1080,51,9,16,23,984,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2013-03-23,2012,6,25,82,2445.3,0.1,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2013-03-24,2012,6,25,83,2533.3,0.095,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2013-03-25,2012,6,26,84,2630.1,0.087,3,Normal,49,9,9,9,107,183,0.07,2447,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2013-03-26,2012,6,26,85,2728,0.079,3,Normal,49,9,9,9,107,183,0.067,2545,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2013-03-27,2012,6,26,86,2827,0.069,3,Normal,49,9,9,9,107,183,0.065,2644,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2013-03-28,2012,6,26,87,2919,0.063,3,Normal,49,9,9,9,107,183,0.063,2736,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2013-03-29,2012,6,26,88,3003.8,0.057,3,Normal,49,9,9,9,107,183,0.061,2821,0.94,1100,1720,51,9,16,43,1600,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2013-03-30,2012,6,26,89,3081.1,0.052,3,Normal,49,9,9,9,107,183,0.059,2898,0.94,1100,1800,51,9,16,45,1680,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2013-03-31,2012,6,26,90,3150.8,0.048,3,Normal,49,9,9,9,107,183,0.058,2968,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2013-04-01,2012,7,27,91,3212.6,0.045,3,Normal,54,13,14,19,117,217,0.068,2996,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2013-04-02,2012,7,27,92,3266.5,0.043,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2013-04-03,2012,7,27,93,3303.9,0.041,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2013-04-04,2012,7,27,94,3333.1,0.04,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2013-04-05,2012,7,27,95,3354,0.039,3,Normal,54,13,14,19,117,217,0.065,3137,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2013-04-06,2012,7,27,96,3366.6,0.038,3,Normal,54,13,14,19,117,217,0.065,3150,0.94,1100,2050,46,5,11,43,1950,100,18,25,62,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2013-04-07,2012,7,27,97,3370.8,0.038,3,Normal,54,13,14,19,117,217,0.064,3154,0.94,1100,2050,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2013-04-08,2012,7,28,98,3366.6,0.038,3,Normal,54,13,14,19,117,217,0.065,3150,0.94,1100,2050,46,5,11,43,1950,100,18,25,62,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2013-04-09,2012,7,28,99,3354,0.039,3,Normal,54,13,14,19,117,217,0.065,3137,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2013-04-10,2012,7,28,100,3341.5,0.039,3,Normal,54,13,14,19,117,217,0.065,3124,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2013-04-11,2012,7,28,101,3320.6,0.04,2,Mod_Wet,70,14,18,25,168,295,0.089,3026,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2013-04-12,2012,7,28,102,3299.7,0.041,2,Mod_Wet,70,14,18,25,168,295,0.089,3005,0.91,1100,1910,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2013-04-13,2012,7,28,103,3278.9,0.042,2,Mod_Wet,70,14,18,25,168,295,0.09,2984,0.91,1100,1880,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2013-04-14,2012,7,28,104,3241.6,0.044,2,Mod_Wet,70,14,18,25,168,295,0.091,2947,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2013-04-15,2012,7,29,105,3204.3,0.046,2,Mod_Wet,70,14,18,25,168,295,0.092,2909,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2013-04-16,2012,7,29,106,3167.2,0.047,2,Mod_Wet,70,14,18,25,168,295,0.093,2872,0.91,1100,1770,30,4,7,28,1700,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2013-04-17,2012,7,29,107,3130.2,0.049,2,Mod_Wet,70,14,18,25,168,295,0.094,2835,0.91,1100,1740,30,4,7,27,1670,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-18,2012,7,29,108,3085.2,0.052,2,Mod_Wet,70,14,18,25,168,295,0.096,2790,0.9,1100,1690,30,4,7,26,1620,100,18,25,51,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2013-04-19,2012,7,29,109,3040.3,0.055,2,Mod_Wet,70,14,18,25,168,295,0.097,2745,0.9,1100,1650,30,4,7,24,1580,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2013-04-20,2012,7,29,110,2995.7,0.058,2,Mod_Wet,70,14,18,25,168,295,0.099,2701,0.9,1100,1600,30,4,7,23,1540,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2013-04-21,2012,7,29,111,2951.2,0.061,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2013-04-22,2012,7,30,112,2898.9,0.064,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2013-04-23,2012,7,30,113,2846.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2013-04-24,2012,7,30,114,2795.2,0.072,3,Normal,54,13,14,19,117,217,0.078,2578,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2013-04-25,2012,7,30,115,2743.8,0.078,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2013-04-26,2012,7,30,116,2692.6,0.082,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2013-04-27,2012,7,30,117,2641.8,0.086,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2013-04-28,2012,7,30,118,2591.3,0.09,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2013-04-29,2012,7,31,119,2541,0.094,3,Normal,54,13,14,19,117,217,0.085,2324,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2013-04-30,2012,7,31,120,2491.1,0.098,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2013-05-01,2012,8,31,121,2449.1,0.1,3,Normal,55,13,13,17,178,276,0.11,2173,0.89,1100,1070,45,5,12,15,996,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2013-05-02,2012,8,31,122,2407.3,0.11,3,Normal,55,13,13,17,178,276,0.12,2131,0.89,1100,1030,45,5,12,14,955,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2013-05-03,2012,8,31,123,2365.8,0.11,3,Normal,55,13,13,17,178,276,0.12,2090,0.88,1100,990,45,5,12,13,915,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2013-05-04,2012,8,31,124,2324.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2013-05-05,2012,8,31,125,2283.4,0.12,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2013-05-06,2012,8,32,126,2227.8,0.12,3,Normal,55,13,13,17,178,276,0.12,1952,0.88,1100,852,45,5,12,9,781,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2013-05-07,2012,8,32,127,2165.3,0.12,3,Normal,55,13,13,17,178,276,0.13,1889,0.87,1100,789,45,5,12,7,720,100,18,25,24,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2013-05-08,2012,8,32,128,2110.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1835,0.87,1100,735,45,5,12,5,668,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-05-09,2012,8,32,129,2056.6,0.13,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2013-05-10,2012,8,32,130,2002.9,0.14,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2013-05-11,2012,8,32,131,1949.8,0.14,3,Normal,55,13,13,17,178,276,0.14,1674,0.86,1100,574,45,5,12,0,512,100,18,25,17,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2013-05-12,2012,8,32,132,1904.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2013-05-13,2012,8,33,133,1858.9,0.15,3,Normal,55,13,13,17,178,276,0.15,1583,0.85,1100,483,45,5,12,-3,424,100,18,25,14,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2013-05-14,2012,8,33,134,1814.1,0.15,3,Normal,55,13,13,17,178,276,0.15,1538,0.85,1100,438,45,5,12,-4,380,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-05-15,2012,8,33,135,1769.7,0.16,3,Normal,55,13,13,17,178,276,0.16,1494,0.84,1100,394,45,5,12,-5,337,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2013-05-16,2012,8,33,136,1732.4,0.17,3,Normal,55,13,13,17,178,276,0.16,1456,0.84,1100,356,45,5,11,-6,301,100,18,24,11,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-17,2012,8,33,137,1695.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-18,2012,8,33,138,1658.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1383,0.83,1100,283,45,5,9,-9,233,100,18,22,8,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2013-05-19,2012,8,33,139,1622.5,0.18,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-20,2012,8,34,140,1586.6,0.18,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-05-21,2012,8,34,141,1551,0.19,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-22,2012,8,34,142,1515.7,0.2,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-05-23,2012,8,34,143,1487.1,0.2,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-05-24,2012,8,34,144,1458.7,0.21,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-25,2012,8,34,145,1430.6,0.21,3,Normal,55,13,13,17,178,276,0.19,1155,0.81,1100,55,12,2,2,-15,54,67,15,15,2,232,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-05-26,2012,8,34,146,1402.8,0.22,3,Normal,55,13,13,17,178,276,0.2,1127,0.8,1100,27,6,1,1,-16,35,61,14,14,1,213,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,48.9,48,192,4610
2013-05-27,2012,8,35,147,1363,0.23,3,Normal,55,13,13,17,178,276,0.2,1087,0.8,1087,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.798,0.619,0.0295,1.42,0.0676,4,0.297,1.71,0.0818,19.2,0.953,0.98,0.934,48.9,47.9,192,4600
2013-05-28,2012,8,35,148,1311.9,0.23,3,Normal,55,13,13,17,178,276,0.21,1036,0.79,1036,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.723,0.504,0.0238,1.23,0.0581,4,0.287,1.51,0.0717,19.6,0.954,0.98,0.935,47.5,46.6,186,4470
2013-05-29,2012,8,35,149,1267.6,0.24,3,Normal,55,13,13,17,178,276,0.22,991.6,0.78,991.6,0,0,0,0,-17,17,55,13,13,0,195,1070,990,968.7,21.3,0.658,0.419,0.0197,1.08,0.0507,4,0.277,1.35,0.0637,19.9,0.955,0.98,0.936,46.2,45.3,181,4350
2013-05-30,2012,8,35,150,1224.1,0.25,3,Normal,55,13,13,17,178,276,0.23,948.1,0.78,948.1,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.597,0.398,0.0186,0.995,0.0465,4,0.262,1.26,0.0588,20.1,0.955,0.98,0.936,44.7,43.8,175,4200
2013-05-31,2012,8,35,151,1187.2,0.25,3,Normal,55,13,13,17,178,276,0.23,911.2,0.77,911.2,0,0,0,0,-17,17,55,13,13,0,195,992,990,968.5,21.5,0.563,0.38,0.0177,0.943,0.0438,4,0.25,1.19,0.0555,20.3,0.955,0.98,0.936,43.3,42.5,170,4080
2013-06-01,2012,9,35,152,1150.9,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,989.9,0.86,989.9,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.631,0.418,0.0193,1.05,0.0485,4,0.277,1.33,0.0613,20.3,0.955,0.98,0.936,47.1,46.1,185,4430
2013-06-02,2012,9,35,153,1120.8,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,959.8,0.86,959.8,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.592,0.404,0.0186,0.996,0.0458,4,0.266,1.26,0.0581,20.5,0.955,0.98,0.936,46,45.1,180,4330
2013-06-03,2012,9,36,154,1091.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,930.3,0.85,930.3,0,0,0,0,-9,9,45,10,9,0,97,994,990,968.2,21.8,0.565,0.389,0.0178,0.954,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,44.9,44,176,4220
2013-06-04,2012,9,36,155,1062.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,901.3,0.85,901.3,0,0,0,0,-9,9,45,10,9,0,97,965,990,968.1,21.9,0.539,0.375,0.0171,0.914,0.0417,4,0.247,1.16,0.053,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2013-06-05,2012,9,36,156,1039,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,878,0.84,878,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4030
2013-06-06,2012,9,36,157,1016.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,855.1,0.84,855.1,0,0,0,0,-9,9,45,10,9,0,97,919,990,968,22,0.496,0.353,0.016,0.849,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,164,3950
2013-06-07,2012,9,36,158,993.69,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2013-06-08,2012,9,36,159,971.74,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,810.7,0.83,810.7,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.331,0.0149,0.787,0.0354,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2013-06-09,2012,9,36,160,955,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2013-06-10,2012,9,37,161,938.59,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2013-06-11,2012,9,37,162,922.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2013-06-12,2012,9,37,163,906.76,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2013-06-13,2012,9,37,164,891.39,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2013-06-14,2012,9,37,165,876.42,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2013-06-15,2012,9,37,166,861.88,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2013-06-16,2012,9,37,167,847.8,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2013-06-17,2012,9,38,168,834.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2013-06-18,2012,9,38,169,821.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2013-06-19,2012,9,38,170,812.34,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2013-06-20,2012,9,38,171,803.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2013-06-21,2012,9,38,172,795.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2013-06-22,2012,9,38,173,788.08,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2013-06-23,2012,9,38,174,781.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2013-06-24,2012,9,39,175,774.84,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2013-06-25,2012,9,39,176,768.67,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2013-06-26,2012,9,39,177,755.82,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2013-06-27,2012,9,39,178,744.61,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,583.6,0.78,583.6,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00825,0.485,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2013-06-28,2012,9,39,179,732.85,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2013-06-29,2012,9,39,180,721.1,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2013-06-30,2012,9,39,181,709.89,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,548.9,0.77,548.9,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.442,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2013-07-01,2012,10,40,182,699.77,0.4,3,Normal,50,10,9,9,108,186,0.27,513.8,0.73,513.8,0,0,0,0,-9,9,50,10,9,0,117,583,990,966.7,23.3,0.258,0.144,0.00619,0.402,0.0172,3,0.174,0.576,0.0247,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
