date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-02,2012,10,40,183,689.1,0.4,3,Normal,50,10,9,9,108,186,0.27,503.1,0.73,503.1,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.252,0.137,0.00587,0.389,0.0167,3,0.169,0.558,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
2013-07-03,2012,10,40,184,678.44,0.4,3,Normal,50,10,9,9,108,186,0.27,492.4,0.73,492.4,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.246,0.131,0.00562,0.377,0.0161,2,0.275,0.652,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-07-04,2012,10,40,185,667.78,0.41,3,Normal,50,10,9,9,108,186,0.28,481.8,0.72,481.8,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.126,0.0054,0.366,0.0156,2,0.268,0.634,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2013-07-05,2012,10,40,186,657.66,0.42,3,Normal,50,10,9,9,108,186,0.28,471.7,0.72,471.7,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2013-07-06,2012,10,40,187,648.64,0.42,3,Normal,50,10,9,9,108,186,0.29,462.6,0.71,462.6,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.00499,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2013-07-07,2012,10,40,188,639.06,0.43,3,Normal,50,10,9,9,108,186,0.29,453.1,0.71,453.1,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2013-07-08,2012,10,41,189,629.49,0.43,3,Normal,50,10,9,9,108,186,0.29,443.5,0.7,443.5,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,47.9,47,93.9,2250
2013-07-09,2012,10,41,190,619.92,0.43,3,Normal,50,10,9,9,108,186,0.3,433.9,0.7,433.9,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92.1,2210
2013-07-10,2012,10,41,191,610.9,0.44,3,Normal,50,10,9,9,108,186,0.3,424.9,0.7,424.9,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0996,0.00421,0.309,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.1,90.3,2170
2013-07-11,2012,10,41,192,602.97,0.44,3,Normal,50,10,9,9,108,186,0.31,417,0.69,417,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0958,0.00404,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
2013-07-12,2012,10,41,193,594.49,0.45,3,Normal,50,10,9,9,108,186,0.31,408.5,0.69,408.5,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0918,0.00387,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87.1,2090
2013-07-13,2012,10,41,194,586.02,0.45,3,Normal,50,10,9,9,108,186,0.32,400,0.68,400,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0878,0.0037,0.289,0.0122,2,0.213,0.501,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2013-07-14,2012,10,41,195,577.54,0.45,3,Normal,50,10,9,9,108,186,0.32,391.5,0.68,391.5,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0838,0.00352,0.282,0.0118,2,0.207,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.7,2010
2013-07-15,2012,10,42,196,569.61,0.46,3,Normal,50,10,9,9,108,186,0.33,383.6,0.67,383.6,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0801,0.00336,0.275,0.0116,2,0.201,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41,82.1,1970
2013-07-16,2012,10,42,197,561.68,0.46,3,Normal,50,10,9,9,108,186,0.33,375.7,0.67,375.7,0,0,0,0,-9,9,50,10,9,0,117,445,990,966.1,23.9,0.192,0.0763,0.0032,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.2,80.3,1930
2013-07-17,2012,10,42,198,554.85,0.47,3,Normal,50,10,9,9,108,186,0.34,368.9,0.67,368.9,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0731,0.00306,0.263,0.011,2,0.191,0.455,0.019,23.4,0.951,0.977,0.929,40.3,39.4,78.8,1890
2013-07-18,2012,10,42,199,547.46,0.47,3,Normal,50,10,9,9,108,186,0.34,361.5,0.66,361.5,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0696,0.00291,0.257,0.0107,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.6,38.6,77.1,1850
2013-07-19,2012,10,42,200,540.08,0.47,3,Normal,50,10,9,9,108,186,0.34,354.1,0.66,354.1,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0661,0.00276,0.251,0.0105,2,0.182,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.8,75.5,1810
2013-07-20,2012,10,42,201,532.7,0.48,3,Normal,50,10,9,9,108,186,0.35,346.7,0.65,346.7,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0626,0.00261,0.245,0.0102,2,0.177,0.421,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2013-07-21,2012,10,42,202,525.86,0.48,3,Normal,50,10,9,9,108,186,0.35,339.9,0.65,339.9,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0594,0.00247,0.239,0.00995,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2013-07-22,2012,10,43,203,519.03,0.49,3,Normal,50,10,9,9,108,186,0.36,333,0.64,333,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00233,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2013-07-23,2012,10,43,204,512.19,0.49,3,Normal,50,10,9,9,108,186,0.36,326.2,0.64,326.2,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.053,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2013-07-24,2012,10,43,205,506.45,0.49,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0503,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2013-07-25,2012,10,43,206,500.16,0.5,3,Normal,50,10,9,9,108,186,0.37,314.2,0.63,314.2,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2013-07-26,2012,10,43,207,493.87,0.5,3,Normal,50,10,9,9,108,186,0.38,307.9,0.62,307.9,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2013-07-27,2012,10,43,208,487.58,0.51,3,Normal,50,10,9,9,108,186,0.38,301.6,0.62,301.6,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0413,0.00171,0.208,0.00858,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2013-07-28,2012,10,43,209,481.29,0.51,3,Normal,50,10,9,9,108,186,0.39,295.3,0.61,295.3,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0384,0.00158,0.202,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2013-07-29,2012,10,44,210,475.55,0.51,3,Normal,50,10,9,9,108,186,0.39,289.6,0.61,289.6,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0357,0.00147,0.198,0.00815,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1480
2013-07-30,2012,10,44,211,469.81,0.52,3,Normal,50,10,9,9,108,186,0.4,283.8,0.6,283.8,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.033,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.6,1460
2013-07-31,2012,10,44,212,464.06,0.52,3,Normal,50,10,9,9,108,186,0.4,278.1,0.6,278.1,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0302,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2013-08-01,2012,11,44,213,458.32,0.53,3,Normal,47,8,6,5,89,155,0.34,303.3,0.66,303.3,0,0,0,0,-5,5,47,8,6,0,94,364,990,965.7,24.3,0.164,0.0422,0.00173,0.206,0.00848,2,0.147,0.354,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.1,1560
2013-08-02,2012,11,44,214,450.94,0.53,3,Normal,47,8,6,5,89,155,0.34,295.9,0.66,295.9,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.162,0.0387,0.00159,0.2,0.00821,2,0.142,0.342,0.0141,24,0.94,0.97,0.912,32.8,31.8,63.6,1530
2013-08-03,2012,11,44,215,445.2,0.53,3,Normal,47,8,6,5,89,155,0.35,290.2,0.65,290.2,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.911,32.1,31.2,62.4,1500
2013-08-04,2012,11,44,216,438.91,0.54,3,Normal,47,8,6,5,89,155,0.35,283.9,0.65,283.9,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.033,0.00135,0.19,0.00779,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
2013-08-05,2012,11,45,217,432.62,0.54,3,Normal,47,8,6,5,89,155,0.36,277.6,0.64,277.6,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.03,0.00123,0.185,0.00757,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.8,29.8,59.7,1430
2013-08-06,2012,11,45,218,426.88,0.55,3,Normal,47,8,6,5,89,155,0.36,271.9,0.64,271.9,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0273,0.00112,0.18,0.00737,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2013-08-07,2012,11,45,219,421.14,0.55,3,Normal,47,8,6,5,89,155,0.37,266.1,0.63,266.1,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0246,0.001,0.176,0.00717,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2013-08-08,2012,11,45,220,415.39,0.56,3,Normal,47,8,6,5,89,155,0.37,260.4,0.63,260.4,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0219,0.000893,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2013-08-09,2012,11,45,221,410.74,0.56,3,Normal,47,8,6,5,89,155,0.38,255.7,0.62,255.7,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0197,0.000803,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2013-08-10,2012,11,45,222,405.55,0.57,3,Normal,47,8,6,5,89,155,0.38,250.6,0.62,250.6,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.145,0.0173,0.000702,0.163,0.00662,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2013-08-11,2012,11,45,223,400.35,0.57,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.7,1270
2013-08-12,2012,11,46,224,395.16,0.57,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2013-08-13,2012,11,46,225,389.96,0.58,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2013-08-14,2012,11,46,226,385.31,0.58,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2013-08-15,2012,11,46,227,380.67,0.59,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2013-08-16,2012,11,46,228,376.02,0.59,3,Normal,47,8,6,5,89,155,0.41,221,0.59,221,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-08-17,2012,11,46,229,371.37,0.6,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2013-08-18,2012,11,46,230,367.81,0.6,3,Normal,47,8,6,5,89,155,0.42,212.8,0.58,212.8,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2013-08-19,2012,11,47,231,363.71,0.6,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2013-08-20,2012,11,47,232,359.61,0.61,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2013-08-21,2012,11,47,233,355.51,0.61,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2013-08-22,2012,11,47,234,351.41,0.62,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2013-08-23,2012,11,47,235,347.31,0.62,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2013-08-24,2012,11,47,236,343.21,0.62,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2013-08-25,2012,11,47,237,339.65,0.63,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
2013-08-26,2012,11,48,238,336.1,0.63,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
2013-08-27,2012,11,48,239,332.54,0.64,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
2013-08-28,2012,11,48,240,328.99,0.64,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2013-08-29,2012,11,48,241,325.43,0.64,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2013-08-30,2012,11,48,242,321.88,0.65,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
2013-08-31,2012,11,48,243,318.32,0.65,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2013-09-01,2012,12,48,244,314.77,0.66,3,Normal,40,6,4,3,65,118,0.38,196.8,0.63,196.8,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.000498,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2013-09-02,2012,12,49,245,309.57,0.66,3,Normal,40,6,4,3,65,118,0.38,191.6,0.62,191.6,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2013-09-03,2012,12,49,246,306.02,0.67,3,Normal,40,6,4,3,65,118,0.39,188,0.61,188,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00524,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2013-09-04,2012,12,49,247,301.92,0.68,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2013-09-05,2012,12,49,248,297.81,0.68,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2013-09-06,2012,12,49,249,293.71,0.69,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2013-09-07,2012,12,49,250,289.61,0.69,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2013-09-08,2012,12,49,251,285.51,0.7,3,Normal,40,6,4,3,65,118,0.41,167.5,0.59,167.5,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2013-09-09,2012,12,50,252,281.96,0.71,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2013-09-10,2012,12,50,253,278.4,0.71,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2013-09-11,2012,12,50,254,274.85,0.72,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2013-09-12,2012,12,50,255,272.39,0.72,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2013-09-13,2012,12,50,256,269.38,0.73,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2013-09-14,2012,12,50,257,266.37,0.74,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2013-09-15,2012,12,50,258,263.36,0.74,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2013-09-16,2012,12,51,259,260.35,0.75,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2013-09-17,2012,12,51,260,257.35,0.76,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,744
2013-09-18,2012,12,51,261,254.34,0.76,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2013-09-19,2012,12,51,262,251.33,0.77,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2013-09-20,2012,12,51,263,248.32,0.78,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2013-09-21,2012,12,51,264,245.86,0.79,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2013-09-22,2012,12,51,265,243.4,0.8,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2013-09-23,2012,12,52,266,240.94,0.8,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2013-09-24,2012,12,52,267,239.57,0.81,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
2013-09-25,2012,12,52,268,236.56,0.82,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.203,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,630
2013-09-26,2012,12,52,269,234.1,0.82,3,Normal,40,6,4,3,65,118,0.5,116.1,0.5,116.1,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0992,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2013-09-27,2012,12,52,270,231.64,0.83,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,603
2013-09-28,2012,12,52,271,229.18,0.83,3,Normal,40,6,4,3,65,118,0.52,111.2,0.48,111.2,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.0052,0.000205,0.0976,0.00384,1,0.0926,0.19,0.00748,25.2,0.919,0.97,0.892,25.3,24.5,24.5,589
2013-09-29,2012,12,52,272,228.91,0.84,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0922,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2013-09-30,2012,12,53,273,228.09,0.84,3,Normal,40,6,4,3,65,118,0.52,110.1,0.48,110.1,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00511,0.000201,0.0971,0.00382,1,0.0911,0.188,0.0074,25.2,0.919,0.97,0.891,25,24.3,24.3,583
2013-10-01,2013,1,1,274,226.17,0.84,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2013-10-02,2013,1,1,275,224.26,0.85,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2013-10-03,2013,1,1,276,222.35,0.85,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2013-10-04,2013,1,1,277,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2013-10-05,2013,1,1,278,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-10-06,2013,1,1,279,216.6,0.87,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2013-10-07,2013,1,1,280,214.69,0.88,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2013-10-08,2013,1,2,281,212.78,0.88,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2013-10-09,2013,1,2,282,210.86,0.89,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2013-10-10,2013,1,2,283,208.95,0.89,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2013-10-11,2013,1,2,284,207.58,0.9,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2013-10-12,2013,1,2,285,206.21,0.9,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-10-13,2013,1,2,286,204.85,0.9,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2013-10-14,2013,1,2,287,203.48,0.91,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2013-10-15,2013,1,3,288,202.11,0.91,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2013-10-16,2013,1,3,289,200.74,0.91,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2013-10-17,2013,1,3,290,199.38,0.91,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2013-10-18,2013,1,3,291,198.01,0.92,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2013-10-19,2013,1,3,292,196.64,0.92,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2013-10-20,2013,1,3,293,196.37,0.92,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2013-10-21,2013,1,3,294,195.55,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-10-22,2013,1,4,295,195.28,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2013-10-23,2013,1,4,296,199.38,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2013-10-24,2013,1,4,297,201.84,0.91,4,Mod_Dry,31,4,3,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-10-25,2013,1,4,298,199.92,0.91,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2013-10-26,2013,1,4,299,199.1,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2013-10-27,2013,1,4,300,200.47,0.91,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2013-10-28,2013,1,4,301,199.65,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2013-10-29,2013,1,5,302,198.28,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2013-10-30,2013,1,5,303,197.46,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2013-10-31,2013,1,5,304,195.55,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-11-01,2013,2,5,305,194.18,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-11-02,2013,2,5,306,197.19,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2013-11-03,2013,2,5,307,201.29,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-11-04,2013,2,5,308,202.11,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2013-11-05,2013,2,6,309,204.03,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-11-06,2013,2,6,310,205.94,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2013-11-07,2013,2,6,311,207.85,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2013-11-08,2013,2,6,312,209.77,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2013-11-09,2013,2,6,313,207.85,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2013-11-10,2013,2,6,314,206.49,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2013-11-11,2013,2,6,315,205.12,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2013-11-12,2013,2,7,316,203.21,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-11-13,2013,2,7,317,202.93,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-11-14,2013,2,7,318,202.11,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2013-11-15,2013,2,7,319,200.2,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2013-11-16,2013,2,7,320,202.11,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2013-11-17,2013,2,7,321,204.03,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-11-18,2013,2,7,322,203.75,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2013-11-19,2013,2,8,323,206.21,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2013-11-20,2013,2,8,324,209.22,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2013-11-21,2013,2,8,325,211.68,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2013-11-22,2013,2,8,326,216.33,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2013-11-23,2013,2,8,327,218.24,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2013-11-24,2013,2,8,328,220.16,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2013-11-25,2013,2,8,329,223.17,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00902,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2013-11-26,2013,2,9,330,222.89,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,155.9,0.7,155.9,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,844
2013-11-27,2013,2,9,331,222.62,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2013-11-28,2013,2,9,332,221.8,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2013-11-29,2013,2,9,333,220.98,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2013-11-30,2013,2,9,334,223.44,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2013-12-01,2013,3,9,335,226.99,0.84,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2013-12-02,2013,3,9,336,231.1,0.83,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2013-12-03,2013,3,10,337,237.39,0.81,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2013-12-04,2013,3,10,338,241.49,0.8,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2013-12-05,2013,3,10,339,242.85,0.8,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2013-12-06,2013,3,10,340,244.22,0.79,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2013-12-07,2013,3,10,341,248.32,0.78,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2013-12-08,2013,3,10,342,255.71,0.76,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2013-12-09,2013,3,10,343,262.54,0.74,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2013-12-10,2013,3,11,344,269.38,0.73,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2013-12-11,2013,3,11,345,275.12,0.72,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2013-12-12,2013,3,11,346,280.86,0.71,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2013-12-13,2013,3,11,347,285.51,0.7,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2013-12-14,2013,3,11,348,288.52,0.7,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2013-12-15,2013,3,11,349,293.71,0.69,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2013-12-16,2013,3,11,350,300.55,0.68,5,Dry,26,4,3,2,24,59,0.2,241.6,0.8,241.6,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2013-12-17,2013,3,12,351,306.29,0.67,5,Dry,26,4,3,2,24,59,0.19,247.3,0.81,247.3,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2013-12-18,2013,3,12,352,312.03,0.66,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000736,0.155,0.00619,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2013-12-19,2013,3,12,353,318.87,0.65,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000866,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2013-12-20,2013,3,12,354,326.25,0.64,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
2013-12-21,2013,3,12,355,331.45,0.64,5,Dry,26,4,3,2,24,59,0.18,272.4,0.82,272.4,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0276,0.00111,0.171,0.00685,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2013-12-22,2013,3,12,356,336.64,0.63,5,Dry,26,4,3,2,24,59,0.17,277.6,0.82,277.6,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.03,0.00121,0.175,0.00703,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2013-12-23,2013,3,12,357,343.48,0.62,5,Dry,26,4,3,2,24,59,0.17,284.5,0.83,284.5,0,0,0,0,-2,2,26,4,3,0,26,317,990,965.1,24.9,0.148,0.0333,0.00134,0.181,0.00727,2,0.135,0.315,0.0127,24.6,0.937,0.97,0.909,32.1,31.1,62.3,1490
2013-12-24,2013,3,13,358,353.05,0.61,5,Dry,26,4,3,2,24,59,0.17,294.1,0.83,294.1,0,0,0,0,-2,2,26,4,3,0,26,327,990,965.2,24.8,0.151,0.0378,0.00152,0.189,0.0076,2,0.141,0.33,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.4,1540
2013-12-25,2013,3,13,359,362.62,0.6,5,Dry,26,4,3,2,24,59,0.16,303.6,0.84,303.6,0,0,0,0,-2,2,26,4,3,0,26,337,990,965.2,24.8,0.154,0.0423,0.00171,0.197,0.00793,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34.2,33.2,66.4,1590
2013-12-26,2013,3,13,360,371.1,0.6,5,Dry,26,4,3,2,24,59,0.16,312.1,0.84,312.1,0,0,0,0,-2,2,26,4,3,0,26,345,990,965.3,24.7,0.157,0.0463,0.00187,0.204,0.00823,2,0.153,0.357,0.0144,24.4,0.942,0.97,0.914,35.2,34.1,68.2,1640
2013-12-27,2013,3,13,361,379.03,0.59,5,Dry,26,4,3,2,24,59,0.16,320,0.84,320,0,0,0,0,-2,2,26,4,3,0,26,353,990,965.3,24.7,0.16,0.0501,0.00203,0.21,0.00851,2,0.159,0.369,0.0149,24.3,0.943,0.97,0.915,36,34.9,69.9,1680
2013-12-28,2013,3,13,362,390.24,0.58,5,Dry,26,4,3,2,24,59,0.15,331.2,0.85,331.2,0,0,0,0,-2,2,26,4,3,0,26,364,990,965.4,24.6,0.164,0.0553,0.00225,0.219,0.0089,2,0.166,0.386,0.0156,24.3,0.945,0.97,0.917,37.2,36.1,72.3,1730
2013-12-29,2013,3,13,363,403.64,0.57,5,Dry,26,4,3,2,24,59,0.15,344.6,0.85,344.6,0,0,0,0,-2,2,26,4,3,0,26,378,990,965.4,24.6,0.169,0.0617,0.00251,0.23,0.00938,2,0.175,0.406,0.0165,24.2,0.947,0.973,0.922,38.7,37.7,75.3,1810
2013-12-30,2013,3,13,364,418.13,0.56,5,Dry,26,4,3,2,24,59,0.14,359.1,0.86,359.1,0,0,0,0,-2,2,26,4,3,0,26,392,990,965.5,24.5,0.174,0.0685,0.00279,0.242,0.00989,2,0.185,0.427,0.0174,24.1,0.949,0.977,0.927,40.3,39.3,78.7,1890
2013-12-31,2013,3,14,365,434.81,0.54,5,Dry,26,4,3,2,24,59,0.14,375.8,0.86,375.8,0,0,0,0,-2,2,26,4,3,0,26,409,990,965.6,24.4,0.18,0.0764,0.00312,0.256,0.0105,2,0.196,0.452,0.0185,24,0.952,0.98,0.933,42.1,41.2,82.5,1980
2014-01-01,2013,4,14,1,452.58,0.53,4,Mod_Dry,34,5,4,3,45,91,0.2,361.6,0.8,361.6,0,0,0,0,-3,3,34,5,4,0,48,405,990,965.6,24.4,0.178,0.0697,0.00286,0.248,0.0102,2,0.187,0.435,0.0178,23.9,0.95,0.977,0.928,40.3,39.4,78.7,1890
2014-01-02,2013,4,14,2,470.35,0.52,4,Mod_Dry,34,5,4,3,45,91,0.19,379.4,0.81,379.4,0,0,0,0,-3,3,34,5,4,0,48,422,990,965.7,24.3,0.185,0.0781,0.00321,0.263,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.2,41.4,82.7,1990
2014-01-03,2013,4,14,3,486.49,0.51,4,Mod_Dry,34,5,4,3,45,91,0.19,395.5,0.81,395.5,0,0,0,0,-3,3,34,5,4,0,48,438,990,965.8,24.2,0.19,0.0857,0.00354,0.276,0.0114,2,0.209,0.485,0.02,23.7,0.954,0.98,0.935,43.9,43,86.1,2070
2014-01-04,2013,4,14,4,501.53,0.5,4,Mod_Dry,34,5,4,3,45,91,0.18,410.5,0.82,410.5,0,0,0,0,-3,3,34,5,4,0,48,454,990,965.9,24.1,0.196,0.0928,0.00384,0.288,0.0119,2,0.22,0.508,0.021,23.6,0.956,0.98,0.937,45.5,44.6,89.1,2140
2014-01-05,2013,4,14,5,516.02,0.49,4,Mod_Dry,34,5,4,3,45,91,0.18,425,0.82,425,0,0,0,0,-3,3,34,5,4,0,48,468,990,965.9,24.1,0.201,0.0996,0.00414,0.3,0.0125,2,0.229,0.53,0.022,23.5,0.957,0.98,0.937,46.9,46,92,2210
2014-01-06,2013,4,14,6,531.06,0.48,4,Mod_Dry,34,5,4,3,45,91,0.17,440.1,0.83,440.1,0,0,0,0,-3,3,34,5,4,0,48,483,990,966,24,0.206,0.107,0.00444,0.313,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2014-01-07,2013,4,15,7,549.38,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,458.4,0.83,458.4,0,0,0,0,-3,3,34,5,4,0,48,501,990,966.1,23.9,0.212,0.115,0.00482,0.328,0.0137,2,0.252,0.58,0.0242,23.3,0.958,0.98,0.938,50.3,48.2,96.4,2310
2014-01-08,2013,4,15,8,568.79,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,477.8,0.84,477.8,0,0,0,0,-3,3,34,5,4,0,48,521,990,966.2,23.8,0.222,0.125,0.00522,0.347,0.0146,2,0.265,0.612,0.0257,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2014-01-09,2013,4,15,9,586.02,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,495,0.84,495,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.133,0.00558,0.365,0.0154,3,0.165,0.53,0.0223,23.2,0.946,0.97,0.917,35.6,34.5,103,2480
2014-01-10,2013,4,15,10,603.24,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,512.2,0.85,512.2,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00604,0.385,0.0163,3,0.173,0.558,0.0236,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2014-01-11,2013,4,15,11,619.92,0.43,3,Normal,41,6,4,3,66,120,0.19,499.9,0.81,499.9,0,0,0,0,-3,3,41,6,4,0,69,551,990,966.4,23.6,0.24,0.135,0.00571,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2014-01-12,2013,4,15,12,639.34,0.42,3,Normal,41,6,4,3,66,120,0.19,519.3,0.81,519.3,0,0,0,0,-3,3,41,6,4,0,69,570,990,966.5,23.5,0.251,0.148,0.00628,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37,35.9,108,2580
2014-01-13,2013,4,15,13,658.21,0.42,3,Normal,41,6,4,3,66,120,0.18,538.2,0.82,538.2,0,0,0,0,-3,3,41,6,4,0,69,589,990,966.5,23.5,0.261,0.161,0.00684,0.422,0.018,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2014-01-14,2013,4,16,14,677.62,0.41,3,Normal,41,6,4,3,66,120,0.18,557.6,0.82,557.6,0,0,0,0,-3,3,41,6,4,0,69,609,990,966.6,23.4,0.272,0.173,0.00742,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.5,115,2770
2014-01-15,2013,4,16,15,698.67,0.4,3,Normal,41,6,4,3,66,120,0.17,578.7,0.83,578.7,0,0,0,0,-3,3,41,6,4,0,69,630,990,966.7,23.3,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.675,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2014-01-16,2013,4,16,16,718.64,0.39,3,Normal,41,6,4,3,66,120,0.17,598.6,0.83,598.6,0,0,0,0,-3,3,41,6,4,0,69,650,990,966.8,23.2,0.296,0.201,0.00865,0.497,0.0214,3,0.212,0.708,0.0305,22.5,0.954,0.98,0.935,42,41.2,124,2970
2014-01-17,2013,4,16,17,740.24,0.38,3,Normal,41,6,4,3,66,120,0.16,620.2,0.84,620.2,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.00931,0.523,0.0226,3,0.222,0.745,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2014-01-18,2013,4,16,18,765.67,0.37,3,Normal,41,6,4,3,66,120,0.16,645.7,0.84,645.7,0,0,0,0,-3,3,41,6,4,0,69,697,990,967,23,0.322,0.232,0.0101,0.555,0.0241,3,0.233,0.788,0.0342,22.2,0.956,0.98,0.937,44.9,44,132,3170
2014-01-19,2013,4,16,19,781.06,0.36,3,Normal,41,6,4,3,66,120,0.15,661.1,0.85,661.1,0,0,0,0,-3,3,41,6,4,0,69,712,990,967,23,0.331,0.243,0.0106,0.574,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2014-01-20,2013,4,16,20,800.52,0.35,3,Normal,41,6,4,3,66,120,0.15,680.5,0.85,680.5,0,0,0,0,-3,3,41,6,4,0,69,732,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2014-01-21,2013,4,17,21,823.06,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,684.1,0.83,684.1,0,0,0,0,-4,4,46,7,6,0,80,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,22,0.957,0.98,0.938,47,46,138,3310
2014-01-22,2013,4,17,22,847.8,0.33,2,Mod_Wet,46,7,6,4,76,139,0.16,708.8,0.84,708.8,0,0,0,0,-4,4,46,7,6,0,80,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2014-01-23,2013,4,17,23,878.54,0.32,2,Mod_Wet,46,7,6,4,76,139,0.16,739.5,0.84,739.5,0,0,0,0,-4,4,46,7,6,0,80,799,990,967.4,22.6,0.386,0.295,0.0131,0.681,0.0302,3,0.275,0.956,0.0423,21.6,0.957,0.98,0.938,50,48.2,145,3470
2014-01-24,2013,4,17,24,911.22,0.31,2,Mod_Wet,46,7,6,4,76,139,0.15,772.2,0.85,772.2,0,0,0,0,-4,4,46,7,6,0,80,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2014-01-25,2013,4,17,25,945.58,0.3,2,Mod_Wet,46,7,6,4,76,139,0.15,806.6,0.85,806.6,0,0,0,0,-4,4,46,7,6,0,80,866,990,967.7,22.3,0.447,0.329,0.0148,0.777,0.0348,4,0.215,0.991,0.0444,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2014-01-26,2013,4,17,26,981.43,0.29,2,Mod_Wet,46,7,6,4,76,139,0.14,842.4,0.86,842.4,0,0,0,0,-4,4,46,7,6,0,80,901,990,967.8,22.2,0.48,0.347,0.0156,0.827,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2014-01-27,2013,4,17,27,1018.6,0.28,2,Mod_Wet,46,7,6,4,76,139,0.14,879.6,0.86,879.6,0,0,0,0,-4,4,46,7,6,0,80,939,990,968,22,0.514,0.365,0.0165,0.879,0.0399,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2014-01-28,2013,4,18,28,1057,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,918,0.87,918,0,0,0,0,-4,4,46,7,6,0,80,977,990,968.1,21.9,0.549,0.383,0.0175,0.933,0.0425,4,0.252,1.18,0.0541,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2014-01-29,2013,4,18,29,1101.9,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,962.9,0.87,962.9,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0457,4,0.267,1.26,0.058,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2014-01-30,2013,4,18,30,1148.2,0.26,2,Mod_Wet,46,7,6,4,76,139,0.12,1009,0.88,1009,0,0,0,0,-4,4,46,7,6,0,80,1070,990,968.4,21.6,0.652,0.444,0.0205,1.1,0.0506,4,0.282,1.38,0.0637,20.3,0.955,0.98,0.936,47.9,46.9,188,4510
2014-01-31,2013,4,18,31,1195.7,0.25,2,Mod_Wet,46,7,6,4,76,139,0.12,1057,0.88,1057,0,0,0,0,-4,4,46,7,6,0,80,1120,990,968.5,21.5,0.721,0.55,0.0256,1.27,0.0592,4,0.291,1.56,0.0728,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
